Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1945-05-27,1945-06-07,1645.1,0.9550437113034256,1571.1424094652657,0.221,1945,5,27,1945.05,1944,8,239,35,0.135746704177799,19.02027025722714,0.0121060128875909,0.63,3,Normal,55,13,13,17,178,276.0,0.1756683533823874,1295.1424094652657,1100.0,,4,275.0,275.0,275.0,275.0,195.1424094652657,38.88707434996237,5.0,9.191490300900195,12.019641162715642,130.0442036516875,93.88707434996238,18.0,22.191490300900195,29.019641162715644,308.0442036516875,1234.0785646508623,969.7144600921184,990.0,0.898566726953082,0.48,988.6214332730468,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.37203840092839,18.37203840092839,18.37203840092839,18.37203840092839,,1.1,1.1,1.1,1.1,0.931722477144673,0.931722477144673,0.931722477144673,0.931722477144673,0.98,0.98,0.98,0.98,45.25553402893552,45.25553402893552,45.25553402893552,45.25553402893552,181.0221361157421,4344.531266777809,0.115216886149329,48.15526387159006,95.40233068070808,140.73808539185492,181.60355105454477,0.22
1945-05-28,1945-06-08,1612.1,0.9592632614546616,1546.4283037910598,0.225,1945,5,28,1945.05,1944,8,240,35,0.1336114054475475,24.71410567420594,0.0159814105921493,0.63,3,Normal,55,13,13,17,178,276.0,0.1784757814658381,1270.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,170.42830379105976,33.962161987348864,4.999999999999998,8.02742010610064,10.497395523362377,112.94132617424788,88.96216198734886,18.0,21.02742010610064,27.49739552336238,290.9413261742479,1227.9895820934496,969.6346145199404,990.0,0.8825956251631465,0.48,988.6374043748368,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.46785507489649,18.46785507489649,18.46785507489649,18.46785507489649,,1.1,1.1,1.1,1.1,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.98,0.98,0.98,0.98,45.49735943763626,45.49735943763626,45.49735943763626,45.49735943763626,181.98943775054505,4367.746506013082,0.1176837214531052,48.34229401866847,95.7814606480923,141.31926997739697,182.40730257835563,0.225
1945-05-29,1945-06-09,1601.1,0.9540557010569952,1527.538582962355,0.226,1945,5,29,1945.05,1944,8,241,35,0.1319793335679474,18.889720828704867,0.0123661169933083,0.63,3,Normal,55,13,13,17,178,276.0,0.1806828338599168,1251.538582962355,1100.0,,4,275.0,275.0,275.0,275.0,151.5385829623549,30.197906025106956,5.0,7.137686878661643,9.33389822594215,99.86909183264414,85.19790602510696,18.0,20.137686878661643,26.33389822594215,277.86909183264413,1223.3355929037689,969.5735861911091,990.0,0.8747111650157486,0.48,988.6452888349844,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.53676786387514,18.53676786387514,18.53676786387514,18.53676786387514,,1.1,1.1,1.1,1.1,0.9319097400501544,0.9319097400501544,0.9319097400501544,0.9319097400501544,0.98,0.98,0.98,0.98,45.670486622688685,45.670486622688685,45.670486622688685,45.670486622688685,182.68194649075477,4384.366715778114,0.1195923615470842,48.48458428271857,96.06995202743384,141.76164524896842,183.0194070282724,0.225
1945-05-30,1945-06-10,1568.6,0.9511387960172686,1491.9563154326877,0.232,1945,5,30,1945.05,1944,8,242,35,0.1289050256533842,35.582267529667206,0.0238494030700542,0.63,3,Normal,55,13,13,17,178,276.0,0.1849920115924816,1215.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,115.95631543268767,23.107236771006605,5.0,5.461710509510652,7.142236820129314,75.24513133204111,78.1072367710066,18.0,18.46171050951065,24.142236820129312,253.24513133204115,1214.5689472805172,969.4586280960132,990.0,0.8620582744254888,0.48,988.6579417255743,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66437884956117,18.66437884956117,18.66437884956117,18.66437884956117,,1.1,1.1,1.1,1.1,0.9319988482402866,0.9319988482402866,0.9319988482402866,0.9319988482402866,0.98,0.98,0.98,0.98,45.98928882655356,45.98928882655356,45.98928882655356,45.98928882655356,183.95715530621425,4414.9717273491415,0.1232992906048084,48.75081468742562,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1945-05-31,1945-06-11,1526.0,0.9471205498912516,1445.30595913405,0.238,1945,5,31,1945.05,1944,8,243,35,0.1248744348691819,46.65035629863769,0.0322771493494623,0.63,3,Normal,55,13,13,17,178,276.0,0.1909630263791096,1169.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,69.30595913405,13.810970117292571,3.2644111186327898,3.2644111186327898,4.268845308981341,44.6973214705105,68.81097011729257,16.26441111863279,16.26441111863279,21.26884530898134,222.6973214705105,1201.339792354558,969.3079115602792,990.0,0.842964648759156,0.48,988.6770353512408,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.83418901096168,18.83418901096168,18.83418901096168,18.83418901096168,,1.1,1.1,1.1,1.1,0.9320416655683904,0.9320416655683904,0.9320416655683904,0.9320416655683904,0.98,0.98,0.98,0.98,46.40983545843149,46.40983545843149,46.40983545843149,46.40983545843149,185.63934183372595,4455.344204009423,0.1284429367086752,49.09639269205352,97.31099995878648,143.66621420276653,185.658363589038,0.24
1945-06-01,1945-06-12,1484.0,0.9349948732745152,1387.532391939381,0.244,1945,6,1,1945.06,1944,9,244,35,0.1198827986635625,57.77356719466911,0.0416376349339981,0.63,3,Normal,53,12,12,13,120,210.0,0.151347818054524,1177.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,77.53239193938089,19.567698918034225,4.43042239653605,4.43042239653605,4.799624262914055,44.30422396536051,72.56769891803422,16.430422396536052,16.430422396536052,17.799624262914055,164.3042239653605,1205.4285437111064,969.1212584970348,990.0,0.8488659393768546,0.48,988.6711340606232,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.014940783588216,19.014940783588216,19.014940783588216,19.014940783588216,,1.1,1.1,1.1,1.1,0.9319921947676848,0.9319921947676848,0.9319921947676848,0.9319921947676848,0.98,0.98,0.98,0.98,46.852743822299466,46.852743822299466,46.852743822299466,46.852743822299466,187.41097528919784,4497.863406940749,0.1350678199499544,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1945-06-02,1945-06-13,1453.0,0.9217703401052296,1339.3323041728986,0.25,1945,6,2,1945.06,1944,9,245,35,0.1157183110805384,48.20008776648229,0.0359881469418063,0.63,3,Normal,53,12,12,13,120,210.0,0.156794545569992,1129.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,29.332304172898603,7.402914862683933,1.6761316670227773,1.6761316670227773,1.815809305941342,16.76131667022777,60.402914862683936,13.676131667022776,13.676131667022776,14.81580930594134,136.76131667022776,1187.7551781967295,968.966472955972,990.0,0.8233579891499189,0.48,988.69664201085,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.195234274878047,19.195234274878047,19.195234274878047,19.195234274878047,,1.1,1.1,1.1,1.1,0.9318452082294304,0.9318452082294304,0.9318452082294304,0.9318452082294304,0.98,0.98,0.98,0.98,47.289527006868354,47.289527006868354,47.289527006868354,47.289527006868354,189.15810802747345,4539.794592659362,0.1412331409002245,49.86433505989584,98.87023373805856,146.0627472659269,188.9876740619642,0.25
1945-06-03,1945-06-14,1422.5,0.922600244802966,1312.3988482322193,0.256,1945,6,3,1945.06,1944,9,246,36,0.1133912604872637,26.933455940679323,0.0205223099494168,0.63,3,Normal,53,12,12,13,120,210.0,0.1600123318325574,1102.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,2.3988482322192795,0.6054236014648657,0.1370770418411016,0.1370770418411016,0.1485001286611935,1.3707704184110168,53.605423601464864,12.1370770418411,12.1370770418411,13.148500128661194,121.370770418411,1177.879577685147,968.881824951587,990.0,0.8091045451125833,0.48,988.7108954548872,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.294135723300386,19.294135723300386,19.294135723300386,19.294135723300386,,1.1,1.1,1.1,1.1,0.9317231584027678,0.9317231584027678,0.9317231584027678,0.9317231584027678,0.98,0.98,0.98,0.98,47.5269556470986,47.5269556470986,47.5269556470986,47.5269556470986,190.1078225883944,4562.587742121466,0.1448552190094243,50.051450193632895,99.25041639620288,146.64774082118456,189.80191044326227,0.255
1945-06-04,1945-06-15,1392.3,0.9224295632816956,1284.2986809571048,0.261,1945,6,4,1945.06,1944,9,247,36,0.1109634060346938,28.100167275114472,0.0218797758588159,0.63,3,Normal,53,12,12,13,120,210.0,0.1635133657877002,1074.2986809571048,1074.2986809571048,,4,268.5746702392762,268.5746702392762,268.5746702392762,268.5746702392762,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1151.2986809571048,968.7935101401508,990.0,0.7707403642679863,0.4465882852442362,988.7826713504876,0.5102733736883607,0.5102733736883607,0.5102733736883607,0.5102733736883607,19.4788878366484,19.4788878366484,19.4788878366484,19.4788878366484,,1.074298680957105,1.074298680957105,1.074298680957105,1.074298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.277243240658834,47.277243240658834,47.277243240658834,47.277243240658834,189.1089729626353,4538.615351103248,0.1472468793798843,50.245139842291714,99.64408089287582,147.25378660618532,190.64617625088152,0.26
1945-06-05,1945-06-16,1333.2,0.93062010988263,1240.7027304955225,0.271,1945,6,5,1945.06,1944,9,248,36,0.1071967159148131,43.59595046158233,0.0351381111607376,0.63,3,Normal,53,12,12,13,120,210.0,0.1692589166110148,1030.7027304955225,1030.7027304955225,,4,257.6756826238806,257.6756826238806,257.6756826238806,257.6756826238806,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1107.7027304955225,968.6564942958432,990.0,0.7078183739110634,0.3899135496441792,988.9022680764448,0.4697668777533011,0.4697668777533011,0.4697668777533011,0.4697668777533011,19.77600690284825,19.77600690284825,19.77600690284825,19.77600690284825,,1.0307027304955223,1.0307027304955223,1.0307027304955223,1.0307027304955223,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.05056647699963,46.05056647699963,46.05056647699963,46.05056647699963,184.2022659079985,4420.854381791964,0.1484660760232471,50.54291021566378,100.24950472108353,148.1863834968171,191.94664689054625,0.27
1945-06-06,1945-06-17,1304.3,0.9294040051280064,1212.2216438884586,0.276,1945,6,6,1945.06,1944,9,249,36,0.1047359500319628,28.481086607063844,0.0234949497483848,0.63,3,Normal,53,12,12,13,120,210.0,0.1732356463512566,1002.2216438884586,1002.2216438884586,,4,250.55541097211463,250.55541097211463,250.55541097211463,250.55541097211463,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1079.2216438884586,968.5669823093638,990.0,0.6667116509730331,0.3528881370549962,988.980400211972,0.4442048014994243,0.4442048014994243,0.4442048014994243,0.4442048014994243,19.969213101108792,19.969213101108792,19.969213101108792,19.969213101108792,,1.0022216438884586,1.0022216438884586,1.0022216438884586,1.0022216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.21553505562687,45.21553505562687,45.21553505562687,45.21553505562687,180.8621402225075,4340.69136534018,0.1491989036281795,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1945-06-07,1945-06-18,1247.6,0.942088475173866,1175.349581626915,0.286,1945,6,7,1945.06,1944,9,250,36,0.1015502038525654,36.87206226154353,0.0313711450941305,0.63,3,Normal,53,12,12,13,120,210.0,0.1786702469484174,965.3495816269152,965.3495816269152,,4,241.3373954067288,241.3373954067288,241.3373954067288,241.3373954067288,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1042.349581626915,968.4510986851132,990.0,0.6134942415233826,0.322279665301532,989.0642260931752,0.4121689941421141,0.4121689941421141,0.4121689941421141,0.4121689941421141,20.20095841391981,20.20095841391981,20.20095841391981,20.20095841391981,,0.9653495816269152,0.9653495816269152,0.9653495816269152,0.9653495816269152,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.05746781557657,44.05746781557657,44.05746781557657,44.05746781557657,176.2298712623063,4229.516910295351,0.1499382600863051,50.98247086626295,101.14376523990116,149.56527190732498,193.87268151444263,0.285
1945-06-08,1945-06-19,1219.8,0.9405604162491458,1147.295595740708,0.293,1945,6,8,1945.06,1944,9,251,36,0.0991263394719971,28.0539858862071,0.0244522736689275,0.63,3,Normal,53,12,12,13,120,210.0,0.1830391407232949,937.295595740708,937.295595740708,,4,234.323898935177,234.323898935177,234.323898935177,234.323898935177,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1014.295595740708,968.362929015185,990.0,0.5828605060572225,0.2998364765925664,989.1173030173502,0.388593811067822,0.388593811067822,0.388593811067822,0.388593811067822,20.36578019109733,20.36578019109733,20.36578019109733,20.36578019109733,,0.937295595740708,0.937295595740708,0.937295595740708,0.937295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.12613854553163,43.12613854553163,43.12613854553163,43.12613854553163,172.50455418212653,4140.109300371037,0.1503575493731024,51.16862037368059,101.52268155591064,150.1500462377132,194.69070191306056,0.295
1945-06-09,1945-06-20,1192.5,0.9418525805805597,1123.1592023423173,0.299,1945,6,9,1945.06,1944,9,252,36,0.0970409550823762,24.136393398390737,0.0214897348016692,0.63,3,Normal,53,12,12,13,120,210.0,0.186972603315764,913.1592023423171,913.1592023423171,,4,228.2898005855793,228.2898005855793,228.2898005855793,228.2898005855793,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,990.1592023423171,968.2870717787902,990.0,0.5607434921861871,0.2805273618738538,989.15872914594,0.368863466981888,0.368863466981888,0.368863466981888,0.368863466981888,20.50279390016796,20.50279390016796,20.50279390016796,20.50279390016796,,0.9131592023423172,0.9131592023423172,0.9131592023423172,0.9131592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.29825893508863,42.29825893508863,42.29825893508863,42.29825893508863,169.1930357403545,4060.632857768508,0.1506402969298627,51.32753894449701,101.84626876641576,150.64968222194565,195.3902143421921,0.3
1945-06-10,1945-06-21,1156.6,0.9275545832128465,1072.809630943978,0.307,1945,6,10,1945.06,1944,9,253,37,0.0926907521135596,50.34957139833932,0.0469324379144845,0.63,3,Normal,53,12,12,13,120,210.0,0.1957476834125906,862.8096309439779,862.8096309439779,,4,215.70240773599448,215.70240773599448,215.70240773599448,215.70240773599448,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,939.809630943978,968.1288302686812,990.0,0.5146064347295416,0.2402477047551823,989.2451458605152,0.3293505670920018,0.3293505670920018,0.3293505670920018,0.3293505670920018,20.786965024742106,20.786965024742106,20.786965024742106,20.786965024742106,,0.8628096309439779,0.8628096309439779,0.8628096309439779,0.8628096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.51996064289,40.51996064289,40.51996064289,40.51996064289,162.07984257156,3889.91622171744,0.1510797795774298,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713824,0.305
1945-06-11,1945-06-22,1112.7,0.930407891597866,1035.2648609809455,0.319,1945,6,11,1945.06,1944,9,254,37,0.0894468839887537,37.54476996303242,0.0362658594704524,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1555157583996886,874.2648609809455,874.2648609809455,,4,218.5662152452364,218.5662152452364,218.5662152452364,218.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,938.2648609809456,968.0108324202258,990.0,0.5131909084685955,0.2494118887847564,989.2373972027468,0.3381448208866805,0.3381448208866805,0.3381448208866805,0.3381448208866805,20.8884199616342,20.8884199616342,20.8884199616342,20.8884199616342,,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25832181418418,41.25832181418418,41.25832181418418,41.25832181418418,165.0332872567367,3960.798894161681,0.159411657322516,51.89641461571799,103.00540389249626,152.44143370999686,197.90341860119136,0.32
1945-06-12,1945-06-23,1069.9,0.9299642904600628,994.9687943632211,0.331,1945,6,12,1945.06,1944,9,255,37,0.0859653038329823,40.29606661772437,0.0404998295886393,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.161814120113224,833.9687943632211,833.9687943632211,,4,208.4921985908053,208.4921985908053,208.4921985908053,208.4921985908053,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,897.9687943632211,967.8798751774528,990.0,0.4762662259105213,0.2171750354905769,989.3065587385988,0.3077191743906904,0.3077191743906904,0.3077191743906904,0.3077191743906904,21.1189643867554,21.1189643867554,21.1189643867554,21.1189643867554,,0.8339687943632211,0.8339687943632211,0.8339687943632211,0.8339687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.966026102469165,38.966026102469165,38.966026102469165,38.966026102469165,155.86410440987666,3740.73850583704,0.156652254113788,52.16061256558645,103.54418069287516,153.27537090693767,199.0757627134583,0.33
1945-06-13,1945-06-24,1028.1,0.938516124607947,964.8884277094302,0.345,1945,6,13,1945.06,1944,9,256,37,0.0833663601540947,30.08036665379097,0.0311749688253588,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1668586702632566,803.8884277094302,803.8884277094302,,3,267.96280923647674,267.96280923647674,267.96280923647674,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.8884277094302,967.7595537108376,990.0,0.4487025433193982,0.1931107421675441,989.3581867145132,0.507955183413613,0.507955183413613,0.507955183413613,,21.09067782026172,21.09067782026172,21.09067782026172,,,1.071851236945907,1.071851236945907,1.071851236945907,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.07260339354976,51.07260339354976,51.07260339354976,,153.21781018064928,3677.227444335583,0.1587932923440448,52.40009934424843,104.03283345298864,154.03239081733835,200.1415412644872,0.345
1945-06-14,1945-06-25,995.5,0.9397134833945832,935.4847727193076,0.353,1945,6,14,1945.06,1944,9,257,37,0.0808258843629481,29.40365499012261,0.0314314629672173,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1721032823783953,774.4847727193076,774.4847727193076,,3,258.16159090643583,258.16159090643583,258.16159090643583,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,838.4847727193076,967.6419390908771,990.0,0.4217589550814372,0.1772423863596537,989.4009986585588,0.4715372542893576,0.4715372542893576,0.4715372542893576,,21.2875223133922,21.2875223133922,21.2875223133922,,,1.0326463636257432,1.0326463636257432,1.0326463636257432,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.66376972775131,49.66376972775131,49.66376972775131,,148.99130918325392,3575.791420398094,0.1592664183620643,52.63130288495405,104.50482607609388,154.76419726034013,201.17322116806372,0.355
1945-06-15,1945-06-26,955.6,0.934470483797151,892.9799943165575,0.368,1945,6,15,1945.06,1944,9,258,37,0.0771534715089505,42.50477840275005,0.0475988025188415,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.180295192529169,731.9799943165575,731.9799943165575,,3,243.9933314388525,243.9933314388525,243.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,795.9799943165575,967.4719199772662,990.0,0.3828103533578016,0.1559899971582787,989.461199649484,0.4212769469799695,0.4212769469799695,0.4212769469799695,,21.56800272523769,21.56800272523769,21.56800272523769,,,0.97597332575541,0.97597332575541,0.97597332575541,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55660279513378,47.55660279513378,47.55660279513378,,142.66980838540135,3424.0754012496327,0.1597682023040098,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633512,0.37
1945-06-16,1945-06-27,932.1,0.9353334430954644,871.8243023092824,0.375,1945,6,16,1945.06,1944,9,259,37,0.075325619719522,21.155692007275093,0.0242660040001615,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1846702363922917,710.8243023092824,710.8243023092824,,3,236.9414341030941,236.9414341030941,236.9414341030941,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,774.8243023092824,967.3872972092372,990.0,0.3658401752517579,0.1454121511546412,989.4887476735936,0.3973116235508477,0.3973116235508477,0.3973116235508477,,21.70413884080565,21.70413884080565,21.70413884080565,,,0.9477657364123766,0.9477657364123766,0.9477657364123766,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.473620615112296,46.473620615112296,46.473620615112296,,139.4208618453369,3346.1006842880856,0.1599185311490398,53.121529078287104,105.5064670056324,156.3193389631914,203.3706185446295,0.375
1945-06-17,1945-06-28,901.5,0.9382341165532342,845.8180560727407,0.392,1945,6,17,1945.06,1944,9,260,38,0.0730786800446847,26.00624623654176,0.0307468563124469,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1903482656158311,684.8180560727407,684.8180560727407,,3,228.27268535758023,228.27268535758023,228.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.8180560727407,967.283272224291,990.0,0.3507640904769511,0.1354454168218222,989.5137904927012,0.3688082305161927,0.3688082305161927,0.3688082305161927,,21.861710037894184,21.861710037894184,21.861710037894184,,,0.9130907414303208,0.9130907414303208,0.9130907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.098387536158434,45.098387536158434,45.098387536158434,,135.2951626084753,3247.0839026034078,0.1599577611722678,53.31774525649772,105.9077227370058,156.94317202837627,204.25406544723916,0.39
1945-06-18,1945-06-29,878.9,0.9415200798908292,827.5019982160496,0.398,1945,6,18,1945.06,1944,9,261,38,0.0714961726458666,18.31605785669103,0.0221341554415303,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1945614637149976,666.5019982160496,666.5019982160496,,3,222.1673327386832,222.1673327386832,222.1673327386832,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,730.5019982160496,967.210007992864,990.0,0.3401460859223476,0.1299505994648149,989.5299033146129,0.3493666574550328,0.3493666574550328,0.3493666574550328,,21.9705286642937,21.9705286642937,21.9705286642937,,,0.8886693309547328,0.8886693309547328,0.8886693309547328,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.11066904693076,44.11066904693076,44.11066904693076,,132.33200714079229,3175.968171379015,0.1599174472400998,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1945-06-19,1945-06-30,856.6,0.9392960813836936,804.6010233132719,0.405,1945,6,19,1945.06,1944,9,262,38,0.0695175284142667,22.90097490277776,0.0284625227152628,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2000991737955005,643.6010233132719,643.6010233132719,,3,214.5336744377573,214.5336744377573,214.5336744377573,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,707.6010233132719,967.118404093253,990.0,0.3268701584424764,0.1230803069939815,989.5500495345636,0.3257946758166992,0.3257946758166992,0.3257946758166992,,22.10585076549378,22.10585076549378,22.10585076549378,,,0.8581346977510292,0.8581346977510292,0.8581346977510292,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.85738236054174,42.85738236054174,42.85738236054174,,128.57214708162522,3085.731529959005,0.1597961515785514,53.62363492446956,106.53369296094064,157.91744413559536,205.63629957141296,0.405
1945-06-20,1945-07-01,856.6,0.9392960813836936,804.6010233132719,0.405,1945,6,20,1945.06,1944,9,263,38,0.0695175284142667,0.0,0.0,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2000991737955005,643.6010233132719,643.6010233132719,,3,214.5336744377573,214.5336744377573,214.5336744377573,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,707.6010233132719,967.118404093253,990.0,0.3268701584424764,0.1230803069939815,989.5500495345636,0.3257946758166992,0.3257946758166992,0.3257946758166992,,22.10585076549378,22.10585076549378,22.10585076549378,,,0.8581346977510292,0.8581346977510292,0.8581346977510292,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.85738236054174,42.85738236054174,42.85738236054174,,128.57214708162522,3085.731529959005,0.1597961515785514,53.62363492446956,106.53369296094064,157.91744413559536,205.63629957141296,0.405
1945-06-21,1945-07-02,842.0,0.9385367733135992,790.2479631300505,0.412,1945,6,21,1945.06,1944,9,264,38,0.0682774240144363,14.353060183221372,0.0181627297416511,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2037335210106759,629.2479631300505,629.2479631300505,,3,209.74932104335016,209.74932104335016,209.74932104335016,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,693.2479631300505,967.06099185252,990.0,0.3185495438435075,0.1187743889390151,989.5626760672176,0.3114381391870125,0.3114381391870125,0.3114381391870125,,22.190246075510423,22.190246075510423,22.190246075510423,,,0.8389972841734007,0.8389972841734007,0.8389972841734007,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.18948597465992,41.18948597465992,41.18948597465992,,123.56845792397976,2965.642990175514,0.1563666895572171,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1945-06-22,1945-07-03,813.2,0.9448981686506563,768.3911907467138,0.424,1945,6,22,1945.06,1944,9,265,38,0.066388998880516,21.856772383336647,0.0284448502879067,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2095286905144527,607.3911907467138,607.3911907467138,,3,202.46373024890465,202.46373024890465,202.46373024890465,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,671.3911907467138,966.9735647629868,990.0,0.3058789511575153,0.1122173572240141,989.5819036916184,0.2901933883407751,0.2901933883407751,0.2901933883407751,,22.31814554029084,22.31814554029084,22.31814554029084,,,0.8098549209956185,0.8098549209956185,0.8098549209956185,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.98793980779402,39.98793980779402,39.98793980779402,,119.96381942338206,2879.131666161169,0.1561233664154876,53.88725280274325,107.07360022545087,158.75885496900858,206.83257736694992,0.425
1945-06-23,1945-07-04,799.1,0.9453775660656584,755.4512130430676,0.43,1945,6,23,1945.06,1944,9,266,38,0.065270984806921,12.939977703646264,0.0171288065731235,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2131176669257946,594.4512130430676,594.4512130430676,,3,198.1504043476892,198.1504043476892,198.1504043476892,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,658.4512130430676,966.9218048521724,990.0,0.2983775148075754,0.107780485217227,989.5938419999752,0.2779669588577117,0.2779669588577117,0.2779669588577117,,22.39407018894523,22.39407018894523,22.39407018894523,,,0.7926016173907569,0.7926016173907569,0.7926016173907569,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.269166936699655,39.269166936699655,39.269166936699655,,117.80750081009896,2827.3800194423748,0.1559432280683661,53.98027561221687,107.26422094426286,159.05618053019288,207.25589530207333,0.43
1945-06-24,1945-07-05,778.1,0.945215061756404,735.4718395526579,0.44,1945,6,24,1945.06,1944,9,267,39,0.0635447669373496,19.97937349040967,0.0271653820254517,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2189070897642068,574.4718395526579,574.4718395526579,,3,191.4906131842193,191.4906131842193,191.4906131842193,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,638.4718395526579,966.8418873582106,990.0,0.2867952693058886,0.0997887358210631,989.613415994873,0.2596023187119122,0.2596023187119122,0.2596023187119122,,22.51192631795051,22.51192631795051,22.51192631795051,,,0.7659624527368772,0.7659624527368772,0.7659624527368772,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.14905976684618,38.14905976684618,38.14905976684618,,114.44717930053854,2746.7323032129248,0.1556105524993991,54.12268742405357,107.55615614440424,159.51179828871514,207.90519693151467,0.44
1945-06-25,1945-07-06,764.4,0.9485719271921368,725.0883811456692,0.446,1945,6,25,1945.06,1944,9,268,39,0.0626476361309858,10.383458406988666,0.0143202658834256,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2220418974933972,564.0883811456692,564.0883811456692,,3,188.02946038188972,188.02946038188972,188.02946038188972,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,628.0883811456692,966.8003535245826,990.0,0.2807758731279242,0.0956353524582677,989.6235887744136,0.2503039631480634,0.2503039631480634,0.2503039631480634,,22.57293128668304,22.57293128668304,22.57293128668304,,,0.752117841527559,0.752117841527559,0.752117841527559,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56103488223198,37.56103488223198,37.56103488223198,,112.68310464669594,2704.3945115207025,0.1554060271503068,54.19608618329298,107.70667350805348,159.74684211069422,208.24047023905484,0.445
1945-06-26,1945-07-07,744.0,0.9390353350637144,698.6422892874035,0.456,1945,6,26,1945.06,1944,9,269,39,0.0603626937944316,26.44609185826573,0.0378535514722992,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2304469718891705,537.6422892874035,537.6422892874035,,2,268.82114464370176,268.82114464370176,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,601.6422892874035,966.6945691571495,990.0,0.265444805384002,0.0850569157149614,989.649498278901,0.5112086894887699,0.5112086894887699,,,22.443720432262666,22.443720432262666,,,,1.075284578574807,1.075284578574807,,,0.94,0.94,,,0.98,0.98,,,54.52318444108809,54.52318444108809,,,109.04636888217618,2617.1128531722284,0.1560832640025277,54.38120980755819,108.08646524272842,160.34031400529503,209.087943573908,0.455
1945-06-27,1945-07-08,724.0,0.9310778641670568,674.100373656949,0.466,1945,6,27,1945.06,1944,9,270,39,0.0582422722839604,24.54191563045447,0.0364069159275438,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2388368354204966,513.100373656949,513.100373656949,,2,256.5501868284745,256.5501868284745,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.100373656949,966.5964014946278,990.0,0.2512176079170719,0.0752401494627796,989.6735422426202,0.4656789356581126,0.4656789356581126,,,22.611461812334305,22.611461812334305,,,,1.026200747313898,1.026200747313898,,,0.94,0.94,,,0.98,0.98,,,52.42324641032,52.42324641032,,,104.84649282064,2516.31582769536,0.1555354319889408,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1945-06-28,1945-07-09,710.9,0.9311866496775344,661.9805892557591,0.472,1945,6,28,1945.06,1944,9,271,39,0.0571951229116975,12.119784401189918,0.0183083682481018,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2432095481545863,500.9805892557591,500.9805892557591,,2,250.4902946278796,250.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,564.9805892557591,966.547922357023,990.0,0.2441916459453676,0.0703922357023036,989.6854161183522,0.4439743156318051,0.4439743156318051,,,22.693519445697405,22.693519445697405,,,,1.0019611785115183,1.0019611785115183,,,0.94,0.94,,,0.98,0.98,,,51.37072491845546,51.37072491845546,,,102.74144983691092,2465.794796085862,0.1552031154756658,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1945-06-29,1945-07-10,691.4,0.9313799209999172,643.9560773793427,0.479,1945,6,29,1945.06,1944,9,272,39,0.0556378050855752,18.02451187641645,0.027990281495237,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2500170518697626,482.9560773793427,482.9560773793427,,2,241.4780386896713,241.4780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,546.9560773793427,966.4758243095172,990.0,0.2337426535532421,0.0665912154758685,989.6996661309709,0.4126488161904931,0.4126488161904931,,,22.811193005263068,22.811193005263068,,,,0.9659121547586852,0.9659121547586852,,,0.94,0.94,,,0.98,0.98,,,49.77927596792421,49.77927596792421,,,99.55855193584844,2389.4052464603624,0.1546045692138103,54.75557698152259,108.85525804251448,161.54350935298226,210.81041616190677,0.48
1945-06-30,1945-07-11,678.7,0.9309429630578494,631.8309890273624,0.487,1945,6,30,1945.06,1944,9,273,39,0.0545901974519641,12.125088351980253,0.0191903983225728,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2548149786825787,470.8309890273624,470.8309890273624,,2,235.4154945136812,235.4154945136812,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.8309890273624,966.4273239561094,990.0,0.2267136168274564,0.0641661978054724,989.709120185367,0.3922177234088644,0.3922177234088644,,,22.889578505848814,22.889578505848814,,,,0.9416619780547248,0.9416619780547248,,,0.94,0.94,,,0.98,0.98,,,48.69627888215381,48.69627888215381,,,97.39255776430764,2337.421386343383,0.1541433697549929,54.837058021425776,109.0227249779759,161.80594426426993,211.18690472398887,0.485
1945-07-01,1945-07-12,647.4,0.9259818232602344,599.4806323786758,0.502,1945,7,1,1945.07,1944,10,274,40,0.0517951266375175,32.35035664868667,0.0539639729816188,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2251949315932598,464.48063237867575,464.48063237867575,,2,232.24031618933788,232.24031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,523.4806323786758,966.297662845704,990.0,0.220133699929667,0.0628961264757351,989.7169701735946,0.3817231119737145,0.3817231119737145,,,23.03758421591698,23.03758421591698,,,,0.9289612647573516,0.9289612647573516,,,0.94,0.94,,,0.98,0.98,,,48.35011224189803,48.35011224189803,,,96.70022448379606,2320.8053876111053,0.1613066699087505,55.05281930753031,109.46645378583838,162.50198549592457,212.18701837367,0.5
1945-07-02,1945-07-13,635.1,0.9262821612419124,588.2818006047386,0.51,1945,7,2,1945.07,1944,10,275,40,0.0508275475722494,11.198831773937172,0.0190365089697234,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2294818569284711,453.2818006047386,453.2818006047386,,2,226.6409003023693,226.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,512.2818006047386,966.2472681027213,990.0,0.2136416235389788,0.0606563601209477,989.7257020163402,0.3635608122236075,0.3635608122236075,,,23.114873101395307,23.114873101395307,,,,0.9065636012094772,0.9065636012094772,,,0.94,0.94,,,0.98,0.98,,,47.34266886401184,47.34266886401184,,,94.68533772802368,2272.4481054725684,0.160952349079454,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1945-07-03,1945-07-14,635.1,0.9262821612419124,588.2818006047386,0.51,1945,7,3,1945.07,1944,10,276,40,0.0508275475722494,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2294818569284711,453.2818006047386,453.2818006047386,,2,226.6409003023693,226.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,512.2818006047386,966.2472681027213,990.0,0.2136416235389788,0.0606563601209477,989.7257020163402,0.3635608122236075,0.3635608122236075,,,23.114873101395307,23.114873101395307,,,,0.9065636012094772,0.9065636012094772,,,0.94,0.94,,,0.98,0.98,,,47.34266886401184,47.34266886401184,,,94.68533772802368,2272.4481054725684,0.160952349079454,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1945-07-04,1945-07-15,617.0,0.9184185612174464,566.6642522711644,0.522,1945,7,4,1945.07,1944,10,277,40,0.0489597913962286,21.617548333574177,0.0381487772467242,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2382363091706,431.6642522711644,431.6642522711644,,2,215.8321261355822,215.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,490.6642522711644,966.1499891352202,990.0,0.2049069472487261,0.0563328504542328,989.738760202297,0.3297464199666632,0.3297464199666632,,,23.259024647110227,23.259024647110227,,,,0.8633285045423288,0.8633285045423288,,,0.94,0.94,,,0.98,0.98,,,45.36600376701137,45.36600376701137,,,90.73200753402274,2177.568180816546,0.1601159896188492,55.29157276076613,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1945-07-05,1945-07-16,611.1,0.9187889592491506,561.4719329971559,0.525,1945,7,5,1945.07,1944,10,278,40,0.0485111750109542,5.192319274008469,0.0092476915921543,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2404394450838628,426.47193299715593,426.47193299715593,,2,213.235966498578,213.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,485.47193299715593,966.1266236984872,990.0,0.2031825607739632,0.0552943865994311,989.7415230526266,0.3218688460225086,0.3218688460225086,,,23.29303050811692,23.29303050811692,,,,0.8529438659943118,0.8529438659943118,,,0.94,0.94,,,0.98,0.98,,,44.88584352348404,44.88584352348404,,,89.77168704696808,2154.520489127234,0.1598863305023348,55.328975576176106,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1945-07-06,1945-07-17,593.4,0.9144727365071093,542.6481218433186,0.533,1945,7,6,1945.07,1944,10,279,40,0.0468847977272627,18.82381115383737,0.034688798129246,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2487800004566849,407.64812184331856,407.64812184331856,,2,203.82406092165928,203.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,466.64812184331856,966.0419165482948,990.0,0.1969311105752718,0.0515296243686637,989.751539265056,0.2941035232265019,0.2941035232265019,,,23.41551919353464,23.41551919353464,,,,0.8152962436866371,0.8152962436866371,,,0.94,0.94,,,0.97,0.97,,,42.69016537357077,42.69016537357077,,,85.38033074714153,2049.1279379313964,0.1573401386834502,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1945-07-07,1945-07-18,587.6,0.9136493485893028,536.8603572310743,0.537,1945,7,7,1945.07,1944,10,280,40,0.0463847348647648,5.787764612244246,0.010780763627427,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2514620388368396,401.8603572310743,401.8603572310743,,2,200.9301786155372,200.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,460.8603572310743,966.0158716075398,990.0,0.195008974726187,0.0503720714462148,989.7546189538276,0.2858165012588529,0.2858165012588529,,,23.45293084502897,23.45293084502897,,,,0.8037207144621487,0.8037207144621487,,,0.94,0.94,,,0.97,0.97,,,42.15129176545612,42.15129176545612,,,84.30258353091223,2023.2620047418936,0.1570288854362679,55.504457070465016,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1945-07-08,1945-07-19,576.1,0.911538398058414,525.1372711214523,0.544,1945,7,8,1945.07,1944,10,281,41,0.0453718602248934,11.723086109622043,0.0223238508372999,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2570756398830766,390.1372711214523,390.1372711214523,,2,195.0686355607261,195.0686355607261,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,449.1372711214523,965.9631177200464,990.0,0.1911156988964232,0.0480274542242904,989.7608568468792,0.269391451335836,0.269391451335836,,,23.52834767549693,23.52834767549693,,,,0.7802745422429045,0.7802745422429045,,,0.93,0.93,,,0.97,0.97,,,40.61650643338093,40.61650643338093,,,81.23301286676187,1949.5923088022848,0.1546891019433555,55.586944135804266,110.56671826125434,164.23228779875524,214.68340409252667,0.545
1945-07-09,1945-07-20,564.7,0.9070042435332224,512.1852963232108,0.553,1945,7,9,1945.07,1944,10,282,41,0.0442528096023254,12.951974798241508,0.0252876739945854,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2635764848563892,377.1852963232108,377.1852963232108,,2,188.59264816160535,188.59264816160535,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,436.1852963232108,965.9048338334544,990.0,0.1868143050519888,0.0454370592646421,989.7677486356836,0.251805504671139,0.251805504671139,,,23.61110929755792,23.61110929755792,,,,0.7543705926464215,0.7543705926464215,,,0.93,0.93,,,0.97,0.97,,,39.40622571209726,39.40622571209726,,,78.81245142419452,1891.4988341806684,0.1538748808096601,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1945-07-10,1945-07-21,559.1,0.9068376142103768,507.01291010502166,0.556,1945,7,10,1945.07,1944,10,283,41,0.0438059154330738,5.172386218189104,0.0102016854306879,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2662654092418206,372.01291010502166,372.01291010502166,,2,186.00645505251083,186.00645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,431.01291010502166,965.8815580954724,990.0,0.1850965384112617,0.0444025820210043,989.7705008795676,0.244947060964305,0.244947060964305,,,23.643995723130903,23.643995723130903,,,,0.7440258202100434,0.7440258202100434,,,0.93,0.93,,,0.97,0.97,,,38.91997729907104,38.91997729907104,,,77.83995459814209,1868.1589103554104,0.1535265730847336,55.71305354678754,110.8269104690627,164.64248668860756,215.27755427081485,0.555
1945-07-11,1945-07-22,553.5,0.9084075021595168,502.8035524452925,0.56,1945,7,11,1945.07,1944,10,284,41,0.0434422269312732,4.209357659729164,0.0083717739050524,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2684945230467294,367.8035524452925,367.8035524452925,,2,183.90177622264625,183.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,426.8035524452925,965.8626159860038,990.0,0.1836985967530491,0.0435607104890585,989.772740692758,0.2394348738895827,0.2394348738895827,,,23.670689832864536,23.670689832864536,,,,0.735607104890585,0.735607104890585,,,0.93,0.93,,,0.97,0.97,,,38.52303797673026,38.52303797673026,,,77.04607595346052,1849.1058228830525,0.153232958635159,55.74210023094038,110.88686423657693,164.73706353167614,215.41467771416484,0.56
1945-07-12,1945-07-23,547.9,0.9069391692526648,496.9119708335351,0.5650000000000001,1945,7,12,1945.07,1944,10,285,41,0.0429331942800174,5.891581611757374,0.0118563889734325,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2716778985492076,361.9119708335351,361.9119708335351,,2,180.9559854167676,180.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,420.9119708335351,965.8361038687508,990.0,0.1817419829336463,0.042382394166707,989.7758756228995,0.231824242215614,0.231824242215614,,,23.70794751193314,23.70794751193314,,,,0.7238239416670702,0.7238239416670702,,,0.93,0.93,,,0.97,0.97,,,37.96562903953647,37.96562903953647,,,75.93125807907293,1822.3501938977504,0.1528062565120006,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1945-07-13,1945-07-24,536.9,0.9134138433079524,490.4118924720396,0.5690000000000001,1945,7,13,1945.07,1944,10,286,41,0.0423715875095842,6.500078361495525,0.0132543245000244,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2752788055760636,355.4118924720396,355.4118924720396,,2,177.7059462360198,177.7059462360198,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,414.4118924720396,965.8068535161242,990.0,0.1795832853228176,0.0410823784944079,989.7793343361828,0.2235689257232407,0.2235689257232407,,,23.748911894335407,23.748911894335407,,,,0.7108237849440792,0.7108237849440792,,,0.93,0.93,,,0.97,0.97,,,37.3481734044686,37.3481734044686,,,74.6963468089372,1792.7123234144926,0.1523134898552566,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1945-07-14,1945-07-25,531.4,0.9132268474795916,485.2887467506549,0.577,1945,7,14,1945.07,1944,10,287,41,0.0419289477192565,5.123145721384674,0.010556901959272,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2781848969379956,350.2887467506549,350.2887467506549,,2,175.14437337532746,175.14437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,409.2887467506549,965.783799360378,990.0,0.1778818716146086,0.0400577493501309,989.7820603790352,0.2171668654570883,0.2171668654570883,,,23.781094153200243,23.781094153200243,,,,0.7005774935013098,0.7005774935013098,,,0.93,0.93,,,0.97,0.97,,,36.85969289292238,36.85969289292238,,,73.71938578584476,1769.2652588602743,0.1519082943493893,55.8619883983509,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1945-07-15,1945-07-26,526.0,0.9149513144007492,481.26439137479406,0.58,1945,7,15,1945.07,1944,10,288,42,0.0415812434147822,4.024355375860864,0.0083620468249578,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2805110920721872,346.26439137479406,346.26439137479406,,2,173.13219568739703,173.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,405.26439137479406,965.7656897611864,990.0,0.1765453698292673,0.0392528782749588,989.7842017518958,0.2122024981044462,0.2122024981044462,,,23.806309492604825,23.806309492604825,,,,0.6925287827495881,0.6925287827495881,,,0.93,0.93,,,0.97,0.97,,,36.47485737415048,36.47485737415048,,,72.94971474830095,1750.7931539592228,0.1515792900029662,55.88930824497041,111.19085009674686,165.2169452851148,216.11123326910115,0.58
1945-07-16,1945-07-27,515.2,0.9212508629448248,474.62844458917374,0.585,1945,7,16,1945.07,1944,10,289,42,0.0410078976125046,6.63594678562032,0.0139813508045524,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2844330160550166,339.62844458917374,339.62844458917374,,2,169.81422229458687,169.81422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.62844458917374,965.7358280006512,990.0,0.1743415498635632,0.0379256889178347,989.7877327612184,0.2041406726447553,0.2041406726447553,,,23.8477640879225,23.8477640879225,,,,0.6792568891783475,0.6792568891783475,,,0.92,0.92,,,0.97,0.97,,,35.45278005067578,35.45278005067578,,,70.90556010135155,1701.7334424324372,0.1493917208496123,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1945-07-17,1945-07-28,509.9,0.9199426161588228,469.07873997938367,0.593,1945,7,17,1945.07,1944,10,290,42,0.0405284031342187,5.549704609790069,0.0118310725615788,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2877981637068722,334.07873997938367,334.07873997938367,,2,167.03936998969183,167.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.07873997938367,965.7108543299072,990.0,0.1724984745318986,0.0368157479958767,989.7906857774722,0.1975171772843737,0.1975171772843737,,,23.882314270280595,23.882314270280595,,,,0.6681574799587673,0.6681574799587673,,,0.92,0.92,,,0.97,0.97,,,34.923987274256966,34.923987274256966,,,69.84797454851393,1676.3513891643345,0.1489045838052345,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1945-07-18,1945-07-29,499.4,0.9139458138727656,456.4245394480592,0.599,1945,7,18,1945.07,1944,10,291,42,0.0394350802083123,12.654200531324475,0.027724627923439,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2957772607126942,321.4245394480592,321.4245394480592,,2,160.7122697240296,160.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,380.4245394480592,965.6539104275164,990.0,0.1682959725104255,0.0342849078896118,989.7974191196,0.1828188392757986,0.1828188392757986,,,23.96068985280783,23.96068985280783,,,,0.6428490788961184,0.6428490788961184,,,0.92,0.92,,,0.97,0.97,,,33.71141029330804,33.71141029330804,,,67.42282058661608,1618.147694078786,0.1477195346861685,56.05600076850403,111.53537919357566,165.76158050869145,216.9035021403519,0.6
1945-07-19,1945-07-30,494.2,0.914143919554834,451.7699250439989,0.604,1945,7,19,1945.07,1944,10,292,42,0.0390329215238015,4.654614404060283,0.0103030638960903,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2988246727288277,316.7699250439989,316.7699250439989,,2,158.38496252199946,158.38496252199946,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.7699250439989,965.632964662698,990.0,0.1667501596087081,0.0333539850087997,989.7998958553824,0.1775537196644678,0.1775537196644678,,,23.989377473020035,23.989377473020035,,,,0.6335398500879978,0.6335398500879978,,,0.92,0.92,,,0.97,0.97,,,33.263005934677246,33.263005934677246,,,66.52601186935449,1596.624284864508,0.1472563979615849,56.08686002273089,111.59919902586832,165.86256086757598,217.05060984737204,0.605
1945-07-20,1945-07-31,489.0,0.9132865993695144,446.5971470916925,0.608,1945,7,20,1945.07,1944,10,293,42,0.0385859935087222,5.172777952306433,0.0115826488950776,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.3022858539942322,311.5971470916925,311.5971470916925,,2,155.79857354584624,155.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,370.5971470916925,965.6096871619126,990.0,0.1650322628717797,0.0323194294183384,989.80264830771,0.1717916887899521,0.1717916887899521,,,24.02116945700736,24.02116945700736,,,,0.6231942941833849,0.6231942941833849,,,0.92,0.92,,,0.97,0.97,,,32.76319095239991,32.76319095239991,,,65.52638190479982,1572.6331657151957,0.1467236912092193,56.12104625753994,111.66991049748783,165.97447280280795,217.21370472495812,0.61
1945-07-21,1945-08-01,489.0,0.9132865993695144,446.5971470916925,0.608,1945,7,21,1945.07,1944,10,294,42,0.0385859935087222,0.0,0.0,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.416482732169831,260.5971470916925,260.5971470916925,,1,260.5971470916925,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,329.5971470916925,965.6096871619126,990.0,0.1514160267094181,0.0221194294183384,989.8264645438722,0.4804610014620121,,,,23.736316380497662,,,,,1.0423885883667698,,,,0.95,,,,0.98,,,,56.49391437086065,,,,56.49391437086065,1355.8539449006555,0.1264986011190566,56.12104625753994,111.66991049748783,165.97447280280795,217.21370472495812,0.61
1945-07-22,1945-08-02,483.8,0.9150446507013824,442.6986020093288,0.612,1945,7,22,1945.07,1944,10,295,43,0.038249159213606,3.8985450823636825,0.0088063189372383,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.420150411941171,256.6986020093288,256.6986020093288,,1,256.6986020093288,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,325.6986020093288,965.592143709042,990.0,0.1501213069403675,0.0213397204018657,989.8285389726576,0.4662169802410049,,,,23.7701782833748,,,,,1.0267944080373153,,,,0.95,,,,0.98,,,,55.728150622697896,,,,55.728150622697896,1337.4756149447494,0.1258828249507857,56.146707119337385,111.72299864707873,166.05851921246918,217.33624958301183,0.61
