Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1945-07-23,1945-08-03,478.7,0.9159706436305068,438.4751471059236,0.616,1945,7,23,1945.07,1944,10,296,43,0.0378842527099518,4.223454903405184,0.0096321420524774,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4241973603923952,252.4751471059236,252.4751471059236,,1,252.4751471059236,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,321.4751471059236,965.5731381619768,990.0,0.1487186835407126,0.0204950294211847,989.830786287038,0.4510266501158053,,,,23.806621474945644,,,,,1.0099005884236945,,,,0.95,,,,0.98,,,,54.89529066911055,,,,54.89529066911055,1317.4869760586532,0.1251958999989784,56.17440153252281,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1945-07-24,1945-08-04,473.6,0.9185589519257016,435.0295196320124,0.621,1945,7,24,1945.07,1944,10,297,43,0.0375865504962058,3.445627473911202,0.0079204452075478,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4275571923425696,249.0295196320124,249.0295196320124,,1,249.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,318.0295196320124,965.557632838344,990.0,0.1475743792135834,0.0198059039264024,989.83261971686,0.4388194026770275,,,,23.83616747583893,,,,,0.9961180785280496,,,,0.94,,,,0.98,,,,53.64264646737181,,,,53.64264646737181,1287.4235152169233,0.1233080608248094,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1945-07-25,1945-08-05,463.6,0.9213465808907868,427.1362749009687,0.629,1945,7,25,1945.07,1944,10,298,43,0.0369045741514437,7.893244731043694,0.0184794530337507,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4354582153977064,241.13627490096871,241.13627490096871,,1,241.13627490096871,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.1362749009687,965.5221132370544,990.0,0.1449530064246759,0.0182272549801937,989.8368197385952,0.4114833290525667,,,,23.90322317248829,,,,,0.9645450996038748,,,,0.94,,,,0.98,,,,52.08851192048143,,,,52.08851192048143,1250.1242860915545,0.1219482281914785,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1945-07-26,1945-08-06,458.6,0.92069814088752,422.2321674110168,0.636,1945,7,26,1945.07,1944,10,299,43,0.0364808592643118,4.904107489951912,0.011614717845924,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4405159397032404,236.2321674110168,236.2321674110168,,1,236.2321674110168,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.2321674110168,965.5000447533496,990.0,0.143324336040559,0.0172464334822033,989.8394292304772,0.39493987922291,,,,23.944444597904717,,,,,0.9449286696440672,,,,0.94,,,,0.98,,,,51.11716260045733,,,,51.11716260045733,1226.8119024109758,0.1210641124618483,56.280074488841166,111.9990530536281,166.4958928698448,217.9747421490286,0.635
1945-07-27,1945-08-07,458.6,0.92069814088752,422.2321674110168,0.636,1945,7,27,1945.07,1944,10,300,43,0.0364808592643118,0.0,0.0,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4405159397032404,236.2321674110168,236.2321674110168,,1,236.2321674110168,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.2321674110168,965.5000447533496,990.0,0.143324336040559,0.0172464334822033,989.8394292304772,0.39493987922291,,,,23.944444597904717,,,,,0.9449286696440672,,,,0.94,,,,0.98,,,,51.11716260045733,,,,51.11716260045733,1226.8119024109758,0.1210641124618483,56.280074488841166,111.9990530536281,166.4958928698448,217.9747421490286,0.635
1945-07-28,1945-08-08,448.8,0.9186071545171632,412.27089094730286,0.645,1945,7,28,1945.07,1944,10,301,43,0.0356202049778469,9.961276463713943,0.0241619689443153,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.451159672157826,226.2708909473029,226.2708909473029,,1,226.2708909473029,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,295.27089094730286,965.4552190092628,990.0,0.1400161630452297,0.0152541781894605,989.8447296587652,0.3623761529848922,,,,24.027134496517647,,,,,0.9050835637892114,,,,0.94,,,,0.98,,,,49.13077366077708,,,,49.13077366077708,1179.1385678586498,0.1191710953637448,56.34416090162282,112.13179016412528,166.70640745794358,218.28253669249676,0.645
1945-07-29,1945-08-09,443.9,0.9162405497561958,406.7191800367753,0.649,1945,7,29,1945.07,1944,10,302,44,0.0351405371551773,5.551710910527561,0.0136499855011154,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4573179951414683,220.7191800367753,220.7191800367753,,1,220.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,289.7191800367753,965.4302363101656,990.0,0.1381724214144272,0.014143836007355,989.8476837425782,0.3448320231290857,,,,24.07261540928361,,,,,0.8828767201471012,,,,0.94,,,,0.98,,,,48.01603429181301,,,,48.01603429181301,1152.384823003512,0.1180569706289027,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1945-07-30,1945-08-10,443.9,0.9162405497561958,406.7191800367753,0.649,1945,7,30,1945.07,1944,10,303,44,0.0351405371551773,0.0,0.0,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4573179951414683,220.7191800367753,220.7191800367753,,1,220.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,289.7191800367753,965.4302363101656,990.0,0.1381724214144272,0.014143836007355,989.8476837425782,0.3448320231290857,,,,24.07261540928361,,,,,0.8828767201471012,,,,0.94,,,,0.98,,,,48.01603429181301,,,,48.01603429181301,1152.384823003512,0.1180569706289027,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1945-07-31,1945-08-11,439.0,0.9168901073485894,402.5147571260308,0.657,1945,7,31,1945.07,1944,10,304,44,0.034777275015689,4.204422910744484,0.0104453882405808,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.462094859150125,216.5147571260308,216.5147571260308,,1,216.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,285.5147571260308,965.4113164070671,990.0,0.1367761186027408,0.0133029514252061,989.849920929972,0.3318334516681011,,,,24.10677107123684,,,,,0.8660590285041233,,,,0.94,,,,0.98,,,,47.1682194593204,,,,47.1682194593204,1132.0372670236898,0.1171838264914884,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1945-08-01,1945-08-12,434.2,0.912194746936794,396.0749591199559,0.66,1945,8,1,1945.08,1944,11,305,44,0.0342208764679641,6.439798006074909,0.0162590384920662,0.65,3,Normal,47,8,6,5,89,155.0,0.391340064376694,241.0749591199559,241.0749591199559,,1,241.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,302.0749591199559,965.3803747955998,990.0,0.1422758166819041,0.0182149918239911,989.839509191494,0.4112744027111228,,,,24.04785999318312,,,,,0.9642998364798236,,,,0.94,,,,0.98,,,,52.39037092157599,,,,52.39037092157599,1257.3689021178238,0.1322738782526995,56.44996041267123,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1945-08-02,1945-08-13,424.7,0.9179361992411328,389.8475038177091,0.669,1945,8,2,1945.08,1944,11,306,44,0.03368282432985,6.227455302246824,0.0159740802269154,0.65,3,Normal,47,8,6,5,89,155.0,0.3975913619610536,234.84750381770908,234.84750381770908,,1,234.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.8475038177091,965.3492375190884,990.0,0.1402076580944421,0.0169695007635418,989.842822841142,0.3903300027818325,,,,24.103255319271543,,,,,0.9393900152708364,,,,0.94,,,,0.98,,,,51.15458741979252,,,,51.15458741979252,1227.7100980750206,0.1312169166631683,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1945-08-03,1945-08-14,424.7,0.9179361992411328,389.8475038177091,0.669,1945,8,3,1945.08,1944,11,307,44,0.03368282432985,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.3975913619610536,234.84750381770908,234.84750381770908,,1,234.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.8475038177091,965.3492375190884,990.0,0.1402076580944421,0.0169695007635418,989.842822841142,0.3903300027818325,,,,24.103255319271543,,,,,0.9393900152708364,,,,0.94,,,,0.98,,,,51.15458741979252,,,,51.15458741979252,1227.7100980750206,0.1312169166631683,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1945-08-04,1945-08-15,420.0,0.9170749723724791,385.1714883964413,0.673,1945,8,4,1945.08,1944,11,308,44,0.0332788165974525,4.676015421267778,0.0121400871096018,0.65,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419822,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.22183046956241,,,,50.22183046956241,1205.323931269498,0.130388234805872,56.52609838874246,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1945-08-05,1945-08-16,410.7,0.9236168999978376,379.32946082911184,0.685,1945,8,5,1945.08,1944,11,309,45,0.0327740654156352,5.842027567329467,0.015400932884465,0.65,3,Normal,47,8,6,5,89,155.0,0.408615770737163,224.32946082911184,224.32946082911184,,1,224.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.32946082911184,965.2966473041456,990.0,0.1367145810871589,0.0148658921658223,989.848419526747,0.3561917769091337,,,,24.195580445692336,,,,,0.8973178433164474,,,,0.94,,,,0.98,,,,49.05070958066933,,,,49.05070958066933,1177.217029936064,0.1293089903258706,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1945-08-06,1945-08-17,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1945,8,6,1945.08,1944,11,310,45,0.031819070804736,11.05317836688863,0.0300132777842473,0.65,3,Normal,47,8,6,5,89,155.0,0.4208796693713217,213.2762824622232,213.2762824622232,,1,213.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.2762824622232,965.2413814123112,990.0,0.1330437838435427,0.0126552564924446,989.854300959664,0.3219904541271693,,,,24.290929093225877,,,,,0.8531051298488929,,,,0.94,,,,0.98,,,,46.817651557015154,,,,46.817651557015154,1123.6236373683637,0.1271264368261825,56.642463332477625,112.7504201537902,167.68942163161515,219.7241394874834,0.695
1945-08-07,1945-08-18,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1945,8,7,1945.08,1944,11,311,45,0.0314996948548937,3.696480900953192,0.0101390172607573,0.65,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.83831920624508,,,,0.94,,,,0.97,,,,45.59582150825968,,,,45.59582150825968,1094.299716198232,0.1250640362219764,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1945-08-08,1945-08-19,392.5,0.9138958790110662,358.70413251184345,0.704,1945,8,8,1945.08,1944,11,312,45,0.0309920370490232,5.875669049426563,0.0163802658427208,0.65,3,Normal,47,8,6,5,89,155.0,0.4321109960863981,203.70413251184343,203.70413251184343,,1,203.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.70413251184345,965.1935206625592,990.0,0.1298648410555937,0.0107408265023686,989.859394332442,0.2937577566785804,,,,24.37211591320432,,,,,0.8148165300473739,,,,0.94,,,,0.97,,,,44.40804656849311,,,,44.40804656849311,1065.7931176438346,0.1238013241094368,56.70751440126708,112.885509548864,167.9045287088177,220.04061682002987,0.705
1945-08-09,1945-08-20,388.0,0.9152363441299042,355.1117015224028,0.708,1945,8,9,1945.08,1944,11,313,45,0.0306816510115356,3.592430989440629,0.0101163407852782,0.65,3,Normal,47,8,6,5,89,155.0,0.436482378179874,200.11170152240285,200.11170152240285,,1,200.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.1117015224028,965.175558507612,990.0,0.1286717827934179,0.0100223403044805,989.8613058769022,0.2834940119409512,,,,24.402253357349245,,,,,0.8004468060896113,,,,0.94,,,,0.97,,,,43.67883152996316,,,,43.67883152996316,1048.2919567191157,0.1230002597568799,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1945-08-10,1945-08-21,383.5,0.9169548354437834,351.6521793926909,0.712,1945,8,10,1945.08,1944,11,314,45,0.0303827482995284,3.4595221297119,0.0098379089692734,0.65,3,Normal,47,8,6,5,89,155.0,0.4407764520830997,196.65217939269093,196.65217939269093,,1,196.65217939269093,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.6521793926909,965.1582608969634,990.0,0.1275228640049527,0.009665217939269,989.8628119180556,0.2737812567257448,,,,24.43076976436661,,,,,0.7866087175707637,,,,0.93,,,,0.97,,,,42.51670550658997,,,,42.51670550658997,1020.4009321581592,0.1209055652093981,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1945-08-11,1945-08-22,379.1,0.9160644915741682,347.2800487557672,0.716,1945,8,11,1945.08,1944,11,315,45,0.0300049962124982,4.372130636923714,0.0125896395505245,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.2800487557672,192.2800487557672,,1,192.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.2800487557672,965.1364002437788,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.63233050761161,,,,41.63233050761161,999.1759321826788,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.415500112591,0.715
1945-08-12,1945-08-23,379.1,0.9160644915741682,347.2800487557672,0.716,1945,8,12,1945.08,1944,11,316,46,0.0300049962124982,0.0,0.0,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.2800487557672,192.2800487557672,,1,192.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.2800487557672,965.1364002437788,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.63233050761161,,,,41.63233050761161,999.1759321826788,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.415500112591,0.715
1945-08-13,1945-08-24,379.1,0.9160644915741682,347.2800487557672,0.716,1945,8,13,1945.08,1944,11,317,46,0.0300049962124982,0.0,0.0,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.2800487557672,192.2800487557672,,1,192.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.2800487557672,965.1364002437788,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.63233050761161,,,,41.63233050761161,999.1759321826788,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.415500112591,0.715
1945-08-14,1945-08-25,374.7,0.9202133541175168,344.8039437878336,0.724,1945,8,14,1945.08,1944,11,318,46,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4495308211885631,189.8039437878336,189.8039437878336,,1,189.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.8039437878336,965.1240197189392,990.0,0.1252485422173617,0.0089803943787833,989.8657710634038,0.2550500860721711,,,,24.48670125839249,,,,,0.7592157751513343,,,,0.93,,,,0.97,,,,41.1300469310818,,,,41.1300469310818,987.1211263459631,0.1192853146609893,56.800903503185225,113.0795657818442,168.213817281563,220.49631121073125,0.725
1945-08-15,1945-08-26,370.4,0.9221297088191446,341.5568441466111,0.728,1945,8,15,1945.08,1944,11,319,46,0.0295105113342672,3.247099641222462,0.0095067620423049,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4538044037362847,186.55684414661116,186.55684414661116,,1,186.55684414661116,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.55684414661116,965.107784220733,990.0,0.1241701696427859,0.0086556844146611,989.8671741459426,0.246398797158263,,,,24.51299112805131,,,,,0.7462273765864446,,,,0.93,,,,0.97,,,,40.469811795731786,,,,40.469811795731786,971.2754830975628,0.118486314911495,56.82251639197435,113.12449844574682,168.28548602962675,220.6020294892647,0.73
1945-08-16,1945-08-27,366.1,0.9210529813564018,337.1974964745787,0.732,1945,8,16,1945.08,1944,11,320,46,0.0291338636954036,4.359347672032413,0.0129281733038046,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4596712657138171,182.1974964745787,182.1974964745787,,1,182.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.1974964745787,965.0859874823728,990.0,0.1227224158033656,0.0082197496474578,989.8690578345492,0.235016908877185,,,,24.54805344329924,,,,,0.7287899858983149,,,,0.93,,,,0.97,,,,39.58067127917716,,,,39.58067127917716,949.936110700252,0.1173812726754961,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1945-08-17,1945-08-28,361.8,0.9274247326812806,335.5422682840873,0.736,1945,8,17,1945.08,1944,11,321,46,0.0289908519797451,1.655228190491414,0.0049329945790615,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4619388215757338,180.5422682840873,180.5422682840873,,1,180.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.5422682840873,965.0777113414204,990.0,0.1221727090242356,0.0080542268284087,989.8697730641474,0.2307651355648905,,,,24.561296587161998,,,,,0.7221690731363491,,,,0.93,,,,0.97,,,,39.24224764439634,,,,39.24224764439634,941.8139434655122,0.1169517266634552,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1945-08-18,1945-08-29,357.5,0.9286496375460918,331.9922454227278,0.742,1945,8,18,1945.08,1944,11,322,46,0.0286841300045236,3.55002286135948,0.0106930897040658,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4668783748326335,176.99224542272782,176.99224542272782,,1,176.99224542272782,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.99224542272785,965.0599612271136,990.0,0.1209937346422343,0.0076992245422727,989.8713070408156,0.2217759370603593,,,,24.589569876641544,,,,,0.7079689816909113,,,,0.93,,,,0.97,,,,38.51490768693442,,,,38.51490768693442,924.357784486426,0.1160114677916441,56.88577635818206,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1945-08-19,1945-08-30,353.3,0.9302022779600488,328.6404648032853,0.745,1945,8,19,1945.08,1944,11,323,47,0.0283945361590038,3.351780619442536,0.0101989285508369,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4716400340194824,173.64046480328528,173.64046480328528,,1,173.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.64046480328528,965.0432023240164,990.0,0.1198774311829381,0.0073640464803285,989.8727585223368,0.2134511140865698,,,,24.616105084233777,,,,,0.6945618592131412,,,,0.93,,,,0.97,,,,37.82630910056542,,,,37.82630910056542,907.83141841357,0.1150993658775621,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1945-08-20,1945-08-31,349.1,0.9314493654938852,325.16897349391536,0.754,1945,8,20,1945.08,1944,11,324,47,0.0280945993098742,3.471491309369924,0.0106759610920716,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4766752446721378,170.16897349391536,170.16897349391536,,1,170.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.16897349391536,965.0258448674696,990.0,0.118693968236562,0.0070168973493915,989.874289134414,0.204995247720584,,,,24.64344901922381,,,,,0.6806758939756614,,,,0.92,,,,0.97,,,,36.71220233890042,,,,36.71220233890042,881.09285613361,0.1129019227893444,56.93051363431015,113.34914315258575,168.64409356151867,221.1316761877788,0.755
1945-08-21,1945-09-01,344.9,0.931164163377777,321.15851994899526,0.757,1945,8,21,1945.08,1944,11,325,47,0.0277480961235931,4.010453544920097,0.0124874580489317,0.65,3,Normal,47,8,6,5,89,155.0,0.4826277067929454,166.15851994899526,166.15851994899526,,1,166.15851994899526,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,227.1585199489953,965.005792599745,990.0,0.1173267681644301,0.0066158519948995,989.8760573798407,0.195437217990582,,,,24.67482756210521,,,,,0.6646340797959811,,,,0.92,,,,0.97,,,,35.89263234400205,,,,35.89263234400205,861.4231762560493,0.1117598634770839,56.95665034458981,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1945-08-22,1945-09-02,340.8,0.936138774045134,319.0360941945817,0.76,1945,8,22,1945.08,1944,11,326,47,0.0275647185384118,2.122425754413541,0.0066526195406563,0.65,3,Normal,47,8,6,5,89,155.0,0.4858384453060183,164.03609419458172,164.03609419458172,,1,164.03609419458172,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,225.0360941945817,964.9951804709729,990.0,0.116603213929971,0.0064036094194581,989.8769931766508,0.1904702616510395,,,,24.691342444026777,,,,,0.6561443767783269,,,,0.92,,,,0.97,,,,35.45787393670692,,,,35.45787393670692,850.988974480966,0.1111406344984934,56.970444149510925,113.43225735022422,168.77690430458767,221.32813289722955,0.76
1945-08-23,1945-09-03,336.7,0.9331511800846664,314.19200233450715,0.767,1945,8,23,1945.08,1944,11,327,47,0.0271461890017014,4.84409186007457,0.0154176166932386,0.65,3,Normal,47,8,6,5,89,155.0,0.4933289162305855,159.19200233450715,159.19200233450715,,1,159.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,220.19200233450715,964.9709600116726,990.0,0.1149518189776728,0.0059192002334507,989.8791289807888,0.1793708910949996,,,,24.728798078021217,,,,,0.6367680093380286,,,,0.92,,,,0.97,,,,34.4629795818125,,,,34.4629795818125,827.1115099634999,0.1096876410785313,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1945-08-24,1945-09-04,336.7,0.9331511800846664,314.19200233450715,0.767,1945,8,24,1945.08,1944,11,328,47,0.0271461890017014,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.4933289162305855,159.19200233450715,159.19200233450715,,1,159.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,220.19200233450715,964.9709600116726,990.0,0.1149518189776728,0.0059192002334507,989.8791289807888,0.1793708910949996,,,,24.728798078021217,,,,,0.6367680093380286,,,,0.92,,,,0.97,,,,34.4629795818125,,,,34.4629795818125,827.1115099634999,0.1096876410785313,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1945-08-25,1945-09-05,332.7,0.9353947797556575,311.2058432247073,0.772,1945,8,25,1945.08,1944,11,329,47,0.0268881848546147,2.986159109799871,0.0095954467912856,0.65,3,Normal,47,8,6,5,89,155.0,0.4980626275968787,156.20584322470728,156.20584322470728,,1,156.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,217.20584322470728,964.9560292161236,990.0,0.1139338101902411,0.0056205843224707,989.8804456054872,0.1726927855821256,,,,24.751723603781603,,,,,0.6248233728988292,,,,0.92,,,,0.97,,,,33.84786586792355,,,,33.84786586792355,812.3487808301652,0.108763593630482,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1945-08-26,1945-09-06,324.6,0.932332416103382,302.63510226715783,0.782,1945,8,26,1945.08,1944,11,330,48,0.0261476728358824,8.570740957549447,0.0283203795374121,0.65,3,Normal,47,8,6,5,89,155.0,0.5121679502438231,147.63510226715783,147.63510226715783,,1,147.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,208.63510226715783,964.9131755113358,990.0,0.1110119666819856,0.0047635102267157,989.8842245230912,0.1542209237949346,,,,24.81682808796062,,,,,0.5905404090686314,,,,0.92,,,,0.97,,,,32.074837918764594,,,,32.074837918764594,769.7961100503503,0.1059851870403646,57.075954559127055,113.65201971497844,169.1284216450464,221.84890356028876,0.78
1945-08-27,1945-09-07,320.6,0.9320946434979708,298.82954270544946,0.788,1945,8,27,1945.08,1944,11,331,48,0.0258188724897508,3.805559561708378,0.0127348839985993,0.65,3,Normal,47,8,6,5,89,155.0,0.5186903496779786,143.82954270544946,143.82954270544946,,1,143.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,204.82954270544943,964.8953181708216,990.0,0.1097146168314032,0.0043829542705449,989.885902428898,0.1463497258517314,,,,24.844234532224565,,,,,0.5753181708217978,,,,0.91,,,,0.97,,,,30.942532373796908,,,,30.942532373796908,742.6207769711258,0.1035457608831412,57.0986781812831,113.6993787314961,169.20424442726585,221.96139392963403,0.79
1945-08-28,1945-09-08,316.7,0.9336744611105764,295.69470183371953,0.793,1945,8,28,1945.08,1944,11,332,48,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.65,3,Normal,47,8,6,5,89,155.0,0.5241893041667092,140.6947018337195,140.6947018337195,,1,140.6947018337195,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,201.69470183371956,964.8827788073348,990.0,0.1086459210796771,0.0040694701833719,989.887284608737,0.1400185379138549,,,,24.864487263488307,,,,,0.5627788073348782,,,,0.91,,,,0.97,,,,30.29279775560008,,,,30.29279775560008,727.0271461344018,0.1024461972694893,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1945-08-29,1945-09-09,312.8,0.9285512001722316,290.45081541387407,0.798,1945,8,29,1945.08,1944,11,333,48,0.0250949504517587,5.243886419845467,0.0180543009058978,0.65,3,Normal,47,8,6,5,89,155.0,0.5336531755957882,135.45081541387407,135.45081541387407,,1,135.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,196.45081541387407,964.8618032616556,990.0,0.106858232527457,0.0035450815413874,989.8895966859312,0.1297363173930222,,,,24.898057106882707,,,,,0.5418032616554963,,,,0.91,,,,0.97,,,,29.20311754393377,,,,29.20311754393377,700.8748210544106,0.1005441059007569,57.14108790680728,113.78779395923924,169.345866228275,222.1716553106701,0.8
1945-08-30,1945-09-10,308.9,0.9330275077590968,288.212197146785,0.805,1945,8,30,1945.08,1944,11,334,48,0.0249015338334822,2.238618267089066,0.0077672572127436,0.65,3,Normal,47,8,6,5,89,155.0,0.5377981970730381,133.212197146785,133.212197146785,,1,133.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,194.212197146785,964.8528487885872,990.0,0.1060950672091312,0.0033212197146785,989.890583713076,0.1254644195785783,,,,24.9122705049104,,,,,0.53284878858714,,,,0.91,,,,0.97,,,,28.73686821546956,,,,28.73686821546956,689.6848371712694,0.0997073284890646,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1945-08-31,1945-09-11,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1945,8,31,1945.08,1944,11,335,48,0.0245640699557239,3.905831918497995,0.0137381092940418,0.65,3,Normal,47,8,6,5,89,155.0,0.5451865274825662,129.306365228287,129.306365228287,,1,129.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,190.306365228287,964.8372254609131,990.0,0.1047635336005523,0.0029306365228287,989.8923058298766,0.1181794950316107,,,,24.936900873931837,,,,,0.517225460913148,,,,0.91,,,,0.97,,,,27.921871035984854,,,,27.921871035984854,670.1249048636365,0.0982105026511266,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1945-09-01,1945-09-12,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1945,9,1,1945.09,1944,12,336,48,0.0245640699557239,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4150452273738246,166.306365228287,166.306365228287,,1,166.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.306365228287,964.8372254609131,990.0,0.1136271699641887,0.0066306365228287,989.879742193513,0.1957855656404013,,,,24.84673116695949,,,,,0.665225460913148,,,,0.92,,,,0.97,,,,36.17484690805961,,,,36.17484690805961,868.1963257934306,0.1272389623743126,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1945-09-02,1945-09-13,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1945,9,2,1945.09,1944,12,337,49,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.66,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.44414613884493,163.44414613884493,,1,163.44414613884493,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.44414613884493,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553775,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580735,0.1264194634579479,57.18632041213222,113.88213574711698,169.49708176654025,222.3963877604969,0.82
1945-09-03,1945-09-14,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1945,9,3,1945.09,1944,12,338,49,0.0236126412969107,8.14968668385967,0.0298201679613706,0.66,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044544,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1945-09-04,1945-09-15,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1945,9,4,1945.09,1944,12,339,49,0.0236126412969107,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044544,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1945-09-05,1945-09-16,286.3,0.929076038083623,265.9944697033413,0.84,1945,9,5,1945.09,1944,12,340,49,0.0229819221823686,7.299989751643977,0.0274441410747581,0.66,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788134,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401534,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1945-09-06,1945-09-17,286.3,0.929076038083623,265.9944697033413,0.84,1945,9,6,1945.09,1944,12,341,49,0.0229819221823686,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788134,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401534,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1945-09-07,1945-09-18,282.6,0.9347225320957594,264.15258757026163,0.847,1945,9,7,1945.09,1944,12,342,49,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.66,3,Normal,40,6,4,3,65,118.0,0.4467115052151943,146.15258757026163,146.15258757026163,,1,146.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.15258757026163,964.7566103502812,990.0,0.1067565639444073,0.0046152587570261,989.8886281772986,0.1511304001507646,,,,24.98088742686677,,,,,0.5846103502810466,,,,0.91,,,,0.97,,,,31.61524160226757,,,,31.61524160226757,758.7657984544217,0.1196855268126354,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1945-09-08,1945-09-19,282.6,0.9347225320957594,264.15258757026163,0.847,1945,9,8,1945.09,1944,12,343,49,0.0228227835660706,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4467115052151943,146.15258757026163,146.15258757026163,,1,146.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.15258757026163,964.7566103502812,990.0,0.1067565639444073,0.0046152587570261,989.8886281772986,0.1511304001507646,,,,24.98088742686677,,,,,0.5846103502810466,,,,0.91,,,,0.97,,,,31.61524160226757,,,,31.61524160226757,758.7657984544217,0.1196855268126354,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1945-09-09,1945-09-20,275.3,0.9419962953710668,259.3315801156547,0.858,1945,9,9,1945.09,1944,12,344,50,0.0224062485219925,4.821007454606956,0.0185901287165138,0.66,3,Normal,40,6,4,3,65,118.0,0.4550159295962924,141.33158011565467,141.33158011565467,,1,141.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.33158011565467,964.7373263204628,990.0,0.1051130386757913,0.0041331580115654,989.8907538033128,0.1412936220500482,,,,25.01213386079997,,,,,0.5653263204626187,,,,0.91,,,,0.97,,,,30.610617651154755,,,,30.610617651154755,734.6548236277141,0.1180365986953971,57.29581378548853,114.1106907385378,169.8638646366257,222.9424932284439,0.86
1945-09-10,1945-09-21,275.3,0.9419962953710668,259.3315801156547,0.858,1945,9,10,1945.09,1944,12,345,50,0.0224062485219925,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4550159295962924,141.33158011565467,141.33158011565467,,1,141.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.33158011565467,964.7373263204628,990.0,0.1051130386757913,0.0041331580115654,989.8907538033128,0.1412936220500482,,,,25.01213386079997,,,,,0.5653263204626187,,,,0.91,,,,0.97,,,,30.610617651154755,,,,30.610617651154755,734.6548236277141,0.1180365986953971,57.29581378548853,114.1106907385378,169.8638646366257,222.9424932284439,0.86
1945-09-11,1945-09-22,271.7,0.949080371405494,257.8651369108727,0.863,1945,9,11,1945.09,1944,12,346,50,0.0222795478290994,1.466443204781967,0.0056868610559356,0.68,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.8651369108727,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069616,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1945-09-12,1945-09-23,268.2,0.9529275784967148,255.5751765528189,0.867,1945,9,12,1945.09,1944,12,347,50,0.0220816952541635,2.289960358053804,0.0089600265132969,0.68,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357926,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060743,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1945-09-13,1945-09-24,268.2,0.9529275784967148,255.5751765528189,0.867,1945,9,13,1945.09,1944,12,348,50,0.0220816952541635,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357926,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060743,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1945-09-14,1945-09-25,264.7,0.9455100563905162,250.27651192656964,0.875,1945,9,14,1945.09,1944,12,349,50,0.0216238906304556,5.298664626249263,0.0211712421012319,0.68,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.715618260723684,,,,28.715618260723684,689.1748382573684,0.1147355700288357,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1945-09-15,1945-09-26,261.2,0.943854661473154,246.53483757678785,0.881,1945,9,15,1945.09,1944,12,350,50,0.0213006099666344,3.741674349781789,0.0151770613295833,0.68,3,Normal,40,6,4,3,65,118.0,0.4786341807098427,128.53483757678785,128.53483757678785,,1,128.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.53483757678785,964.6792090254608,990.0,0.1007505128102685,0.0028534837576787,989.896396003432,0.1167658208701157,,,,25.10042115710121,,,,,0.5141393503071514,,,,0.91,,,,0.97,,,,27.93727196299938,,,,27.93727196299938,670.4945271119851,0.1133197735362565,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1945-09-16,1945-09-27,257.7,0.944431988111484,243.3801233363294,0.885,1945,9,16,1945.09,1944,12,351,51,0.0210280426562588,3.1547142404584463,0.0129620866207669,0.68,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.3801233363294,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.12643383325505,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.279831326934477,,,,27.279831326934477,654.7159518464274,0.1120873428486031,57.38937187383949,114.30619970238132,170.17813943534125,223.41160070026487,0.885
1945-09-17,1945-09-28,250.9,0.9452587983369438,237.1654325027392,0.897,1945,9,17,1945.09,1944,12,352,51,0.0204910933682366,6.214690833590197,0.0262040330583101,0.68,3,Normal,40,6,4,3,65,118.0,0.4975429966955118,119.1654325027392,119.1654325027392,,1,119.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.1654325027392,964.6229925950164,990.0,0.0975563974441156,0.0019165432502739,989.9005270593055,0.1002652126585365,,,,25.17726925163061,,,,,0.4766617300109568,,,,0.9,,,,0.97,,,,25.694618211990363,,,,25.694618211990363,616.6708370877687,0.1083404859672945,57.43403913653974,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1945-09-18,1945-09-29,250.9,0.9452587983369438,237.1654325027392,0.897,1945,9,18,1945.09,1944,12,353,51,0.0204910933682366,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4975429966955118,119.1654325027392,119.1654325027392,,1,119.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.1654325027392,964.6229925950164,990.0,0.0975563974441156,0.0019165432502739,989.9005270593055,0.1002652126585365,,,,25.17726925163061,,,,,0.4766617300109568,,,,0.9,,,,0.97,,,,25.694618211990363,,,,25.694618211990363,616.6708370877687,0.1083404859672945,57.43403913653974,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1945-09-19,1945-09-30,247.5,0.9479813894225944,234.6253938820921,0.9,1945,9,19,1945.09,1944,12,354,51,0.0202716340314127,2.5400386206470955,0.0108259322600159,0.68,3,Normal,40,6,4,3,65,118.0,0.5029293634741827,116.62539388209213,116.62539388209213,,1,116.62539388209213,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,166.6253938820921,964.6077523632924,990.0,0.0966904751870768,0.0016625393882092,989.9016469854248,0.0960042684048503,,,,25.19789035372729,,,,,0.4665015755283684,,,,0.9,,,,0.97,,,,25.16752776536578,,,,25.16752776536578,604.0206663687787,0.1072668535530019,57.452181166682486,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1945-09-20,1945-10-01,244.2,0.9503253272895628,232.06944492411125,0.905,1945,9,20,1945.09,1944,12,355,51,0.0200508000414432,2.55594895798086,0.0110137246151326,0.68,3,Normal,40,6,4,3,65,118.0,0.5084684889843514,114.06944492411124,114.06944492411124,,1,114.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.06944492411125,964.5924166695448,990.0,0.0958191289514015,0.0014069444924111,989.9027739265564,0.0918080704663805,,,,25.21854918654518,,,,,0.456277779696445,,,,0.9,,,,0.97,,,,24.636140798403165,,,,24.636140798403165,591.267379161676,0.1061584854760151,57.470370041988296,114.4756335898328,170.45091269028953,223.8196909429329,0.905
1945-09-21,1945-10-02,244.2,0.9503253272895628,232.06944492411125,0.905,1945,9,21,1945.09,1944,12,356,51,0.0200508000414432,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3921240042167455,141.06944492411125,141.06944492411125,,1,141.06944492411125,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.06944492411125,964.5924166695448,990.0,0.1029782198604924,0.0041069444924111,989.8929148356472,0.1407681156482126,,,,25.15973005045423,,,,,0.564277779696445,,,,0.91,,,,0.97,,,,30.734140233112957,,,,30.734140233112957,737.6193655947109,0.1324351003776619,57.470370041988296,114.4756335898328,170.45091269028953,223.8196909429329,0.905
1945-09-22,1945-10-03,244.2,0.9503253272895628,232.06944492411125,0.905,1945,9,22,1945.09,1944,12,357,51,0.0200508000414432,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3921240042167455,141.06944492411125,141.06944492411125,,1,141.06944492411125,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.06944492411125,964.5924166695448,990.0,0.1029782198604924,0.0041069444924111,989.8929148356472,0.1407681156482126,,,,25.15973005045423,,,,,0.564277779696445,,,,0.91,,,,0.97,,,,30.734140233112957,,,,30.734140233112957,737.6193655947109,0.1324351003776619,57.470370041988296,114.4756335898328,170.45091269028953,223.8196909429329,0.905
1945-09-23,1945-10-04,240.8,0.953617510889919,229.6310966222925,0.909,1945,9,23,1945.09,1944,12,358,52,0.019840126748166,2.438348301818764,0.0106185457356826,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.39628779088958,138.6310966222925,138.6310966222925,,1,138.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.6310966222925,964.5777865797338,990.0,0.1021469647575997,0.0038631096622292,989.8939899255802,0.135926146484722,,,,25.18027719936164,,,,,0.5545243864891699,,,,0.91,,,,0.97,,,,30.22757444391932,,,,30.22757444391932,725.4617866540636,0.1316353703333089,57.48765686000828,114.51181614847523,170.5092153169858,223.90703310566724,0.91
1945-09-24,1945-10-05,240.8,0.953617510889919,229.6310966222925,0.909,1945,9,24,1945.09,1944,12,359,52,0.019840126748166,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.39628779088958,138.6310966222925,138.6310966222925,,1,138.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.6310966222925,964.5777865797338,990.0,0.1021469647575997,0.0038631096622292,989.8939899255802,0.135926146484722,,,,25.18027719936164,,,,,0.5545243864891699,,,,0.91,,,,0.97,,,,30.22757444391932,,,,30.22757444391932,725.4617866540636,0.1316353703333089,57.48765686000828,114.51181614847523,170.5092153169858,223.90703310566724,0.91
1945-09-25,1945-10-06,240.8,0.953617510889919,229.6310966222925,0.909,1945,9,25,1945.09,1944,12,360,52,0.019840126748166,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.39628779088958,138.6310966222925,138.6310966222925,,1,138.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.6310966222925,964.5777865797338,990.0,0.1021469647575997,0.0038631096622292,989.8939899255802,0.135926146484722,,,,25.18027719936164,,,,,0.5545243864891699,,,,0.91,,,,0.97,,,,30.22757444391932,,,,30.22757444391932,725.4617866540636,0.1316353703333089,57.48765686000828,114.51181614847523,170.5092153169858,223.90703310566724,0.91
1945-09-26,1945-10-07,237.5,0.96136535739679,228.3242723817376,0.91,1945,9,26,1945.09,1944,12,361,52,0.0197272171337821,1.3068242405549029,0.0057235449692795,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.398555961881513,137.3242723817376,137.3242723817376,,1,137.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.3242723817376,964.5699456342904,990.0,0.1017014564937741,0.0037324272381737,989.894566116268,0.1333654679151365,,,,25.191255014062467,,,,,0.5492970895269503,,,,0.91,,,,0.97,,,,29.955684295180525,,,,29.955684295180525,718.9364230843325,0.131197984264666,57.49689637253788,114.53115827016934,170.54038976266003,223.95375205966903,0.91
1945-09-27,1945-10-08,234.3,0.963803353662024,225.8191257630122,0.915,1945,9,27,1945.09,1944,12,362,52,0.0195107724659242,2.5051466187253766,0.0110935980743917,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4029773815327791,134.8191257630122,134.8191257630122,,1,134.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.8191257630122,964.554914754578,990.0,0.1008474292373905,0.0034819125763012,989.8956706581864,0.128523754373435,,,,25.212232149234733,,,,,0.5392765030520489,,,,0.91,,,,0.97,,,,29.43370534714941,,,,29.43370534714941,706.4089283315858,0.1303419506549629,57.51455769723178,114.56813705042558,170.60000510562247,224.04312755045171,0.915
1945-09-28,1945-10-09,231.0,0.9669015280452232,223.3542529784466,0.919,1945,9,28,1945.09,1944,12,363,52,0.0192978074573377,2.464872784565614,0.011035710095941,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4074245230905963,132.3542529784466,132.3542529784466,,1,132.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.3542529784466,964.5401255178708,990.0,0.1000071316971976,0.0032354252978446,989.896757443005,0.1238458766073083,,,,25.232786048526943,,,,,0.5294170119137864,,,,0.91,,,,0.97,,,,28.919131123585004,,,,28.919131123585004,694.0591469660401,0.1294765187496817,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165804,0.92
1945-09-29,1945-10-10,231.0,0.9669015280452232,223.3542529784466,0.919,1945,9,29,1945.09,1944,12,364,52,0.0192978074573377,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4074245230905963,132.3542529784466,132.3542529784466,,1,132.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.3542529784466,964.5401255178708,990.0,0.1000071316971976,0.0032354252978446,989.896757443005,0.1238458766073083,,,,25.232786048526943,,,,,0.5294170119137864,,,,0.91,,,,0.97,,,,28.919131123585004,,,,28.919131123585004,694.0591469660401,0.1294765187496817,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165804,0.92
1945-09-30,1945-10-11,231.0,0.9669015280452232,223.3542529784466,0.919,1945,9,30,1945.09,1944,12,365,53,0.0192978074573377,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4074245230905963,132.3542529784466,132.3542529784466,,1,132.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.3542529784466,964.5401255178708,990.0,0.1000071316971976,0.0032354252978446,989.896757443005,0.1238458766073083,,,,25.232786048526943,,,,,0.5294170119137864,,,,0.91,,,,0.97,,,,28.919131123585004,,,,28.919131123585004,694.0591469660401,0.1294765187496817,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165804,0.92
