Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1948-10-01,1948-10-12,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,1,1948.1,1948,1,1,1,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-02,1948-10-13,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,2,1948.1,1948,1,2,1,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-03,1948-10-14,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,3,1948.1,1948,1,3,1,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-04,1948-10-15,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,4,1948.1,1948,1,4,1,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-05,1948-10-16,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,5,1948.1,1948,1,5,1,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-06,1948-10-17,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,6,1948.1,1948,1,6,1,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-07,1948-10-18,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,7,1948.1,1948,1,7,1,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-08,1948-10-19,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,8,1948.1,1948,1,8,2,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-09,1948-10-20,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,9,1948.1,1948,1,9,2,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-10,1948-10-21,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,10,1948.1,1948,1,10,2,0.0245640699557239,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-11,1948-10-22,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,11,1948.1,1948,1,11,2,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-12,1948-10-23,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,12,1948.1,1948,1,12,2,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-13,1948-10-24,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,13,1948.1,1948,1,13,2,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-14,1948-10-25,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,14,1948.1,1948,1,14,2,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-15,1948-10-26,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,15,1948.1,1948,1,15,3,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-16,1948-10-27,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,16,1948.1,1948,1,16,3,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-17,1948-10-28,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,17,1948.1,1948,1,17,3,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-18,1948-10-29,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,18,1948.1,1948,1,18,3,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-19,1948-10-30,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,19,1948.1,1948,1,19,3,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-20,1948-10-31,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1948,10,20,1948.1,1948,1,20,3,0.0245640699557239,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1948-10-21,1948-11-01,308.9,0.9330275077590968,288.212197146785,0.805,1948,10,21,1948.1,1948,1,21,3,0.0249015338334822,3.905831918497995,0.0135519313796035,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3816632366324787,178.212197146785,178.212197146785,,1,178.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.212197146785,964.8528487885872,990.0,0.1180268853909494,0.0078212197146785,989.8741518948945,0.2248450857359171,,,,24.796458020571382,,,,,0.71284878858714,,,,0.93,,,,0.97,,,,39.10666350446595,,,,39.10666350446595,938.5599241071828,0.1356870524273791,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1948-10-22,1948-11-02,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1948,10,22,1948.1,1948,1,22,4,0.0250949504517587,2.2386182670890657,0.0077073919172827,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.57294687832584,,,,39.57294687832584,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1948-10-23,1948-11-03,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1948,10,23,1948.1,1948,1,23,4,0.0255480222384333,5.243886419845467,0.01773412370031,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3720053126344388,185.6947018337196,185.6947018337196,,1,185.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.6947018337196,964.8827788073348,990.0,0.1205628161071393,0.0085694701833719,989.8708677137096,0.2441266505323988,,,,24.743962255842234,,,,,0.7427788073348781,,,,0.93,,,,0.97,,,,40.66234750130376,,,,40.66234750130376,975.8963400312904,0.13751462995157,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1948-10-24,1948-11-04,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1948,10,24,1948.1,1948,1,24,4,0.0258188724897508,3.1348408717299208,0.0104903981157574,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3681028288037267,188.82954270544943,188.82954270544943,,1,188.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.82954270544943,964.8953181708216,990.0,0.1216039071715514,0.0088829542705449,989.869513138558,0.2524384309330343,,,,24.721756536803102,,,,,0.7553181708217979,,,,0.93,,,,0.97,,,,41.31168952722718,,,,41.31168952722718,991.4805486534524,0.1382449979784874,57.09867818128311,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1948-10-25,1948-11-05,328.6,0.9320842651067592,306.2828895140811,0.779,1948,10,25,1948.1,1948,1,25,4,0.0264628416540166,7.453346808631578,0.0243348455424863,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3591451033210357,196.28288951408103,196.28288951408103,,1,196.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,247.28288951408103,964.9314144475704,990.0,0.1240791883995103,0.0096282889514081,989.8662925226492,0.2727543855868819,,,,24.66212368949181,,,,,0.7851315580563242,,,,0.93,,,,0.97,,,,42.8387316986382,,,,42.8387316986382,1028.1295607673171,0.1398665520186322,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1948-10-26,1948-11-06,332.7,0.9353947797556575,311.2058432247073,0.772,1948,10,26,1948.1,1948,1,26,4,0.0268881848546147,4.9229537106262455,0.0158189629719504,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3534638002300429,201.2058432247073,201.2058432247073,,1,201.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.2058432247073,964.9560292161236,990.0,0.125714117676102,0.0102411686449414,989.8640447136788,0.2866008373314957,,,,24.621414660223927,,,,,0.8048233728988291,,,,0.94,,,,0.97,,,,44.31208513411994,,,,44.31208513411994,1063.4900432188786,0.1423883455238475,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1948-10-27,1948-11-07,332.7,0.9353947797556575,311.2058432247073,0.772,1948,10,27,1948.1,1948,1,27,4,0.0268881848546147,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3534638002300429,201.2058432247073,201.2058432247073,,1,201.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.2058432247073,964.9560292161236,990.0,0.125714117676102,0.0102411686449414,989.8640447136788,0.2866008373314957,,,,24.621414660223927,,,,,0.8048233728988291,,,,0.94,,,,0.97,,,,44.31208513411994,,,,44.31208513411994,1063.4900432188786,0.1423883455238475,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1948-10-28,1948-11-08,340.8,0.936138774045134,319.03609419458166,0.76,1948,10,28,1948.1,1948,1,28,4,0.0275647185384118,7.830250969874442,0.0245434642423209,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.344788574088142,209.0360941945817,209.0360941945817,,1,209.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,260.03609419458166,964.9951804709729,990.0,0.1283145700277208,0.0118072188389163,989.8598782111334,0.3093254659631761,,,,24.555372274197342,,,,,0.8361443767783269,,,,0.94,,,,0.97,,,,45.91307707798112,,,,45.91307707798112,1101.913849871547,0.143911857979237,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1948-10-29,1948-11-09,344.9,0.9311641633777772,321.15851994899526,0.757,1948,10,29,1948.1,1948,1,29,5,0.0277480961235931,2.1224257544135408,0.0066086546754251,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3425099854659613,211.1585199489953,211.1585199489953,,1,211.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,262.15851994899526,965.0057925997452,990.0,0.129019434669408,0.012231703989799,989.8587488613408,0.3156333708943572,,,,24.537322890701518,,,,,0.8446340797959809,,,,0.94,,,,0.97,,,,46.345159636741066,,,,46.345159636741066,1112.2838312817858,0.144306181396344,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1948-10-30,1948-11-10,349.1,0.9314493654938852,325.16897349391536,0.754,1948,10,30,1948.1,1948,1,30,5,0.0280945993098742,4.010453544920097,0.0123334446759421,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3382856575092591,215.16897349391536,215.16897349391536,,1,215.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,266.16897349391536,965.0258448674696,990.0,0.1303513196105254,0.013033794698783,989.8566148856906,0.3277252051740398,,,,24.50304481304704,,,,,0.8606758939756615,,,,0.94,,,,0.98,,,,47.64558228982489,,,,47.64558228982489,1143.4939749557973,0.1465256102938629,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1948-10-31,1948-11-11,349.1,0.9314493654938852,325.16897349391536,0.754,1948,10,31,1948.1,1948,1,31,5,0.0280945993098742,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3382856575092591,215.16897349391536,215.16897349391536,,1,215.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,266.16897349391536,965.0258448674696,990.0,0.1303513196105254,0.013033794698783,989.8566148856906,0.3277252051740398,,,,24.50304481304704,,,,,0.8606758939756615,,,,0.94,,,,0.98,,,,47.64558228982489,,,,47.64558228982489,1143.4939749557973,0.1465256102938629,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1948-11-01,1948-11-12,353.3,0.9302022779600488,328.6404648032853,0.745,1948,11,1,1948.11,1948,2,32,5,0.0283945361590038,3.471491309369924,0.0105631888983843,0.09,1,Wet,42,7,6,3,56,114.0,0.3468836379240064,214.64046480328528,214.64046480328528,,1,214.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,269.6404648032853,965.0432023240164,990.0,0.131504213403305,0.012928092960657,989.855567693636,0.3261187912459329,,,,24.486246578373624,,,,,0.8585618592131411,,,,0.94,,,,0.98,,,,47.49596931696218,,,,47.49596931696218,1139.9032636070924,0.1445225844157441,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1948-11-02,1948-11-13,357.5,0.9286496375460918,331.9922454227278,0.742,1948,11,2,1948.11,1948,2,33,5,0.0286841300045236,3.351780619442536,0.010095960570328,0.09,1,Wet,42,7,6,3,56,114.0,0.3433815143930337,217.99224542272785,217.99224542272785,,1,217.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,272.9922454227278,965.0599612271136,990.0,0.1326173508783966,0.0135984490845455,989.8537842000372,0.3363730332154983,,,,24.457449939708024,,,,,0.8719689816909113,,,,0.94,,,,0.98,,,,48.180927357972,,,,48.180927357972,1156.3422565913274,0.1451266649214138,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1948-11-03,1948-11-14,361.8,0.9274247326812806,335.5422682840873,0.736,1948,11,3,1948.11,1948,2,34,5,0.0289908519797451,3.55002286135948,0.0105799572718923,0.09,1,Wet,42,7,6,3,56,114.0,0.3397485526427977,221.5422682840873,221.5422682840873,,1,221.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,276.5422682840873,965.0777113414204,990.0,0.133796325260398,0.0143084536568174,989.8518952210828,0.3474057668799425,,,,24.426778112782426,,,,,0.8861690731363492,,,,0.94,,,,0.98,,,,48.90415080772316,,,,48.90415080772316,1173.6996193853556,0.1457466180276232,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1948-11-04,1948-11-15,361.8,0.9274247326812806,335.5422682840873,0.736,1948,11,4,1948.11,1948,2,35,5,0.0289908519797451,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3397485526427977,221.5422682840873,221.5422682840873,,1,221.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,276.5422682840873,965.0777113414204,990.0,0.133796325260398,0.0143084536568174,989.8518952210828,0.3474057668799425,,,,24.426778112782426,,,,,0.8861690731363492,,,,0.94,,,,0.98,,,,48.90415080772316,,,,48.90415080772316,1173.6996193853556,0.1457466180276232,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1948-11-05,1948-11-16,366.1,0.9210529813564018,337.1974964745787,0.732,1948,11,5,1948.11,1948,2,36,6,0.0291338636954036,1.655228190491414,0.004908779595925,0.09,1,Wet,42,7,6,3,56,114.0,0.3380808018798397,223.1974964745787,223.1974964745787,,1,223.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,278.1974964745787,965.0859874823728,990.0,0.1343460320395279,0.0146394992949157,989.8510144686657,0.3526103557478116,,,,24.412416630544893,,,,,0.8927899858983148,,,,0.94,,,,0.98,,,,49.240565147528976,,,,49.240565147528976,1181.7735635406957,0.1460288574569569,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1948-11-06,1948-11-17,366.1,0.9210529813564018,337.1974964745787,0.732,1948,11,6,1948.11,1948,2,37,6,0.0291338636954036,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3380808018798397,223.1974964745787,223.1974964745787,,1,223.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,278.1974964745787,965.0859874823728,990.0,0.1343460320395279,0.0146394992949157,989.8510144686657,0.3526103557478116,,,,24.412416630544893,,,,,0.8927899858983148,,,,0.94,,,,0.98,,,,49.240565147528976,,,,49.240565147528976,1181.7735635406957,0.1460288574569569,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1948-11-07,1948-11-18,370.4,0.9221297088191446,341.5568441466111,0.728,1948,11,7,1948.11,1948,2,38,6,0.0295105113342672,4.3593476720324125,0.0127631688450698,0.09,1,Wet,42,7,6,3,56,114.0,0.3337658195221707,227.5568441466112,227.5568441466112,,1,227.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.5568441466111,965.107784220733,990.0,0.1357937858789483,0.0155113688293222,989.8486948452918,0.3665016589228183,,,,24.37440896563593,,,,,0.9102273765864444,,,,0.94,,,,0.98,,,,50.12413978819036,,,,50.12413978819036,1202.9793549165688,0.146751970124993,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1948-11-08,1948-11-19,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1948,11,8,1948.11,1948,2,39,6,0.0297910607432688,3.247099641222462,0.0094172346335472,0.09,1,Wet,42,7,6,3,56,114.0,0.3306226684870722,230.8039437878336,230.8039437878336,,1,230.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.80394378783365,965.1240197189392,990.0,0.136872158453524,0.0161607887575667,989.8469670527888,0.3770221082741996,,,,24.34592522557548,,,,,0.9232157751513344,,,,0.94,,,,0.98,,,,50.77997069486047,,,,50.77997069486047,1218.719296676651,0.1472720124283341,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1948-11-09,1948-11-20,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1948,11,9,1948.11,1948,2,40,6,0.0297910607432688,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3306226684870722,230.8039437878336,230.8039437878336,,1,230.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.80394378783365,965.1240197189392,990.0,0.136872158453524,0.0161607887575667,989.8469670527888,0.3770221082741996,,,,24.34592522557548,,,,,0.9232157751513344,,,,0.94,,,,0.98,,,,50.77997069486047,,,,50.77997069486047,1218.719296676651,0.1472720124283341,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1948-11-10,1948-11-21,379.1,0.9160644915741682,347.2800487557672,0.716,1948,11,10,1948.11,1948,2,41,6,0.0300049962124982,2.4761049679336224,0.0071299948753318,0.09,1,Wet,42,7,6,3,56,114.0,0.3282653305550909,233.2800487557672,233.2800487557672,,1,233.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,288.28004875576715,965.1364002437788,990.0,0.1376944811366016,0.0166560097511534,989.8456495091124,0.3851440535407051,,,,24.324105211792773,,,,,0.9331201950230688,,,,0.94,,,,0.98,,,,51.27874731917096,,,,51.27874731917096,1230.6899356601027,0.1476582012208651,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1948-11-11,1948-11-22,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1948,11,11,1948.11,1948,2,42,6,0.0303827482995284,4.372130636923714,0.0124331111624971,0.08,1,Wet,42,7,6,3,56,114.0,0.3241839712095055,237.6521793926909,237.6521793926909,,1,237.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,292.65217939269087,965.1582608969634,990.0,0.1391464802411149,0.0175304358785381,989.8433230838804,0.3996953972713534,,,,24.285366789645625,,,,,0.9506087175707636,,,,0.94,,,,0.98,,,,52.15661590578348,,,,52.15661590578348,1251.7587817388032,0.1483187620104012,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1948-11-12,1948-11-23,388.0,0.9152363441299042,355.1117015224028,0.708,1948,11,12,1948.11,1948,2,43,7,0.0306816510115356,3.4595221297119,0.0097420673970487,0.08,1,Wet,42,7,6,3,56,114.0,0.3210257491129396,241.11170152240285,241.11170152240285,,1,241.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,296.1117015224028,965.175558507612,990.0,0.1402953990295802,0.0182223403044805,989.841482260666,0.4113995918053071,,,,24.254524161248604,,,,,0.9644468060896112,,,,0.94,,,,0.98,,,,52.84866040066037,,,,52.84866040066037,1268.3678496158486,0.1488226385503276,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1948-11-13,1948-11-24,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1948,11,13,1948.11,1948,2,44,7,0.0309920370490232,3.5924309894406288,0.0100150253756053,0.08,1,Wet,42,7,6,3,56,114.0,0.3178106680893508,244.70413251184343,244.70413251184343,,1,244.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,299.70413251184345,965.1935206625592,990.0,0.1414884572917561,0.0189408265023686,989.839570716206,0.4237312835176979,,,,24.222318770129014,,,,,0.9788165300473738,,,,0.94,,,,0.98,,,,53.5648577097624,,,,53.5648577097624,1285.5565850342978,0.1493288001302684,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1948-11-14,1948-11-25,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1948,11,14,1948.11,1948,2,45,7,0.0309920370490232,0.0,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.3178106680893508,244.70413251184343,244.70413251184343,,1,244.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,299.70413251184345,965.1935206625592,990.0,0.1414884572917561,0.0189408265023686,989.839570716206,0.4237312835176979,,,,24.222318770129014,,,,,0.9788165300473738,,,,0.94,,,,0.98,,,,53.5648577097624,,,,53.5648577097624,1285.5565850342978,0.1493288001302684,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1948-11-15,1948-11-26,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.0303827482995284,7.051953119152528,0.0200537733942993,0.08,1,Wet,42,7,6,3,56,114.0,0.3241839712095055,237.6521793926909,237.6521793926909,,1,237.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,292.65217939269087,965.1582608969634,990.0,0.1391464802411149,0.0175304358785381,989.8433230838804,0.3996953972713534,,,,24.285366789645625,,,,,0.9506087175707636,,,,0.94,,,,0.98,,,,52.15661590578348,,,,52.15661590578348,1251.7587817388032,0.1483187620104012,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1948-11-16,1948-11-27,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1948,11,16,1948.11,1948,2,47,7,0.0297910607432688,6.8482356048573365,0.0198612450009308,0.08,1,Wet,42,7,6,3,56,114.0,0.3306226684870722,230.8039437878336,230.8039437878336,,1,230.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.80394378783365,965.1240197189392,990.0,0.136872158453524,0.0161607887575667,989.8469670527888,0.3770221082741996,,,,24.34592522557548,,,,,0.9232157751513344,,,,0.94,,,,0.98,,,,50.77997069486047,,,,50.77997069486047,1218.719296676651,0.1472720124283341,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1948-11-17,1948-11-28,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1948,11,17,1948.11,1948,2,48,7,0.0297910607432688,0.0,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.3306226684870722,230.8039437878336,230.8039437878336,,1,230.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.80394378783365,965.1240197189392,990.0,0.136872158453524,0.0161607887575667,989.8469670527888,0.3770221082741996,,,,24.34592522557548,,,,,0.9232157751513344,,,,0.94,,,,0.98,,,,50.77997069486047,,,,50.77997069486047,1218.719296676651,0.1472720124283341,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1948-11-18,1948-11-29,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1948,11,18,1948.11,1948,2,49,7,0.0297910607432688,0.0,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.3306226684870722,230.8039437878336,230.8039437878336,,1,230.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.80394378783365,965.1240197189392,990.0,0.136872158453524,0.0161607887575667,989.8469670527888,0.3770221082741996,,,,24.34592522557548,,,,,0.9232157751513344,,,,0.94,,,,0.98,,,,50.77997069486047,,,,50.77997069486047,1218.719296676651,0.1472720124283341,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1948-11-19,1948-11-30,388.0,0.9152363441299042,355.1117015224028,0.708,1948,11,19,1948.11,1948,2,50,8,0.0306816510115356,10.307757734569236,0.0290268039334629,0.08,1,Wet,42,7,6,3,56,114.0,0.3210257491129396,241.11170152240285,241.11170152240285,,1,241.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,296.1117015224028,965.175558507612,990.0,0.1402953990295802,0.0182223403044805,989.841482260666,0.4113995918053071,,,,24.254524161248604,,,,,0.9644468060896112,,,,0.94,,,,0.98,,,,52.84866040066037,,,,52.84866040066037,1268.3678496158486,0.1488226385503276,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1948-11-20,1948-12-01,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,20,1948.11,1948,2,51,8,0.0314996948548937,9.468100038867194,0.0259698973950865,0.08,1,Wet,42,7,6,3,56,114.0,0.3126887433472958,250.57980156127,250.57980156127,,1,250.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,305.57980156127,965.2228990078064,990.0,0.1434397864963627,0.020115960312254,989.8364442531912,0.4442911497751617,,,,24.16925409560985,,,,,1.00231920624508,,,,0.95,,,,0.98,,,,55.31309972947145,,,,55.31309972947145,1327.5143935073152,0.1517174003951936,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-21,1948-12-02,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,21,1948.11,1948,2,52,8,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-22,1948-12-03,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,22,1948.11,1948,2,53,8,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-23,1948-12-04,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,23,1948.11,1948,2,54,8,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-24,1948-12-05,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,24,1948.11,1948,2,55,8,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-25,1948-12-06,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,25,1948.11,1948,2,56,8,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-26,1948-12-07,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,26,1948.11,1948,2,57,9,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-27,1948-12-08,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,27,1948.11,1948,2,58,9,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-28,1948-12-09,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,28,1948.11,1948,2,59,9,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-29,1948-12-10,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1948,11,29,1948.11,1948,2,60,9,0.0314996948548937,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.0217159603122539,989.8338479432284,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.00494165261557,,,,57.00494165261557,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1948-11-30,1948-12-11,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1948,11,30,1948.11,1948,2,61,9,0.0324078558916269,10.511123110337678,0.0280228670409452,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2825981462836059,269.0909246716077,269.0909246716077,,1,269.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,319.0909246716077,965.275454623358,990.0,0.1479268753521944,0.0238181849343215,989.8282549397136,0.5122334226823483,,,,24.04056689367327,,,,,1.076363698686431,,,,0.95,,,,0.98,,,,59.08298706013626,,,,59.08298706013626,1417.9916894432706,0.1575164398121959,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1948-12-01,1948-12-12,410.7,0.9236168999978376,379.3294608291118,0.685,1948,12,1,1948.12,1948,3,62,9,0.0327740654156352,4.238536157504143,0.0111737594761025,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3110752319160337,261.32946082911184,261.32946082911184,,1,261.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,315.32946082911184,965.2966473041456,990.0,0.1466776807181552,0.0222658921658223,989.831056427116,0.4831604452206407,,,,24.051248677749854,,,,,1.0453178433164474,,,,0.95,,,,0.98,,,,57.40433490593941,,,,57.40433490593941,1377.7040377425458,0.1513310745241591,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1948-12-02,1948-12-13,415.3,0.9212010008195706,382.5747756403677,0.68,1948,12,2,1948.12,1948,3,63,9,0.0330544606153277,3.2453148112558665,0.0084828248433884,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3084364352105735,264.5747756403677,264.5747756403677,,1,264.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,318.5747756403677,965.3128738782018,990.0,0.1477554605447715,0.0229149551280735,989.8293295843272,0.4952138940799139,,,,24.02124181204547,,,,,1.0582991025614708,,,,0.95,,,,0.98,,,,58.0447012130198,,,,58.0447012130198,1393.0728291124751,0.1517211925848024,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1948-12-03,1948-12-14,424.7,0.9179361992411328,389.84750381770914,0.669,1948,12,3,1948.12,1948,3,64,10,0.03368282432985,7.272728177341378,0.0186553154916238,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3026824562026085,271.8475038177091,271.8475038177091,,1,271.8475038177091,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,325.84750381770914,965.3492375190884,990.0,0.1501707577254384,0.0243695007635418,989.8254597415108,0.522762584065056,,,,23.953459638357447,,,,,1.0873900152708362,,,,0.95,,,,0.98,,,,59.471964712069216,,,,59.471964712069216,1427.3271530896614,0.1525518674088472,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1948-12-04,1948-12-15,439.0,0.9168901073485894,402.5147571260308,0.657,1948,12,4,1948.12,1948,3,65,10,0.0347772750156889,12.667253308321731,0.0314702829748811,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2931569536543804,284.5147571260308,284.5147571260308,,2,142.2573785630154,142.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.5147571260308,965.4113164070671,990.0,0.154377594617501,0.0269029514252061,989.8187194539572,0.1431573047712727,0.1431573047712727,,,24.264245742118916,24.264245742118916,,,,0.5690295142520616,0.5690295142520616,,,0.91,0.91,,,0.97,0.97,,,29.889849700857354,29.889849700857354,,,59.77969940171469,1434.7127856411523,0.1485155471778073,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1948-12-05,1948-12-16,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,5,1948.12,1948,3,66,10,0.0351405371551773,4.204422910744484,0.0103374099799383,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-06,1948-12-17,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,6,1948.12,1948,3,67,10,0.0351405371551773,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-07,1948-12-18,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,7,1948.12,1948,3,68,10,0.0351405371551773,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-08,1948-12-19,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,8,1948.12,1948,3,69,10,0.0351405371551773,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-09,1948-12-20,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,9,1948.12,1948,3,70,10,0.0351405371551773,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-10,1948-12-21,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,10,1948.12,1948,3,71,11,0.0351405371551773,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-11,1948-12-22,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,11,1948.12,1948,3,72,11,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-12,1948-12-23,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,12,1948.12,1948,3,73,11,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
