Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1948-12-13,1948-12-24,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,13,1948.12,1948,3,74,11,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-14,1948-12-25,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,14,1948.12,1948,3,75,11,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-15,1948-12-26,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,15,1948.12,1948,3,76,11,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-16,1948-12-27,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,16,1948.12,1948,3,77,11,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-17,1948-12-28,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,17,1948.12,1948,3,78,12,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-18,1948-12-29,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,18,1948.12,1948,3,79,12,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-19,1948-12-30,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,19,1948.12,1948,3,80,12,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-20,1948-12-31,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,20,1948.12,1948,3,81,12,0.0351405371551773,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2901264700359853,288.7191800367753,288.7191800367753,,2,144.35959001838762,144.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027743836007355,989.8164822665634,0.1474338569103536,0.1474338569103536,,,24.23881209948759,24.23881209948759,,,,0.5774383600735506,0.5774383600735506,,,0.91,0.91,,,0.97,0.97,,,30.29975424083109,30.29975424083109,,,60.59950848166218,1454.3882035598926,0.1489959447601729,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-21,1949-01-01,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,21,1948.12,1948,3,82,12,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-22,1949-01-02,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,22,1948.12,1948,3,83,12,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-23,1949-01-03,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,23,1948.12,1948,3,84,12,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-24,1949-01-04,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,24,1948.12,1948,3,85,13,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-25,1949-01-05,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,25,1948.12,1948,3,86,13,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-26,1949-01-06,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,26,1948.12,1948,3,87,13,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-27,1949-01-07,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,27,1948.12,1948,3,88,13,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-28,1949-01-08,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,28,1948.12,1948,3,89,13,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-29,1949-01-09,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,29,1948.12,1948,3,90,13,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-30,1949-01-10,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,30,1948.12,1948,3,91,13,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1948-12-31,1949-01-11,443.9,0.9162405497561958,406.7191800367753,0.649,1948,12,31,1948.12,1948,3,92,14,0.0351405371551773,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1949-01-01,1949-01-12,443.9,0.9162405497561958,406.7191800367753,0.649,1949,1,1,1949.01,1948,4,93,14,0.0351405371551773,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2237415997735141,315.7191800367753,315.7191800367753,,2,157.85959001838762,157.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,358.7191800367753,965.4302363101656,990.0,0.1610875505657187,0.033143836007355,989.8057686134268,0.1763756786024388,0.1763756786024388,,,24.19915662465893,24.19915662465893,,,,0.6314383600735506,0.6314383600735506,,,0.92,0.92,,,0.97,0.97,,,33.44257964253,33.44257964253,,,66.88515928506,1605.24382284144,0.1644504674675344,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1949-01-02,1949-01-13,443.9,0.9162405497561958,406.7191800367753,0.649,1949,1,2,1949.01,1948,4,94,14,0.0351405371551773,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2237415997735141,315.7191800367753,315.7191800367753,,2,157.85959001838762,157.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,358.7191800367753,965.4302363101656,990.0,0.1610875505657187,0.033143836007355,989.8057686134268,0.1763756786024388,0.1763756786024388,,,24.19915662465893,24.19915662465893,,,,0.6314383600735506,0.6314383600735506,,,0.92,0.92,,,0.97,0.97,,,33.44257964253,33.44257964253,,,66.88515928506,1605.24382284144,0.1644504674675344,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1949-01-03,1949-01-14,443.9,0.9162405497561958,406.7191800367753,0.649,1949,1,3,1949.01,1948,4,95,14,0.0351405371551773,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2237415997735141,315.7191800367753,315.7191800367753,,2,157.85959001838762,157.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,358.7191800367753,965.4302363101656,990.0,0.1610875505657187,0.033143836007355,989.8057686134268,0.1763756786024388,0.1763756786024388,,,24.19915662465893,24.19915662465893,,,,0.6314383600735506,0.6314383600735506,,,0.92,0.92,,,0.97,0.97,,,33.44257964253,33.44257964253,,,66.88515928506,1605.24382284144,0.1644504674675344,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1949-01-04,1949-01-15,453.7,0.9217880946399624,418.21525853815086,0.64,1949,1,4,1949.01,1948,4,96,14,0.0361337983376962,11.496078501375615,0.0274884243620367,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2175912957314987,327.21525853815086,327.21525853815086,,2,163.60762926907546,163.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,370.21525853815086,965.4819686634216,990.0,0.164905436414884,0.0354430517076301,989.7996515118776,0.1894752294399612,0.1894752294399612,,,24.128207619015928,24.128207619015928,,,,0.6544305170763018,0.6544305170763018,,,0.92,0.92,,,0.97,0.97,,,34.55868286328468,34.55868286328468,,,69.11736572656936,1658.8167774376648,0.1652674413845286,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1949-01-05,1949-01-16,463.6,0.9213465808907868,427.1362749009687,0.629,1949,1,5,1949.01,1948,4,97,14,0.0369045741514437,8.921016362817795,0.0208856444348729,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2130467612967273,336.1362749009687,336.1362749009687,,2,168.06813745048436,168.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,379.1362749009687,965.5221132370544,990.0,0.1678681355759674,0.0372272549801937,989.7949046094438,0.1999602064986936,0.1999602064986936,,,24.072831165890825,24.072831165890825,,,,0.6722725498019374,0.6722725498019374,,,0.92,0.92,,,0.97,0.97,,,35.41939397308558,35.41939397308558,,,70.83878794617117,1700.1309107081076,0.1658458719353562,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1949-01-06,1949-01-17,473.6,0.9185589519257016,435.0295196320124,0.621,1949,1,6,1949.01,1948,4,98,14,0.0375865504962058,7.893244731043692,0.0181441589014936,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2091812070063109,344.0295196320124,344.0295196320124,,2,172.0147598160062,172.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,387.0295196320124,965.557632838344,990.0,0.1704895083648749,0.0388059039264024,989.7907045877088,0.2094701532673036,0.2094701532673036,,,24.02360159609732,24.02360159609732,,,,0.6880590392640248,0.6880590392640248,,,0.92,0.92,,,0.97,0.97,,,36.17698745967175,36.17698745967175,,,72.3539749193435,1736.495398064244,0.1663196901684903,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1949-01-07,1949-01-18,483.8,0.9150446507013824,442.69860200932885,0.612,1949,1,7,1949.01,1948,4,99,15,0.038249159213606,7.669082377316386,0.0173234845163454,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2055574596056266,351.69860200932885,351.69860200932885,,2,175.84930100466443,175.84930100466443,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,394.69860200932885,965.592143709042,990.0,0.173036436091659,0.0403397204018657,989.7866238435064,0.2189194816204438,0.2189194816204438,,,23.975560652844035,23.975560652844035,,,,0.7033972040186576,0.7033972040186576,,,0.93,0.93,,,0.97,0.97,,,37.31067518253116,37.31067518253116,,,74.62135036506233,1790.912408761496,0.1685601671800397,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1949-01-08,1949-01-19,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,8,1949.01,1948,4,100,15,0.0385859935087222,3.8985450823636825,0.0087294446633875,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-09,1949-01-20,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,9,1949.01,1948,4,101,15,0.0385859935087222,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-10,1949-01-21,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,10,1949.01,1948,4,102,15,0.0385859935087222,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-11,1949-01-22,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,11,1949.01,1948,4,103,15,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-12,1949-01-23,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,12,1949.01,1948,4,104,15,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-13,1949-01-24,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,13,1949.01,1948,4,105,15,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-14,1949-01-25,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,14,1949.01,1948,4,106,16,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-15,1949-01-26,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,15,1949.01,1948,4,107,16,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-16,1949-01-27,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,16,1949.01,1948,4,108,16,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-17,1949-01-28,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,17,1949.01,1948,4,109,16,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-18,1949-01-29,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,18,1949.01,1948,4,110,16,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-19,1949-01-30,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,19,1949.01,1948,4,111,16,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-20,1949-01-31,489.0,0.9132865993695144,446.5971470916925,0.608,1949,1,20,1949.01,1948,4,112,16,0.0385859935087222,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619128,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621557,23.951060100621557,,,,0.7111942941833851,0.7111942941833851,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-01-21,1949-02-01,526.0,0.9149513144007492,481.26439137479406,0.58,1949,1,21,1949.01,1948,4,113,17,0.0415812434147822,34.667244283101574,0.0720336781702675,0.95,5,Dry,29,5,4,2,33,73.0,0.1516837757131086,408.26439137479406,408.26439137479406,,2,204.13219568739703,204.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,446.26439137479406,965.7656897611864,990.0,0.1901616059916289,0.0516528782749588,989.7581855157332,0.2949928349554289,0.2949928349554289,,,23.697502919591464,23.697502919591464,,,,0.8165287827495881,0.8165287827495881,,,0.94,0.94,,,0.97,0.97,,,43.2695807914423,43.2695807914423,,,86.5391615828846,2076.939877989231,0.1798162572046402,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1949-01-22,1949-02-02,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,22,1949.01,1948,4,114,17,0.0423715875095842,9.147501097245536,0.0186526901930035,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-23,1949-02-03,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,23,1949.01,1948,4,115,17,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-24,1949-02-04,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,24,1949.01,1948,4,116,17,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-25,1949-02-05,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,25,1949.01,1948,4,117,17,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-26,1949-02-06,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,26,1949.01,1948,4,118,17,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-27,1949-02-07,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,27,1949.01,1948,4,119,17,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-28,1949-02-08,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,28,1949.01,1948,4,120,18,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-29,1949-02-09,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,29,1949.01,1948,4,121,18,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-30,1949-02-10,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,30,1949.01,1948,4,122,18,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-01-31,1949-02-11,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,1,31,1949.01,1948,4,123,18,0.0423715875095842,0.0,0.0,0.95,5,Dry,29,5,4,2,33,73.0,0.1488544652374269,417.41189247203965,417.41189247203965,,2,208.70594623601983,208.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,455.41189247203965,965.8068535161244,990.0,0.1931995214851792,0.0534823784944079,989.7533181000204,0.3083499417630059,0.3083499417630059,,,23.63811464213316,23.63811464213316,,,,0.8348237849440792,0.8348237849440792,,,0.94,0.94,,,0.97,0.97,,,44.128204036547785,44.128204036547785,,,88.25640807309557,2118.153793754293,0.1799638414725585,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-01,1949-02-12,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,1,1949.02,1948,5,124,18,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-02,1949-02-13,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,2,1949.02,1948,5,125,18,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-03,1949-02-14,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,3,1949.02,1948,5,126,18,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-04,1949-02-15,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,4,1949.02,1948,5,127,19,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-05,1949-02-16,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,5,1949.02,1948,5,128,19,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-06,1949-02-17,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,6,1949.02,1948,5,129,19,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-07,1949-02-18,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,7,1949.02,1948,5,130,19,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-08,1949-02-19,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,8,1949.02,1948,5,131,19,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-09,1949-02-20,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1949,2,9,1949.02,1948,5,132,19,0.0423715875095842,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1733236923997437,405.41189247203965,405.41189247203965,,2,202.70594623601983,202.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,446.41189247203965,965.8068535161244,990.0,0.1902105915958803,0.0510823784944079,989.7587070299096,0.2908877128520836,0.2908877128520836,,,23.660965800933443,23.660965800933443,,,,0.8108237849440791,0.8108237849440791,,,0.94,0.94,,,0.97,0.97,,,42.901013453574656,42.901013453574656,,,85.80202690714933,2059.248645771584,0.174959107281521,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1949-02-10,1949-02-21,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1949,2,10,1949.02,1948,5,133,19,0.0425565906621026,2.1412401911852044,0.0043472268252717,0.95,5,Dry,31,6,4,3,41,85.0,0.1725702149946884,407.5531326632248,407.5531326632248,,2,203.7765663316124,203.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,448.5531326632248,965.8164890969844,990.0,0.1909217045745027,0.0515106265326449,989.7575676688928,0.2939665670475739,0.2939665670475739,,,23.64711200486084,23.64711200486084,,,,0.8151062653264496,0.8151062653264496,,,0.94,0.94,,,0.97,0.97,,,43.102349459242106,43.102349459242106,,,86.20469891848421,2068.9127740436206,0.1750160403048847,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710585,0.57
1949-02-11,1949-02-22,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1949,2,11,1949.02,1948,5,134,20,0.0442528096023254,19.632163659985963,0.038330197686107,0.98,5,Dry,31,6,4,3,41,85.0,0.165955564539208,427.1852963232108,427.1852963232108,,2,213.5926481616053,213.5926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,468.1852963232108,965.9048338334544,990.0,0.1974416113250515,0.0554370592646421,989.7471213294104,0.3229455241758625,0.3229455241758625,,,23.519341971780065,23.519341971780065,,,,0.8543705926464216,0.8543705926464216,,,0.94,0.94,,,0.98,0.98,,,45.39775781908562,45.39775781908562,,,90.79551563817124,2179.09237531611,0.1772708359454259,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1949-02-12,1949-02-23,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1949,2,12,1949.02,1948,5,135,20,0.0445309142177876,3.218803419701999,0.0062452033682067,0.98,5,Dry,31,6,4,3,41,85.0,0.1649191382885751,430.4040997429128,430.4040997429128,,2,215.2020498714564,215.2020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,471.4040997429128,965.9193184488432,990.0,0.1985105866304876,0.0560808199485825,989.7454085934212,0.3278258719576537,0.3278258719576537,,,23.4982642726202,23.4982642726202,,,,0.8608081994858255,0.8608081994858255,,,0.94,0.94,,,0.98,0.98,,,45.69883452818762,45.69883452818762,,,91.39766905637524,2193.544057353006,0.1773320567336679,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1949-02-13,1949-02-24,576.1,0.911538398058414,525.1372711214524,0.544,1949,2,13,1949.02,1948,5,136,20,0.0453718602248934,9.73317137853951,0.0185345278535532,0.98,5,Dry,31,6,4,3,41,85.0,0.1618624399263815,440.13727112145233,440.13727112145233,,2,220.06863556072608,220.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,481.13727112145233,965.9631177200464,990.0,0.2017430051694859,0.0580274542242904,989.7402295406064,0.3428045424176508,0.3428045424176508,,,23.43430727814199,23.43430727814199,,,,0.8802745422429046,0.8802745422429046,,,0.94,0.94,,,0.98,0.98,,,46.60507462477116,46.60507462477116,,,93.21014924954233,2237.0435819890163,0.1774967315698011,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1949-02-14,1949-02-25,581.8,0.9130898541596396,531.2356771500782,0.54,1949,2,14,1949.02,1948,5,137,20,0.0458987625057667,6.098406028625959,0.0114796620237219,0.98,5,Dry,31,6,4,3,41,85.0,0.1600043138216916,446.2356771500783,446.2356771500783,,2,223.11783857503917,223.11783857503917,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,487.2356771500783,965.9905605471752,990.0,0.2037683060646016,0.0592471354300156,989.7369845585054,0.3523590037172688,0.3523590037172688,,,23.39406500761281,23.39406500761281,,,,0.8924713543001564,0.8924713543001564,,,0.94,0.94,,,0.98,0.98,,,47.16967925925193,47.16967925925193,,,94.33935851850386,2264.144604444093,0.1775847567780208,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1949-02-15,1949-02-26,587.6,0.9136493485893028,536.8603572310743,0.537,1949,2,15,1949.02,1948,5,138,20,0.0463847348647648,5.624680080996085,0.0104769890442387,0.98,5,Dry,31,6,4,3,41,85.0,0.1583279503787508,451.8603572310743,451.8603572310743,,2,225.9301786155372,225.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,492.8603572310743,966.0158716075398,990.0,0.2056362809992497,0.0603720714462148,989.7339916475546,0.3612869939529065,0.3612869939529065,,,23.356833046061908,23.356833046061908,,,,0.9037207144621486,0.9037207144621486,,,0.94,0.94,,,0.98,0.98,,,47.68822289962712,47.68822289962712,,,95.37644579925424,2289.0346991821016,0.177655966797717,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
