Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1949-02-16,1949-02-27,587.6,0.9136493485893028,536.8603572310743,0.537,1949,2,16,1949.02,1948,5,139,20,0.0463847348647648,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.1583279503787508,451.8603572310743,451.8603572310743,,2,225.9301786155372,225.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,492.8603572310743,966.0158716075398,990.0,0.2056362809992497,0.0603720714462148,989.7339916475546,0.3612869939529065,0.3612869939529065,,,23.356833046061908,23.356833046061908,,,,0.9037207144621486,0.9037207144621486,,,0.94,0.94,,,0.98,0.98,,,47.68822289962712,47.68822289962712,,,95.37644579925424,2289.0346991821016,0.177655966797717,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
1949-02-17,1949-02-28,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1949,2,17,1949.02,1948,5,140,20,0.0468847977272627,5.787764612244246,0.0106657783916837,0.98,5,Dry,31,6,4,3,41,85.0,0.1566392595468016,457.64812184331856,457.64812184331856,,2,228.82406092165928,228.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,498.64812184331856,966.0419165482948,990.0,0.2075584168483345,0.0615296243686637,989.7309119587828,0.3705897686100043,0.3705897686100043,,,23.31840564187813,23.31840564187813,,,,0.9152962436866372,0.9152962436866372,,,0.94,0.94,,,0.98,0.98,,,48.219586110102256,48.219586110102256,,,96.43917222020453,2314.5401332849083,0.1777195356221095,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1949-02-18,1949-03-01,605.1,0.916570131514196,554.61658657924,0.528,1949,2,18,1949.02,1948,5,141,21,0.0479188730804463,11.968464735921431,0.0215797093443245,0.98,5,Dry,31,6,4,3,41,85.0,0.1532590298538714,469.6165865792401,469.6165865792401,,2,234.80829328962,234.80829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,510.6165865792401,966.0957746396066,990.0,0.2126762820749217,0.063923317315848,989.7234004006092,0.390199853483668,0.390199853483668,,,23.23742590751905,23.23742590751905,,,,0.93923317315848,0.93923317315848,,,0.94,0.94,,,0.98,0.98,,,49.30879467432622,49.30879467432622,,,98.61758934865244,2366.8221443676584,0.177812189060023,55.37817621228815,110.13634421489728,163.55467619104525,213.7039507141394,0.53
1949-02-19,1949-03-02,623.0,0.9151901352719296,570.1634542744123,0.518,1949,2,19,1949.02,1948,5,142,21,0.0492621224493092,15.546867695172182,0.0272673872353973,0.98,5,Dry,31,6,4,3,41,85.0,0.1490800565395245,485.1634542744122,485.1634542744122,,2,242.5817271372061,242.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,526.1634542744122,966.1657355442348,990.0,0.2216889589996592,0.0670326908548824,989.7112783501456,0.4164238275189809,0.4164238275189809,,,23.129118978391727,23.129118978391727,,,,0.9703269085488244,0.9703269085488244,,,0.94,0.94,,,0.98,0.98,,,50.70375352108696,50.70375352108696,,,101.40750704217392,2433.780169012174,0.1778569045103473,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1949-02-20,1949-03-03,635.1,0.9262821612419124,588.2818006047386,0.51,1949,2,20,1949.02,1948,5,143,21,0.0508275475722494,18.118346330326407,0.0307987537804181,0.98,5,Dry,31,6,4,3,41,85.0,0.1444885765845929,503.2818006047386,503.2818006047386,,2,251.6409003023693,251.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,544.2818006047386,966.2472681027213,990.0,0.23219234817666,0.0713127202418954,989.6964949315816,0.4480557682297392,0.4480557682297392,,,23.00117106063048,23.00117106063048,,,,1.0065636012094772,1.0065636012094772,,,0.94,0.94,,,0.98,0.98,,,52.3063137879288,52.3063137879288,,,104.6126275758576,2510.7030618205818,0.1778274076612917,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1949-02-21,1949-03-04,635.1,0.9262821612419124,588.2818006047386,0.51,1949,2,21,1949.02,1948,5,144,21,0.0508275475722494,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.1444885765845929,503.2818006047386,503.2818006047386,,2,251.6409003023693,251.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,544.2818006047386,966.2472681027213,990.0,0.23219234817666,0.0713127202418954,989.6964949315816,0.4480557682297392,0.4480557682297392,,,23.00117106063048,23.00117106063048,,,,1.0065636012094772,1.0065636012094772,,,0.94,0.94,,,0.98,0.98,,,52.3063137879288,52.3063137879288,,,104.6126275758576,2510.7030618205818,0.1778274076612917,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1949-02-22,1949-03-05,635.1,0.9262821612419124,588.2818006047386,0.51,1949,2,22,1949.02,1948,5,145,21,0.0508275475722494,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.1444885765845929,503.2818006047386,503.2818006047386,,2,251.6409003023693,251.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,544.2818006047386,966.2472681027213,990.0,0.23219234817666,0.0713127202418954,989.6964949315816,0.4480557682297392,0.4480557682297392,,,23.00117106063048,23.00117106063048,,,,1.0065636012094772,1.0065636012094772,,,0.94,0.94,,,0.98,0.98,,,52.3063137879288,52.3063137879288,,,104.6126275758576,2510.7030618205818,0.1778274076612917,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1949-02-23,1949-03-06,635.1,0.9262821612419124,588.2818006047386,0.51,1949,2,23,1949.02,1948,5,146,21,0.0508275475722494,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.1444885765845929,503.2818006047386,503.2818006047386,,2,251.6409003023693,251.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,544.2818006047386,966.2472681027213,990.0,0.23219234817666,0.0713127202418954,989.6964949315816,0.4480557682297392,0.4480557682297392,,,23.00117106063048,23.00117106063048,,,,1.0065636012094772,1.0065636012094772,,,0.94,0.94,,,0.98,0.98,,,52.3063137879288,52.3063137879288,,,104.6126275758576,2510.7030618205818,0.1778274076612917,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1949-02-24,1949-03-07,635.1,0.9262821612419124,588.2818006047386,0.51,1949,2,24,1949.02,1948,5,147,21,0.0508275475722494,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.1444885765845929,503.2818006047386,503.2818006047386,,2,251.6409003023693,251.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,544.2818006047386,966.2472681027213,990.0,0.23219234817666,0.0713127202418954,989.6964949315816,0.4480557682297392,0.4480557682297392,,,23.00117106063048,23.00117106063048,,,,1.0065636012094772,1.0065636012094772,,,0.94,0.94,,,0.98,0.98,,,52.3063137879288,52.3063137879288,,,104.6126275758576,2510.7030618205818,0.1778274076612917,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1949-02-25,1949-03-08,641.2,0.9249135320234408,593.0545567334302,0.504,1949,2,25,1949.02,1948,5,148,22,0.0512399137017683,4.7727561286917535,0.0080477522253269,0.98,5,Dry,31,6,4,3,41,85.0,0.1433257683208499,508.05455673343033,508.05455673343033,,2,254.0272783667152,254.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,549.0545567334303,966.2687455053004,990.0,0.2349591633237277,0.0732218226933721,989.6918190139828,0.4565800314603352,0.4565800314603352,,,22.966493477222038,22.966493477222038,,,,1.0161091134668607,1.0161091134668607,,,0.94,0.94,,,0.98,0.98,,,52.722741415338255,52.722741415338255,,,105.44548283067653,2530.6915879362364,0.1778006452078788,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1949-02-26,1949-03-09,666.0,0.9305623409100874,619.7545190461183,0.492,1949,2,26,1949.02,1948,5,149,22,0.0535467904455846,26.699962312687827,0.0430815129089861,0.98,5,Dry,31,6,4,3,41,85.0,0.1371510773827449,534.7545190461182,534.7545190461182,,2,267.3772595230591,267.3772595230591,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,575.7545190461183,966.3790180761844,990.0,0.2504374023455757,0.0839018076184472,989.665660790036,0.5057416021456135,0.5057416021456135,,,22.78090111170589,22.78090111170589,,,,1.0695090380922363,1.0695090380922363,,,0.95,0.95,,,0.98,0.98,,,55.63063982172248,55.63063982172248,,,111.26127964344496,2670.270711442679,0.1795247573421333,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1949-02-27,1949-03-10,678.7,0.9309429630578494,631.8309890273624,0.487,1949,2,27,1949.02,1948,5,150,22,0.0545901974519641,12.07646998124426,0.0191134499430531,0.98,5,Dry,31,6,4,3,41,85.0,0.134529647130554,546.8309890273624,546.8309890273624,,2,273.4154945136812,273.4154945136812,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,587.8309890273624,966.4273239561091,990.0,0.2574382545086159,0.0887323956109449,989.6538293498804,0.5287993580418037,0.5287993580418037,,,22.697706035729247,22.697706035729247,,,,1.0936619780547248,1.0936619780547248,,,0.95,0.95,,,0.98,0.98,,,56.67920863143422,56.67920863143422,,,113.35841726286844,2720.6020143088426,0.1794125632194328,54.83705802142578,109.0227249779759,161.8059442642699,211.18690472398887,0.485
1949-02-28,1949-03-11,691.4,0.9313799209999172,643.9560773793427,0.479,1949,2,28,1949.02,1948,5,151,22,0.0556378050855752,12.125088351980253,0.0188290611392701,0.98,5,Dry,31,6,4,3,41,85.0,0.1319965801796883,558.9560773793427,558.9560773793427,,3,186.3186924597809,186.3186924597809,186.3186924597809,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,599.9560773793427,966.4758243095172,990.0,0.2644672912344015,0.093582430951737,989.641950277814,0.2457701133168099,0.2457701133168099,0.2457701133168099,,22.920355854979764,22.920355854979764,22.920355854979764,,,0.7452747698391236,0.7452747698391236,0.7452747698391236,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.7921390666698,37.7921390666698,37.7921390666698,,113.3764172000094,2721.034012800225,0.1760623452167863,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1949-03-01,1949-03-12,691.4,0.9313799209999172,643.9560773793427,0.479,1949,3,1,1949.03,1948,6,152,22,0.0556378050855752,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1661604009320782,536.9560773793427,536.9560773793427,,2,268.47803868967134,268.47803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.9560773793427,966.4758243095172,990.0,0.2569310593503435,0.084782430951737,989.658286509698,0.5099069110969737,0.5099069110969737,,,22.67255528908371,22.67255528908371,,,,1.0739121547586854,1.0739121547586854,,,0.95,0.95,,,0.98,0.98,,,55.59400022643714,55.59400022643714,,,111.18800045287428,2668.5120108689825,0.1726639507858475,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1949-03-02,1949-03-13,691.4,0.9313799209999172,643.9560773793427,0.479,1949,3,2,1949.03,1948,6,153,22,0.0556378050855752,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1661604009320782,536.9560773793427,536.9560773793427,,2,268.47803868967134,268.47803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.9560773793427,966.4758243095172,990.0,0.2569310593503435,0.084782430951737,989.658286509698,0.5099069110969737,0.5099069110969737,,,22.67255528908371,22.67255528908371,,,,1.0739121547586854,1.0739121547586854,,,0.95,0.95,,,0.98,0.98,,,55.59400022643714,55.59400022643714,,,111.18800045287428,2668.5120108689825,0.1726639507858475,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1949-03-03,1949-03-14,691.4,0.9313799209999172,643.9560773793427,0.479,1949,3,3,1949.03,1948,6,154,22,0.0556378050855752,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1661604009320782,536.9560773793427,536.9560773793427,,2,268.47803868967134,268.47803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.9560773793427,966.4758243095172,990.0,0.2569310593503435,0.084782430951737,989.658286509698,0.5099069110969737,0.5099069110969737,,,22.67255528908371,22.67255528908371,,,,1.0739121547586854,1.0739121547586854,,,0.95,0.95,,,0.98,0.98,,,55.59400022643714,55.59400022643714,,,111.18800045287428,2668.5120108689825,0.1726639507858475,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1949-03-04,1949-03-15,691.4,0.9313799209999172,643.9560773793427,0.479,1949,3,4,1949.03,1948,6,155,23,0.0556378050855752,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1661604009320782,536.9560773793427,536.9560773793427,,2,268.47803868967134,268.47803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.9560773793427,966.4758243095172,990.0,0.2569310593503435,0.084782430951737,989.658286509698,0.5099069110969737,0.5099069110969737,,,22.67255528908371,22.67255528908371,,,,1.0739121547586854,1.0739121547586854,,,0.95,0.95,,,0.98,0.98,,,55.59400022643714,55.59400022643714,,,111.18800045287428,2668.5120108689825,0.1726639507858475,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1949-03-05,1949-03-16,691.4,0.9313799209999172,643.9560773793427,0.479,1949,3,5,1949.03,1948,6,156,23,0.0556378050855752,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1661604009320782,536.9560773793427,536.9560773793427,,2,268.47803868967134,268.47803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.9560773793427,966.4758243095172,990.0,0.2569310593503435,0.084782430951737,989.658286509698,0.5099069110969737,0.5099069110969737,,,22.67255528908371,22.67255528908371,,,,1.0739121547586854,1.0739121547586854,,,0.95,0.95,,,0.98,0.98,,,55.59400022643714,55.59400022643714,,,111.18800045287428,2668.5120108689825,0.1726639507858475,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1949-03-06,1949-03-17,697.9,0.9291923360502586,648.4833313294755,0.477,1949,3,6,1949.03,1948,6,157,23,0.0560289598268666,4.527253950132831,0.0069812957888236,0.98,5,Dry,36,8,6,4,53,107.0,0.1650003860247819,541.4833313294755,541.4833313294755,,2,270.7416656647377,270.7416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,591.4833313294755,966.4939333253176,990.0,0.2595555543938988,0.0865933325317902,989.6538511130742,0.5185258571566518,0.5185258571566518,,,22.641391930599745,22.641391930599745,,,,1.082966662658951,1.082966662658951,,,0.95,0.95,,,0.98,0.98,,,55.98567354067303,55.98567354067303,,,111.97134708134604,2687.312329952305,0.1726664999265134,54.72507400125486,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1949-03-07,1949-03-18,724.0,0.9310778641670568,674.100373656949,0.466,1949,3,7,1949.03,1948,6,158,23,0.0582422722839604,25.61704232747354,0.0380018218778055,0.98,5,Dry,36,8,6,4,53,107.0,0.158730070745299,567.100373656949,567.100373656949,,3,189.03345788564968,189.03345788564968,189.03345788564968,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,617.100373656949,966.5964014946276,990.0,0.2744060137141733,0.0968401494627796,989.6287538368232,0.2529838751379785,0.2529838751379785,0.2529838751379785,,22.779368467057303,22.779368467057303,22.779368467057303,,,0.7561338315425987,0.7561338315425987,0.7561338315425987,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.10693757049256,38.10693757049256,38.10693757049256,,114.32081271147769,2743.6995050754645,0.1695901933584385,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1949-03-08,1949-03-19,737.3,0.9360778698073658,690.1702134089708,0.4589999999999999,1949,3,8,1949.03,1948,6,159,23,0.059630706438535,16.06983975202172,0.0232838790197097,0.98,5,Dry,36,8,6,4,53,107.0,0.1550342189812754,583.1702134089708,583.1702134089708,,3,194.3900711363236,194.3900711363236,194.3900711363236,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,633.1702134089708,966.660680853636,990.0,0.2837218628457801,0.1032680853635883,989.6130100517906,0.2675211512733169,0.2675211512733169,0.2675211512733169,,22.684808046881443,22.684808046881443,22.684808046881443,,,0.7775602845452944,0.7775602845452944,0.7775602845452944,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02409836115356,39.02409836115356,39.02409836115356,,117.07229508346067,2809.7350820030565,0.1696281479683153,54.44001018262463,108.20714297458645,160.52899956344504,209.3576440762013,0.46
1949-03-09,1949-03-20,757.6,0.9384301272574462,710.9546644102412,0.45,1949,3,9,1949.03,1948,6,160,23,0.0614264830050448,20.78445100127056,0.0292345659178027,0.98,5,Dry,36,8,6,4,53,107.0,0.1505018608869523,603.9546644102412,603.9546644102412,,3,201.3182214700805,201.3182214700805,201.3182214700805,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,653.9546644102412,966.7438186576406,990.0,0.2957708199479659,0.1111863993230724,989.5930427807292,0.286920888206976,0.286920888206976,0.286920888206976,,22.562303234881128,22.562303234881128,22.562303234881128,,,0.8052728858803218,0.8052728858803218,0.8052728858803218,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.196682082805935,40.196682082805935,40.196682082805935,,120.5900462484178,2894.161109962027,0.1696170688301918,54.29538586711199,107.91035980351516,160.06504693480397,208.6946777113153,0.45
1949-03-10,1949-03-21,792.1,0.9410451291282576,745.4018467824927,0.434,1949,3,10,1949.03,1948,6,161,23,0.0644027195620073,34.44718237225152,0.0462129018340132,0.98,5,Dry,36,8,6,4,53,107.0,0.1435467331639472,638.4018467824927,638.4018467824927,,3,212.80061559416427,212.80061559416427,212.80061559416427,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,688.4018467824927,966.88160738713,990.0,0.3157402010333291,0.1215205540347478,989.562739244932,0.320557117723858,0.320557117723858,0.320557117723858,,22.360574740078054,22.360574740078054,22.360574740078054,,,0.8512024623766571,0.8512024623766571,0.8512024623766571,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.00102212449736,43.00102212449736,43.00102212449736,,129.00306637349206,3096.073592963809,0.1730651284677256,54.05206805527212,107.4113765701435,159.28580826307768,207.5830561695972,0.435
1949-03-11,1949-03-22,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,11,1949.03,1948,6,162,24,0.066004282553832,18.536608701674822,0.0242645314797338,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-12,1949-03-23,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,12,1949.03,1948,6,163,24,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-13,1949-03-24,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,13,1949.03,1948,6,164,24,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-14,1949-03-25,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,14,1949.03,1948,6,165,24,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-15,1949-03-26,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,15,1949.03,1948,6,166,24,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-16,1949-03-27,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,16,1949.03,1948,6,167,24,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-17,1949-03-28,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,17,1949.03,1948,6,168,24,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-18,1949-03-29,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,18,1949.03,1948,6,169,25,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-19,1949-03-30,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,19,1949.03,1948,6,170,25,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-20,1949-03-31,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,20,1949.03,1948,6,171,25,0.066004282553832,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-21,1949-04-01,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,21,1949.03,1948,6,172,25,0.066004282553832,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-22,1949-04-02,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,22,1949.03,1948,6,173,25,0.066004282553832,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-23,1949-04-03,806.1,0.9476968806403272,763.9384554841678,0.428,1949,3,23,1949.03,1948,6,174,25,0.066004282553832,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841678,656.9384554841678,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841678,966.9557538219368,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-03-24,1949-04-04,813.2,0.9448981686506563,768.3911907467137,0.424,1949,3,24,1949.03,1948,6,175,25,0.066388998880516,4.4527352625461845,0.0057948806755827,0.97,5,Dry,36,8,6,4,53,107.0,0.1392519868636424,661.3911907467137,661.3911907467137,,3,220.4637302489046,220.4637302489046,220.4637302489046,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,711.3911907467137,966.9735647629868,990.0,0.3290673569546167,0.1284173572240141,989.5425152858212,0.3440351822492783,0.3440351822492783,0.3440351822492783,,22.224915340585213,22.224915340585213,22.224915340585213,,,0.8818549209956185,0.8818549209956185,0.8818549209956185,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.279244616403645,44.279244616403645,44.279244616403645,,132.8377338492109,3188.105612381062,0.1728777417660407,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1949-03-25,1949-04-05,849.3,0.9394403434210324,797.8666836674828,0.408,1949,3,25,1949.03,1948,6,176,26,0.0689356814688705,29.475492920768943,0.0369428797117853,0.97,5,Dry,36,8,6,4,53,107.0,0.1341076174633118,690.8666836674828,690.8666836674828,,3,230.2888945558276,230.2888945558276,230.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,740.8666836674828,967.09146673467,990.0,0.3461545992275262,0.1372600051002448,989.5165853956725,0.3753434949821431,0.3753434949821431,0.3753434949821431,,22.049775166020304,22.049775166020304,22.049775166020304,,,0.9211555782233104,0.9211555782233104,0.9211555782233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.88810223365539,45.88810223365539,45.88810223365539,,137.66430670096614,3303.943360823187,0.1725404876766841,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1949-03-26,1949-04-06,849.3,0.9394403434210324,797.8666836674828,0.408,1949,3,26,1949.03,1948,6,177,26,0.0689356814688705,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.1341076174633118,690.8666836674828,690.8666836674828,,3,230.2888945558276,230.2888945558276,230.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,740.8666836674828,967.09146673467,990.0,0.3461545992275262,0.1372600051002448,989.5165853956725,0.3753434949821431,0.3753434949821431,0.3753434949821431,,22.049775166020304,22.049775166020304,22.049775166020304,,,0.9211555782233104,0.9211555782233104,0.9211555782233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.88810223365539,45.88810223365539,45.88810223365539,,137.66430670096614,3303.943360823187,0.1725404876766841,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1949-03-27,1949-04-07,849.3,0.9394403434210324,797.8666836674828,0.408,1949,3,27,1949.03,1948,6,178,26,0.0689356814688705,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.1341076174633118,690.8666836674828,690.8666836674828,,3,230.2888945558276,230.2888945558276,230.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,740.8666836674828,967.09146673467,990.0,0.3461545992275262,0.1372600051002448,989.5165853956725,0.3753434949821431,0.3753434949821431,0.3753434949821431,,22.049775166020304,22.049775166020304,22.049775166020304,,,0.9211555782233104,0.9211555782233104,0.9211555782233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.88810223365539,45.88810223365539,45.88810223365539,,137.66430670096614,3303.943360823187,0.1725404876766841,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1949-03-28,1949-04-08,856.6,0.9392960813836936,804.601023313272,0.405,1949,3,28,1949.03,1948,6,179,26,0.0695175284142667,6.734339645789078,0.0083697875725507,0.97,5,Dry,36,8,6,4,53,107.0,0.132985165193283,697.601023313272,697.601023313272,,3,232.5336744377573,232.5336744377573,232.5336744377573,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,747.601023313272,967.118404093253,990.0,0.3500585642395779,0.1392803069939815,989.5106611287664,0.3826867860206092,0.3826867860206092,0.3826867860206092,,22.009570249492747,22.009570249492747,22.009570249492747,,,0.9301346977510292,0.9301346977510292,0.9301346977510292,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.25091763412733,46.25091763412733,46.25091763412733,,138.752752902382,3330.066069657168,0.1724491379976266,53.62363492446956,106.53369296094064,157.9174441355954,205.63629957141296,0.405
1949-03-29,1949-04-09,864.0,0.9458289602839208,817.1962216853075,0.402,1949,3,29,1949.03,1948,6,180,26,0.0706057535536105,12.595198372035613,0.0154126977558223,0.97,5,Dry,36,8,6,4,53,107.0,0.1309355050361508,710.1962216853075,710.1962216853075,,3,236.7320738951025,236.7320738951025,236.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,760.1962216853075,967.1687848867412,990.0,0.3573601285132217,0.1450981108426537,989.497541760644,0.3966108011358523,0.3966108011358523,0.3966108011358523,,21.932146072767026,21.932146072767026,21.932146072767026,,,0.94692829558041,0.94692829558041,0.94692829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92034201551702,46.92034201551702,46.92034201551702,,140.76102604655102,3378.264625117225,0.1722487479888966,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1949-03-30,1949-04-10,864.0,0.9458289602839208,817.1962216853075,0.402,1949,3,30,1949.03,1948,6,181,26,0.0706057535536105,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.1309355050361508,710.1962216853075,710.1962216853075,,3,236.7320738951025,236.7320738951025,236.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,760.1962216853075,967.1687848867412,990.0,0.3573601285132217,0.1450981108426537,989.497541760644,0.3966108011358523,0.3966108011358523,0.3966108011358523,,21.932146072767026,21.932146072767026,21.932146072767026,,,0.94692829558041,0.94692829558041,0.94692829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92034201551702,46.92034201551702,46.92034201551702,,140.76102604655102,3378.264625117225,0.1722487479888966,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1949-03-31,1949-04-11,864.0,0.9458289602839208,817.1962216853075,0.402,1949,3,31,1949.03,1948,6,182,26,0.0706057535536105,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.1309355050361508,710.1962216853075,710.1962216853075,,3,236.7320738951025,236.7320738951025,236.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,760.1962216853075,967.1687848867412,990.0,0.3573601285132217,0.1450981108426537,989.497541760644,0.3966108011358523,0.3966108011358523,0.3966108011358523,,21.932146072767026,21.932146072767026,21.932146072767026,,,0.94692829558041,0.94692829558041,0.94692829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92034201551702,46.92034201551702,46.92034201551702,,140.76102604655102,3378.264625117225,0.1722487479888966,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1949-04-01,1949-04-12,864.0,0.9458289602839208,817.1962216853075,0.402,1949,4,1,1949.04,1948,7,183,27,0.0706057535536105,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1529620385936341,692.1962216853075,692.1962216853075,,3,230.7320738951025,230.7320738951025,230.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,750.1962216853075,967.1687848867412,990.0,0.3515630270639464,0.1376588665055922,989.5107781064304,0.376787651230929,0.376787651230929,0.376787651230929,,21.96520556845832,21.96520556845832,21.96520556845832,,,0.92292829558041,0.92292829558041,0.92292829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.80007386798628,45.80007386798628,45.80007386798628,,137.40022160395884,3297.6053184950124,0.1681361439980691,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1949-04-02,1949-04-13,864.0,0.9458289602839208,817.1962216853075,0.402,1949,4,2,1949.04,1948,7,184,27,0.0706057535536105,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1529620385936341,692.1962216853075,692.1962216853075,,3,230.7320738951025,230.7320738951025,230.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,750.1962216853075,967.1687848867412,990.0,0.3515630270639464,0.1376588665055922,989.5107781064304,0.376787651230929,0.376787651230929,0.376787651230929,,21.96520556845832,21.96520556845832,21.96520556845832,,,0.92292829558041,0.92292829558041,0.92292829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.80007386798628,45.80007386798628,45.80007386798628,,137.40022160395884,3297.6053184950124,0.1681361439980691,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1949-04-03,1949-04-14,864.0,0.9458289602839208,817.1962216853075,0.402,1949,4,3,1949.04,1948,7,185,27,0.0706057535536105,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1529620385936341,692.1962216853075,692.1962216853075,,3,230.7320738951025,230.7320738951025,230.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,750.1962216853075,967.1687848867412,990.0,0.3515630270639464,0.1376588665055922,989.5107781064304,0.376787651230929,0.376787651230929,0.376787651230929,,21.96520556845832,21.96520556845832,21.96520556845832,,,0.92292829558041,0.92292829558041,0.92292829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.80007386798628,45.80007386798628,45.80007386798628,,137.40022160395884,3297.6053184950124,0.1681361439980691,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1949-04-04,1949-04-15,864.0,0.9458289602839208,817.1962216853075,0.402,1949,4,4,1949.04,1948,7,186,27,0.0706057535536105,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1529620385936341,692.1962216853075,692.1962216853075,,3,230.7320738951025,230.7320738951025,230.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,750.1962216853075,967.1687848867412,990.0,0.3515630270639464,0.1376588665055922,989.5107781064304,0.376787651230929,0.376787651230929,0.376787651230929,,21.96520556845832,21.96520556845832,21.96520556845832,,,0.92292829558041,0.92292829558041,0.92292829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.80007386798628,45.80007386798628,45.80007386798628,,137.40022160395884,3297.6053184950124,0.1681361439980691,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1949-04-05,1949-04-16,864.0,0.9458289602839208,817.1962216853075,0.402,1949,4,5,1949.04,1948,7,187,27,0.0706057535536105,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1529620385936341,692.1962216853075,692.1962216853075,,3,230.7320738951025,230.7320738951025,230.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,750.1962216853075,967.1687848867412,990.0,0.3515630270639464,0.1376588665055922,989.5107781064304,0.376787651230929,0.376787651230929,0.376787651230929,,21.96520556845832,21.96520556845832,21.96520556845832,,,0.92292829558041,0.92292829558041,0.92292829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.80007386798628,45.80007386798628,45.80007386798628,,137.40022160395884,3297.6053184950124,0.1681361439980691,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1949-04-06,1949-04-17,878.9,0.9415200798908292,827.5019982160496,0.3979999999999999,1949,4,6,1949.04,1948,7,188,27,0.0714961726458666,10.30577653074215,0.0124540805375208,0.98,5,Dry,40,10,8,5,62,125.0,0.1510570370458056,702.5019982160496,702.5019982160496,,3,234.1673327386832,234.1673327386832,234.1673327386832,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,760.5019982160496,967.210007992864,990.0,0.3575373902701737,0.1412509991080248,989.5012116106218,0.3880754096748463,0.3880754096748463,0.3880754096748463,,21.903128208082823,21.903128208082823,21.903128208082823,,,0.9366693309547328,0.9366693309547328,0.9366693309547328,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.35060328127386,46.35060328127386,46.35060328127386,,139.05180984382162,3337.2434362517183,0.1680380351269158,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1949-04-07,1949-04-18,916.7,0.9359262816371182,857.9636223767462,0.382,1949,4,7,1949.04,1948,7,189,27,0.0741280569733508,30.461624160696715,0.0355045637906084,0.98,5,Dry,40,10,8,5,62,125.0,0.1456938228379925,732.9636223767462,732.9636223767462,,3,244.32120745891544,244.32120745891544,244.32120745891544,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,790.9636223767462,967.331854489507,990.0,0.3782136778751062,0.1564818111883731,989.4653045109364,0.4224081940255958,0.4224081940255958,0.4224081940255958,,21.711041827403847,21.711041827403847,21.711041827403847,,,0.9772848298356618,0.9772848298356618,0.9772848298356618,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.93632837937332,47.93632837937332,47.93632837937332,,143.80898513811994,3451.4156433148787,0.1676166464257979,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1949-04-08,1949-04-19,916.7,0.9359262816371182,857.9636223767462,0.382,1949,4,8,1949.04,1948,7,190,28,0.0741280569733508,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1456938228379925,732.9636223767462,732.9636223767462,,3,244.32120745891544,244.32120745891544,244.32120745891544,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,790.9636223767462,967.331854489507,990.0,0.3782136778751062,0.1564818111883731,989.4653045109364,0.4224081940255958,0.4224081940255958,0.4224081940255958,,21.711041827403847,21.711041827403847,21.711041827403847,,,0.9772848298356618,0.9772848298356618,0.9772848298356618,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.93632837937332,47.93632837937332,47.93632837937332,,143.80898513811994,3451.4156433148787,0.1676166464257979,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1949-04-09,1949-04-20,924.4,0.9344497345850822,863.8053346504498,0.379,1949,4,9,1949.04,1948,7,191,28,0.0746327809137988,5.8417122737035925,0.0067627647565611,0.98,5,Dry,40,10,8,5,62,125.0,0.144708529787655,738.8053346504498,738.8053346504498,,3,246.2684448834833,246.2684448834833,246.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,796.8053346504498,967.3552213386016,990.0,0.3835666413131613,0.1594026673252249,989.4570306913616,0.4291577071393177,0.4291577071393177,0.4291577071393177,,21.672651645620604,21.672651645620604,21.672651645620604,,,0.9850737795339332,0.9850737795339332,0.9850737795339332,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.23294224932889,48.23294224932889,48.23294224932889,,144.6988267479867,3472.7718419516805,0.1675132358455981,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1949-04-10,1949-04-21,955.6,0.9344704837971508,892.9799943165575,0.368,1949,4,10,1949.04,1948,7,192,28,0.0771534715089505,29.17465966610757,0.0326711234874152,0.98,5,Dry,40,10,8,5,62,125.0,0.1399807395412803,767.9799943165575,767.9799943165575,,3,255.9933314388525,255.9933314388525,255.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,825.9799943165575,967.4719199772662,990.0,0.4103003931984391,0.1739899971582787,989.4157096096432,0.4636629434607873,0.4636629434607873,0.4636629434607873,,21.480126688916265,21.480126688916265,21.480126688916265,,,1.02397332575541,1.02397332575541,1.02397332575541,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.69222321194169,49.69222321194169,49.69222321194169,,149.07666963582506,3577.840071259801,0.1669428997117913,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1949-04-11,1949-04-22,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,11,1949.04,1948,7,193,28,0.0779758150904565,9.517865526689548,0.0105461363956504,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-12,1949-04-23,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,12,1949.04,1948,7,194,28,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-13,1949-04-24,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,13,1949.04,1948,7,195,28,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-14,1949-04-25,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,14,1949.04,1948,7,196,28,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-15,1949-04-26,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,15,1949.04,1948,7,197,29,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-16,1949-04-27,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,16,1949.04,1948,7,198,29,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
