Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1949-04-17,1949-04-28,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,17,1949.04,1948,7,199,29,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-18,1949-04-29,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,18,1949.04,1948,7,200,29,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-19,1949-04-30,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,19,1949.04,1948,7,201,29,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-20,1949-05-01,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,20,1949.04,1948,7,202,29,0.0779758150904565,0.0,0.0,0.98,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-21,1949-05-02,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,21,1949.04,1948,7,203,29,0.0779758150904565,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-22,1949-05-03,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,22,1949.04,1948,7,204,30,0.0779758150904565,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-23,1949-05-04,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,23,1949.04,1948,7,205,30,0.0779758150904565,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-24,1949-05-05,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,24,1949.04,1948,7,206,30,0.0779758150904565,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-25,1949-05-06,963.5,0.9366869328938734,902.497859843247,0.364,1949,4,25,1949.04,1948,7,207,30,0.0779758150904565,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1385044835693139,777.497859843247,777.497859843247,,3,259.1659532810824,259.1659532810824,259.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,835.497859843247,967.5099914393728,990.0,0.4190219432826567,0.1787489299216235,989.4022291267956,0.4752070933274838,0.4752070933274838,0.4752070933274838,,21.41703059409524,21.41703059409524,21.41703059409524,,,1.036663813124329,1.036663813124329,1.036663813124329,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.160301848058616,50.160301848058616,50.160301848058616,,150.48090554417584,3611.541733060221,0.1667382408755102,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-04-26,1949-05-07,979.4,0.9384762085525074,919.1435986563256,0.358,1949,4,26,1949.04,1948,7,208,30,0.0794140069239065,16.645738813078538,0.0181100524851748,0.96,5,Dry,40,10,8,5,62,125.0,0.1359961601024416,794.1435986563257,794.1435986563257,,3,264.7145328854419,264.7145328854419,264.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,852.1435986563257,967.5765743946253,990.0,0.4342750107209358,0.1870717993281628,989.3786531899508,0.4957362886257489,0.4957362886257489,0.4957362886257489,,21.306342506699902,21.306342506699902,21.306342506699902,,,1.0588581315417676,1.0588581315417676,1.0588581315417676,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.96941225932044,50.96941225932044,50.96941225932044,,152.90823677796132,3669.797682671072,0.1663594643987014,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1949-04-27,1949-05-08,979.4,0.9384762085525074,919.1435986563256,0.358,1949,4,27,1949.04,1948,7,209,30,0.0794140069239065,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1359961601024416,794.1435986563257,794.1435986563257,,3,264.7145328854419,264.7145328854419,264.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,852.1435986563257,967.5765743946253,990.0,0.4342750107209358,0.1870717993281628,989.3786531899508,0.4957362886257489,0.4957362886257489,0.4957362886257489,,21.306342506699902,21.306342506699902,21.306342506699902,,,1.0588581315417676,1.0588581315417676,1.0588581315417676,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.96941225932044,50.96941225932044,50.96941225932044,,152.90823677796132,3669.797682671072,0.1663594643987014,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1949-04-28,1949-05-09,979.4,0.9384762085525074,919.1435986563256,0.358,1949,4,28,1949.04,1948,7,210,30,0.0794140069239065,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1359961601024416,794.1435986563257,794.1435986563257,,3,264.7145328854419,264.7145328854419,264.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,852.1435986563257,967.5765743946253,990.0,0.4342750107209358,0.1870717993281628,989.3786531899508,0.4957362886257489,0.4957362886257489,0.4957362886257489,,21.306342506699902,21.306342506699902,21.306342506699902,,,1.0588581315417676,1.0588581315417676,1.0588581315417676,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.96941225932044,50.96941225932044,50.96941225932044,,152.90823677796132,3669.797682671072,0.1663594643987014,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1949-04-29,1949-05-10,979.4,0.9384762085525074,919.1435986563256,0.358,1949,4,29,1949.04,1948,7,211,31,0.0794140069239065,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1359961601024416,794.1435986563257,794.1435986563257,,3,264.7145328854419,264.7145328854419,264.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,852.1435986563257,967.5765743946253,990.0,0.4342750107209358,0.1870717993281628,989.3786531899508,0.4957362886257489,0.4957362886257489,0.4957362886257489,,21.306342506699902,21.306342506699902,21.306342506699902,,,1.0588581315417676,1.0588581315417676,1.0588581315417676,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.96941225932044,50.96941225932044,50.96941225932044,,152.90823677796132,3669.797682671072,0.1663594643987014,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1949-04-30,1949-05-11,971.4,0.936753403834816,909.96225648514,0.362,1949,4,30,1949.04,1948,7,212,31,0.0786207389603159,9.181342171185634,0.0100898054900099,0.96,5,Dry,40,10,8,5,62,125.0,0.1373683349052635,784.9622564851401,784.9622564851401,,3,261.6540854950467,261.6540854950467,261.6540854950467,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,842.9622564851401,967.5398490259404,990.0,0.4258618286517218,0.1824811282425699,989.3916570431056,0.484359480345989,0.484359480345989,0.484359480345989,,21.36744853681925,21.36744853681925,21.36744853681925,,,1.0466163419801866,1.0466163419801866,1.0466163419801866,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.52462787936121,50.52462787936121,50.52462787936121,,151.57388363808363,3637.773207314007,0.1665716160839017,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843016,0.36
1949-05-01,1949-05-12,963.5,0.9366869328938734,902.497859843247,0.364,1949,5,1,1949.05,1948,8,213,31,0.0779758150904565,7.464396641892903,0.0082708192163351,0.96,5,Dry,42,9,8,6,82,147.0,0.1628812726775131,755.497859843247,755.497859843247,,3,251.83261994774895,251.83261994774895,251.83261994774895,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,814.497859843247,967.5099914393728,990.0,0.3997789153942104,0.1677489299216235,989.4324721546844,0.4487376467776635,0.4487376467776635,0.4487376467776635,,21.473743068533626,21.473743068533626,21.473743068533626,,,1.007330479790996,1.007330479790996,1.007330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.870037567361614,48.870037567361614,48.870037567361614,,146.61011270208482,3518.6427048500354,0.1624492635667293,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-05-02,1949-05-13,963.5,0.9366869328938734,902.497859843247,0.364,1949,5,2,1949.05,1948,8,214,31,0.0779758150904565,0.0,0.0,0.96,5,Dry,42,9,8,6,82,147.0,0.1628812726775131,755.497859843247,755.497859843247,,3,251.83261994774895,251.83261994774895,251.83261994774895,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,814.497859843247,967.5099914393728,990.0,0.3997789153942104,0.1677489299216235,989.4324721546844,0.4487376467776635,0.4487376467776635,0.4487376467776635,,21.473743068533626,21.473743068533626,21.473743068533626,,,1.007330479790996,1.007330479790996,1.007330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.870037567361614,48.870037567361614,48.870037567361614,,146.61011270208482,3518.6427048500354,0.1624492635667293,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-05-03,1949-05-14,963.5,0.9366869328938734,902.497859843247,0.364,1949,5,3,1949.05,1948,8,215,31,0.0779758150904565,0.0,0.0,0.96,5,Dry,42,9,8,6,82,147.0,0.1628812726775131,755.497859843247,755.497859843247,,3,251.83261994774895,251.83261994774895,251.83261994774895,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,814.497859843247,967.5099914393728,990.0,0.3997789153942104,0.1677489299216235,989.4324721546844,0.4487376467776635,0.4487376467776635,0.4487376467776635,,21.473743068533626,21.473743068533626,21.473743068533626,,,1.007330479790996,1.007330479790996,1.007330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.870037567361614,48.870037567361614,48.870037567361614,,146.61011270208482,3518.6427048500354,0.1624492635667293,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-05-04,1949-05-15,963.5,0.9366869328938734,902.497859843247,0.364,1949,5,4,1949.05,1948,8,216,31,0.0779758150904565,0.0,0.0,0.96,5,Dry,42,9,8,6,82,147.0,0.1628812726775131,755.497859843247,755.497859843247,,3,251.83261994774895,251.83261994774895,251.83261994774895,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,814.497859843247,967.5099914393728,990.0,0.3997789153942104,0.1677489299216235,989.4324721546844,0.4487376467776635,0.4487376467776635,0.4487376467776635,,21.473743068533626,21.473743068533626,21.473743068533626,,,1.007330479790996,1.007330479790996,1.007330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.870037567361614,48.870037567361614,48.870037567361614,,146.61011270208482,3518.6427048500354,0.1624492635667293,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-05-05,1949-05-16,963.5,0.9366869328938734,902.497859843247,0.364,1949,5,5,1949.05,1948,8,217,31,0.0779758150904565,0.0,0.0,0.96,5,Dry,42,9,8,6,82,147.0,0.1628812726775131,755.497859843247,755.497859843247,,3,251.83261994774895,251.83261994774895,251.83261994774895,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,814.497859843247,967.5099914393728,990.0,0.3997789153942104,0.1677489299216235,989.4324721546844,0.4487376467776635,0.4487376467776635,0.4487376467776635,,21.473743068533626,21.473743068533626,21.473743068533626,,,1.007330479790996,1.007330479790996,1.007330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.870037567361614,48.870037567361614,48.870037567361614,,146.61011270208482,3518.6427048500354,0.1624492635667293,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-05-06,1949-05-17,963.5,0.9366869328938734,902.497859843247,0.364,1949,5,6,1949.05,1948,8,218,32,0.0779758150904565,0.0,0.0,0.96,5,Dry,42,9,8,6,82,147.0,0.1628812726775131,755.497859843247,755.497859843247,,3,251.83261994774895,251.83261994774895,251.83261994774895,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,814.497859843247,967.5099914393728,990.0,0.3997789153942104,0.1677489299216235,989.4324721546844,0.4487376467776635,0.4487376467776635,0.4487376467776635,,21.473743068533626,21.473743068533626,21.473743068533626,,,1.007330479790996,1.007330479790996,1.007330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.870037567361614,48.870037567361614,48.870037567361614,,146.61011270208482,3518.6427048500354,0.1624492635667293,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1949-05-07,1949-05-18,955.6,0.9344704837971508,892.9799943165575,0.368,1949,5,7,1949.05,1948,8,219,32,0.0771534715089505,9.517865526689548,0.0106585428422436,0.96,5,Dry,42,9,8,6,82,147.0,0.1646173497005456,745.9799943165575,745.9799943165575,,3,248.6599981055192,248.6599981055192,248.6599981055192,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,804.9799943165575,967.4719199772662,990.0,0.3910573653099929,0.1629899971582787,989.4459526375316,0.4375201500558431,0.4375201500558431,0.4375201500558431,,21.536512510209647,21.536512510209647,21.536512510209647,,,0.9946399924220768,0.9946399924220768,0.9946399924220768,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.39541745127708,48.39541745127708,48.39541745127708,,145.18625235383126,3484.470056491949,0.1625862318057299,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1949-05-08,1949-05-19,924.4,0.9344497345850822,863.8053346504498,0.379,1949,5,8,1949.05,1948,8,220,32,0.0746327809137988,29.17465966610757,0.033774576858701,0.96,5,Dry,42,9,8,6,82,147.0,0.1701772310302823,716.8053346504498,716.8053346504498,,3,238.93511155015,238.93511155015,238.93511155015,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,775.8053346504498,967.3552213386016,990.0,0.3664088896524347,0.1484026673252249,989.4851884430224,0.4040161880541142,0.4040161880541142,0.4040161880541142,,21.72595091636653,21.72595091636653,21.72595091636653,,,0.9557404462005998,0.9557404462005998,0.9557404462005998,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.91175762373812,46.91175762373812,46.91175762373812,,140.73527287121436,3377.6465489091447,0.1629247554116631,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1949-05-09,1949-05-20,916.7,0.9359262816371182,857.9636223767462,0.382,1949,5,9,1949.05,1948,8,221,32,0.0741280569733508,5.8417122737035925,0.0068088111446039,0.96,5,Dry,42,9,8,6,82,147.0,0.1713359356574792,710.9636223767462,710.9636223767462,,3,236.9878741255821,236.9878741255821,236.9878741255821,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,769.9636223767462,967.331854489507,990.0,0.363022389783621,0.1454818111883732,989.491495799028,0.3974671625056259,0.3974671625056259,0.3974671625056259,,21.7621741470154,21.7621741470154,21.7621741470154,,,0.9479514965023284,0.9479514965023284,0.9479514965023284,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.60702082200381,46.60702082200381,46.60702082200381,,139.82106246601143,3355.7054991842742,0.1629685208315436,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1949-05-10,1949-05-21,909.1,0.936489828984384,851.3629035297033,0.386,1949,5,10,1949.05,1948,8,222,32,0.0735577548649663,6.600718847042912,0.0077531201085655,0.96,5,Dry,42,9,8,6,82,147.0,0.1726643237455451,704.3629035297033,704.3629035297033,,3,234.78763450990115,234.78763450990115,234.78763450990115,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,763.3629035297033,967.3054516141189,990.0,0.3591958861041758,0.1421814517648517,989.4986226621312,0.39013129064185,0.39013129064185,0.39013129064185,,21.803039757370374,21.803039757370374,21.803039757370374,,,0.9391505380396046,0.9391505380396046,0.9391505380396046,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.26101994627032,46.26101994627032,46.26101994627032,,138.7830598388109,3330.793436131462,0.1630128107102436,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500945,0.385
1949-05-11,1949-05-22,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1949,5,11,1949.05,1948,8,223,32,0.0723447137334758,14.039827910769985,0.0167675158126891,0.97,5,Dry,42,9,8,6,82,147.0,0.1755594755242358,690.3230756189334,690.3230756189334,,3,230.10769187297785,230.10769187297785,230.10769187297785,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,749.3230756189334,967.2492923024756,990.0,0.3510568554312657,0.13709692268568,989.5118462218828,0.3747538172320397,0.3747538172320397,0.3747538172320397,,21.88780010217527,21.88780010217527,21.88780010217527,,,0.9204307674919112,0.9204307674919112,0.9204307674919112,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.51517182474807,45.51517182474807,45.51517182474807,,136.54551547424418,3277.092371381861,0.1630738713050662,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1949-05-12,1949-05-23,856.6,0.9392960813836936,804.601023313272,0.405,1949,5,12,1949.05,1948,8,224,32,0.0695175284142667,32.72205230566158,0.0406686685171182,0.97,5,Dry,42,9,8,6,82,147.0,0.1826992456393701,657.6010233132719,657.6010233132719,,3,219.200341104424,219.200341104424,219.200341104424,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,716.601023313272,967.118404093253,990.0,0.3320875497468242,0.1272803069939815,989.5406321432592,0.3401076821658611,0.3401076821658611,0.3401076821658611,,22.08212036784034,22.08212036784034,22.08212036784034,,,0.8768013644176958,0.8768013644176958,0.8768013644176958,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.74263442874983,43.74263442874983,43.74263442874983,,131.2279032862495,3149.469678869988,0.1630968635185986,53.62363492446956,106.53369296094064,157.9174441355954,205.63629957141296,0.405
1949-05-13,1949-05-24,842.0,0.9385367733135992,790.2479631300505,0.412,1949,5,13,1949.05,1948,8,225,33,0.0682774240144363,14.353060183221372,0.0181627297416511,0.97,5,Dry,42,9,8,6,82,147.0,0.1860175626619215,643.2479631300505,643.2479631300505,,3,214.4159877100168,214.4159877100168,214.4159877100168,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,702.2479631300505,967.06099185252,990.0,0.3237669351478554,0.1229743889390151,989.5532586759132,0.3254376747017727,0.3254376747017727,0.3254376747017727,,22.16682914869115,22.16682914869115,22.16682914869115,,,0.8576639508400673,0.8576639508400673,0.8576639508400673,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.95202814996407,42.95202814996407,42.95202814996407,,128.85608444989217,3092.546026797412,0.1630577875069909,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1949-05-14,1949-05-25,813.2,0.9448981686506563,768.3911907467137,0.424,1949,5,14,1949.05,1948,8,226,33,0.066388998880516,21.856772383336647,0.0284448502879067,0.97,5,Dry,42,9,8,6,82,147.0,0.1913088043827611,621.3911907467137,621.3911907467137,,3,207.13039691557128,207.13039691557128,207.13039691557128,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,680.3911907467137,966.9735647629868,990.0,0.3110963424618631,0.1164173572240141,989.5724863003142,0.3037155719466833,0.3037155719466833,0.3037155719466833,,22.29520596538065,22.29520596538065,22.29520596538065,,,0.8285215876622851,0.8285215876622851,0.8285215876622851,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.8675889312453,40.8675889312453,40.8675889312453,,122.60276679373588,2942.466403049661,0.1595577464580143,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1949-05-15,1949-05-26,806.1,0.9476968806403272,763.9384554841678,0.428,1949,5,15,1949.05,1948,8,227,33,0.066004282553832,4.4527352625461845,0.0058286570476729,0.97,5,Dry,42,9,8,6,82,147.0,0.1924238777937086,616.9384554841678,616.9384554841678,,3,205.64615182805588,205.64615182805588,205.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,675.9384554841678,966.9557538219368,990.0,0.3085150466574885,0.1150815366452503,989.5764034166972,0.2993816484667409,0.2993816484667409,0.2993816484667409,,22.32126794629398,22.32126794629398,22.32126794629398,,,0.8225846073122235,0.8225846073122235,0.8225846073122235,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.62217176228288,40.62217176228288,40.62217176228288,,121.86651528684864,2924.796366884368,0.1595239962224604,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-05-16,1949-05-27,806.1,0.9476968806403272,763.9384554841678,0.428,1949,5,16,1949.05,1948,8,228,33,0.066004282553832,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.1924238777937086,616.9384554841678,616.9384554841678,,3,205.64615182805588,205.64615182805588,205.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,675.9384554841678,966.9557538219368,990.0,0.3085150466574885,0.1150815366452503,989.5764034166972,0.2993816484667409,0.2993816484667409,0.2993816484667409,,22.32126794629398,22.32126794629398,22.32126794629398,,,0.8225846073122235,0.8225846073122235,0.8225846073122235,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.62217176228288,40.62217176228288,40.62217176228288,,121.86651528684864,2924.796366884368,0.1595239962224604,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1949-05-17,1949-05-28,785.1,0.9438024112442972,740.9792730678978,0.436,1949,5,17,1949.05,1948,8,229,33,0.0640206091930663,22.95918241626987,0.0309849185405838,0.97,5,Dry,42,9,8,6,82,147.0,0.1983861159724099,593.9792730678977,593.9792730678977,,3,197.9930910226326,197.9930910226326,197.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,652.9792730678977,966.8639170922715,990.0,0.2952053756915349,0.1075917092271591,989.5972029150812,0.277525980136893,0.277525980136893,0.277525980136893,,22.455759842672872,22.455759842672872,22.455759842672872,,,0.7919723640905304,0.7919723640905304,0.7919723640905304,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.34608093920176,39.34608093920176,39.34608093920176,,118.03824281760532,2832.917827622527,0.159300330127843,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1949-05-18,1949-05-29,750.8,0.9386248169910292,704.7195125968648,0.452,1949,5,18,1949.05,1948,8,230,33,0.0608877658883691,36.25976047103303,0.0514527550648018,0.97,5,Dry,42,9,8,6,82,147.0,0.2085936282057957,557.7195125968648,557.7195125968648,,3,185.90650419895488,185.90650419895488,185.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,616.7195125968648,966.7188780503874,990.0,0.2741852246938346,0.0930878050387459,989.6327269702672,0.2446838814738705,0.2446838814738705,0.2446838814738705,,22.66916503840615,22.66916503840615,22.66916503840615,,,0.7436260167958197,0.7436260167958197,0.7436260167958197,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.29527372103848,37.29527372103848,37.29527372103848,,111.88582116311542,2685.25970791477,0.1587664583755037,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1949-05-19,1949-05-30,750.8,0.9386248169910292,704.7195125968648,0.452,1949,5,19,1949.05,1948,8,231,33,0.0608877658883691,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.2085936282057957,557.7195125968648,557.7195125968648,,3,185.90650419895488,185.90650419895488,185.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,616.7195125968648,966.7188780503874,990.0,0.2741852246938346,0.0930878050387459,989.6327269702672,0.2446838814738705,0.2446838814738705,0.2446838814738705,,22.66916503840615,22.66916503840615,22.66916503840615,,,0.7436260167958197,0.7436260167958197,0.7436260167958197,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.29527372103848,37.29527372103848,37.29527372103848,,111.88582116311542,2685.25970791477,0.1587664583755037,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1949-05-20,1949-05-31,737.3,0.9360778698073658,690.1702134089708,0.4589999999999999,1949,5,20,1949.05,1948,8,232,34,0.059630706438535,14.549299187894007,0.0210807405263556,0.97,5,Dry,42,9,8,6,82,147.0,0.2129909363574532,543.1702134089708,543.1702134089708,,2,271.5851067044854,271.5851067044854,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,602.1702134089708,966.660680853636,990.0,0.2657508483530265,0.0872680853635883,989.6469810662834,0.5217557251647226,0.5217557251647226,,,22.464544487482787,22.464544487482787,,,,1.0863404268179415,1.0863404268179415,,,0.94,0.94,,,0.98,0.98,,,55.13488889763903,55.13488889763903,,,110.26977779527806,2646.474667086673,0.1597718586703712,54.44001018262463,108.20714297458645,160.52899956344504,209.3576440762013,0.46
1949-05-21,1949-06-01,691.4,0.9313799209999172,643.9560773793427,0.479,1949,5,21,1949.05,1948,8,233,34,0.0556378050855752,46.21413602962811,0.0717659754337626,0.99,5,Dry,42,9,8,6,82,147.0,0.2282764386636963,496.9560773793427,496.9560773793427,,2,248.4780386896713,248.4780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,555.9560773793427,966.4758243095172,990.0,0.2389600448575899,0.0693912154758685,989.6916487396666,0.436881077832914,0.436881077832914,,,22.77894335231636,22.77894335231636,,,,0.9939121547586852,0.9939121547586852,,,0.94,0.94,,,0.98,0.98,,,51.14986851178101,51.14986851178101,,,102.29973702356202,2455.193688565489,0.1588613581222545,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1949-05-22,1949-06-02,691.4,0.9313799209999172,643.9560773793427,0.479,1949,5,22,1949.05,1948,8,234,34,0.0556378050855752,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.2282764386636963,496.9560773793427,496.9560773793427,,2,248.4780386896713,248.4780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,555.9560773793427,966.4758243095172,990.0,0.2389600448575899,0.0693912154758685,989.6916487396666,0.436881077832914,0.436881077832914,,,22.77894335231636,22.77894335231636,,,,0.9939121547586852,0.9939121547586852,,,0.94,0.94,,,0.98,0.98,,,51.14986851178101,51.14986851178101,,,102.29973702356202,2455.193688565489,0.1588613581222545,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1949-05-23,1949-06-03,685.0,0.929300738500987,636.5710058731761,0.484,1949,5,23,1949.05,1948,8,235,34,0.0549997349074424,7.385071506166582,0.0116013318829006,0.99,5,Dry,42,9,8,6,82,147.0,0.2309247493896804,489.5710058731761,489.5710058731761,,2,244.785502936588,244.785502936588,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,548.5710058731761,966.4462840234928,990.0,0.2346788439844499,0.0679142011746352,989.697406954841,0.4240127012797552,0.4240127012797552,,,22.82711023006852,22.82711023006852,,,,0.9791420117463522,0.9791420117463522,,,0.94,0.94,,,0.98,0.98,,,50.49630105678337,50.49630105678337,,,100.99260211356672,2423.8224507256023,0.1586509614509327,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1949-05-24,1949-06-04,666.0,0.9305623409100874,619.7545190461183,0.492,1949,5,24,1949.05,1948,8,236,34,0.0535467904455846,16.81648682705793,0.0271341092485144,0.99,5,Dry,42,9,8,6,82,147.0,0.2371906867678058,472.75451904611816,472.75451904611816,,2,236.37725952305908,236.37725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,531.7545190461182,966.3790180761844,990.0,0.2249301559687641,0.0645509038092236,989.710518940222,0.3954244837107972,0.3954244837107972,,,22.93607638032668,22.93607638032668,,,,0.9455090380922364,0.9455090380922364,,,0.94,0.94,,,0.98,0.98,,,48.99454808158881,48.99454808158881,,,97.98909616317762,2351.7383079162632,0.1581095307122494,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1949-05-25,1949-06-05,647.4,0.9259818232602344,599.4806323786758,0.502,1949,5,25,1949.05,1948,8,237,34,0.0517951266375175,20.27388666744241,0.0338190853422533,0.99,5,Dry,42,9,8,6,82,147.0,0.2452122588459939,452.48063237867575,452.48063237867575,,2,226.24031618933788,226.24031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,511.48063237867575,966.297662845704,990.0,0.2131771781905366,0.0604961264757351,989.7263266953336,0.3622783477379247,0.3622783477379247,,,23.06638550189182,23.06638550189182,,,,0.9049612647573516,0.9049612647573516,,,0.94,0.94,,,0.98,0.98,,,47.15985723926454,47.15985723926454,,,94.31971447852908,2263.673147484698,0.1573357159250974,55.05281930753031,109.46645378583835,162.50198549592457,212.18701837367,0.5
1949-05-26,1949-06-06,629.1,0.9159051323325568,576.1959187504116,0.513,1949,5,26,1949.05,1948,8,238,34,0.0497833273800355,23.284713628264285,0.0404111047484708,0.99,5,Dry,42,9,8,6,82,147.0,0.2551215571238286,429.19591875041147,429.19591875041147,,2,214.59795937520573,214.59795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,488.19591875041147,966.1928816343768,990.0,0.2040872054890665,0.0558391837500822,989.7400736107608,0.3259897654350693,0.3259897654350693,,,23.221202210948988,23.221202210948988,,,,0.8583918375008229,0.8583918375008229,,,0.94,0.94,,,0.98,0.98,,,45.03324318466719,45.03324318466719,,,90.06648636933437,2161.5956728640253,0.1563122601851474,55.22251616996005,109.815728857286,163.05055395760974,212.9768268930966,0.515
1949-05-27,1949-06-07,611.1,0.9187889592491506,561.4719329971558,0.525,1949,5,27,1949.05,1948,8,239,35,0.0485111750109542,14.723985753255532,0.0262239034365589,0.99,5,Dry,42,9,8,6,82,147.0,0.2618118402024284,414.47193299715593,414.47193299715593,,2,207.235966498578,207.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,473.47193299715593,966.1266236984872,990.0,0.1991973209215647,0.0528943865994311,989.747908292479,0.3040250082046684,0.3040250082046684,,,23.317259585787177,23.317259585787177,,,,0.8289438659943119,0.8289438659943119,,,0.94,0.94,,,0.97,0.97,,,43.22263443547182,43.22263443547182,,,86.44526887094364,2074.686452902647,0.1539618702033704,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1949-05-28,1949-06-08,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1949,5,28,1949.05,1948,8,240,35,0.0468847977272627,18.82381115383737,0.034688798129246,0.99,5,Dry,42,9,8,6,82,147.0,0.2708937782750569,395.64812184331856,395.64812184331856,,2,197.82406092165928,197.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,454.64812184331856,966.0419165482948,990.0,0.1929458707228733,0.0491296243686637,989.7579245049084,0.2770525443344614,0.2770525443344614,,,23.438955412279107,23.438955412279107,,,,0.7912962436866371,0.7912962436866371,,,0.93,0.93,,,0.97,0.97,,,41.03373561030797,41.03373561030797,,,82.06747122061594,1969.6193092947824,0.1512351520573615,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1949-05-29,1949-06-09,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1949,5,29,1949.05,1948,8,241,35,0.0468847977272627,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.2708937782750569,395.64812184331856,395.64812184331856,,2,197.82406092165928,197.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,454.64812184331856,966.0419165482948,990.0,0.1929458707228733,0.0491296243686637,989.7579245049084,0.2770525443344614,0.2770525443344614,,,23.438955412279107,23.438955412279107,,,,0.7912962436866371,0.7912962436866371,,,0.93,0.93,,,0.97,0.97,,,41.03373561030797,41.03373561030797,,,82.06747122061594,1969.6193092947824,0.1512351520573615,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1949-05-30,1949-06-10,587.6,0.9136493485893028,536.8603572310743,0.537,1949,5,30,1949.05,1948,8,242,35,0.0463847348647648,5.787764612244246,0.010780763627427,0.99,5,Dry,42,9,8,6,82,147.0,0.2738142200667809,389.8603572310743,389.8603572310743,,2,194.9301786155372,194.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,448.8603572310743,966.0158716075398,990.0,0.1910237348737885,0.0479720714462148,989.7610041936802,0.2690093030122801,0.2690093030122801,,,23.476123283127965,23.476123283127965,,,,0.7797207144621486,0.7797207144621486,,,0.93,0.93,,,0.97,0.97,,,40.49758750155046,40.49758750155046,,,80.99517500310094,1943.884200074422,0.1508682358683436,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
1949-05-31,1949-06-11,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1949,5,31,1949.05,1948,8,243,35,0.0442528096023254,24.67506090786356,0.0481760430941628,0.99,5,Dry,42,9,8,6,82,147.0,0.2870055057325127,365.1852963232108,365.1852963232108,,2,182.5926481616053,182.5926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,424.1852963232108,965.9048338334544,990.0,0.1828290651995903,0.0430370592646421,989.7741338755358,0.2360376199900053,0.2360376199900053,,,23.63326242209136,23.63326242209136,,,,0.7303705926464216,0.7303705926464216,,,0.93,0.93,,,0.97,0.97,,,38.188328948850014,38.188328948850014,,,76.37665789770003,1833.039789544801,0.1491191926944796,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1949-06-01,1949-06-12,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1949,6,1,1949.06,1948,9,244,35,0.0425565906621026,19.632163659985963,0.0398579612189963,0.97,5,Dry,39,9,7,5,59,119.0,0.2415983009925638,373.5531326632248,373.5531326632248,,2,186.7765663316124,186.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,428.5531326632248,965.8164890969844,990.0,0.1842796381538385,0.0447106265326449,989.7710097353136,0.2469795361955447,0.2469795361955447,,,23.70754110213354,23.70754110213354,,,,0.7471062653264496,0.7471062653264496,,,0.93,0.93,,,0.97,0.97,,,39.18614936327919,39.18614936327919,,,78.37229872655837,1880.9351694374009,0.1591144051867073,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710585,0.57
1949-06-02,1949-06-13,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1949,6,2,1949.06,1948,9,245,35,0.0419289477192565,7.264385912569878,0.0149692033067116,0.97,5,Dry,39,9,7,5,59,119.0,0.2452148350786776,366.2887467506549,366.2887467506549,,2,183.14437337532743,183.14437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,421.2887467506549,965.783799360378,990.0,0.1818671114670071,0.0432577493501309,989.7748751391828,0.2374664414746051,0.2374664414746051,,,23.75360933733039,23.75360933733039,,,,0.7325774935013099,0.7325774935013099,,,0.93,0.93,,,0.97,0.97,,,38.49877230714706,38.49877230714706,,,76.99754461429413,1847.941070743059,0.1586633630593046,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1949-06-03,1949-06-14,520.6,0.9178171544321816,477.81561059739374,0.581,1949,6,3,1949.06,1948,9,246,36,0.0412832687556148,7.473136153261237,0.0156402092931159,0.97,5,Dry,39,9,7,5,59,119.0,0.249050046421085,358.81561059739374,358.81561059739374,,2,179.40780529869687,179.40780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,413.81561059739374,965.7501702476884,990.0,0.1793852581319757,0.0417631221194787,989.7788516197484,0.2278732651726567,0.2278732651726567,,,23.80080810688753,23.80080810688753,,,,0.7176312211947874,0.7176312211947874,,,0.93,0.93,,,0.97,0.97,,,37.788245358862326,37.788245358862326,,,75.57649071772468,1813.835777225392,0.1581708279125381,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1949-06-04,1949-06-15,515.2,0.9212508629448248,474.62844458917374,0.585,1949,6,4,1949.06,1948,9,247,36,0.0410078976125046,3.1871660082199464,0.0067150758547113,0.97,5,Dry,39,9,7,5,59,119.0,0.250722436374422,355.62844458917374,355.62844458917374,,2,177.81422229458687,177.81422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,410.62844458917374,965.7358280006512,990.0,0.1783267897159617,0.0411256889178347,989.7805475213664,0.2238415660928833,0.2238415660928833,,,23.82087795462204,23.82087795462204,,,,0.7112568891783475,0.7112568891783475,,,0.93,0.93,,,0.97,0.97,,,37.48417431703293,37.48417431703293,,,74.96834863406583,1799.24036721758,0.1579516556344542,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1949-06-05,1949-06-16,504.6,0.9137807140222334,461.093748295619,0.595,1949,6,5,1949.06,1948,9,248,36,0.0398384998527414,13.53469629355476,0.0293534586916093,0.97,5,Dry,39,9,7,5,59,119.0,0.2580820070535982,342.09374829561904,342.09374829561904,,2,171.04687414780952,171.04687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,397.093748295619,965.6749218673305,990.0,0.1738318721276963,0.0384187496591238,989.7877493782132,0.207117656171801,0.207117656171801,,,23.90570985471108,23.90570985471108,,,,0.6841874965912379,0.6841874965912379,,,0.92,0.92,,,0.97,0.97,,,35.796894770585425,35.796894770585425,,,71.59378954117085,1718.2509489881,0.1552694865324225,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1949-06-06,1949-06-17,499.4,0.9139458138727656,456.4245394480592,0.599,1949,6,6,1949.06,1948,9,249,36,0.0394350802083123,4.669208847559787,0.0102299689083459,0.97,5,Dry,39,9,7,5,59,119.0,0.2607221779615601,337.4245394480592,337.4245394480592,,2,168.7122697240296,168.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,392.4245394480592,965.6539104275164,990.0,0.172281212362824,0.0374849078896118,989.7902338797476,0.2014974014112016,0.2014974014112016,,,23.93482605082009,23.93482605082009,,,,0.6748490788961183,0.6748490788961183,,,0.92,0.92,,,0.97,0.97,,,35.351310060426066,35.351310060426066,,,70.70262012085213,1696.862882900451,0.1549053874411545,56.05600076850403,111.53537919357564,165.76158050869145,216.90350214035192,0.6
1949-06-07,1949-06-18,489.0,0.9132865993695144,446.5971470916925,0.608,1949,6,7,1949.06,1948,9,250,36,0.0385859935087222,9.827392356366715,0.02200504956282,0.97,5,Dry,39,9,7,5,59,119.0,0.2664593824097306,327.5971470916925,327.5971470916925,,2,163.79857354584624,163.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.5971470916925,965.6096871619128,990.0,0.1690175027241783,0.0355194294183384,989.7954630678576,0.1899183445706216,0.1899183445706216,,,23.99585756137436,23.99585756137436,,,,0.6551942941833849,0.6551942941833849,,,0.92,0.92,,,0.97,0.97,,,34.40923043146386,34.40923043146386,,,68.81846086292772,1651.6430607102652,0.1540951645371759,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-06-08,1949-06-19,483.8,0.9150446507013824,442.69860200932885,0.612,1949,6,8,1949.06,1948,9,251,36,0.038249159213606,3.8985450823636825,0.0088063189372383,0.97,5,Dry,39,9,7,5,59,119.0,0.2688059087150503,323.6986020093288,323.6986020093288,,2,161.8493010046644,161.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,378.69860200932885,965.592143709042,990.0,0.1677227829551276,0.0347397204018657,989.797537496643,0.1854188230149669,0.1854188230149669,,,24.019974964586144,24.019974964586144,,,,0.6473972040186576,0.6473972040186576,,,0.92,0.92,,,0.97,0.97,,,34.0339179501752,34.0339179501752,,,68.0678359003504,1633.628061608409,0.153756609104711,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1949-06-09,1949-06-20,473.6,0.9185589519257016,435.0295196320124,0.621,1949,6,9,1949.06,1948,9,252,36,0.0375865504962058,7.669082377316386,0.0176288781133831,0.97,5,Dry,39,9,7,5,59,119.0,0.2735446553159451,316.02951963201235,316.02951963201235,,2,158.01475981600618,158.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,371.0295196320124,965.557632838344,990.0,0.1651758552283436,0.0332059039264024,989.8016182408452,0.1767232120778694,0.1767232120778694,,,24.0672621904234,24.0672621904234,,,,0.6320590392640248,0.6320590392640248,,,0.92,0.92,,,0.97,0.97,,,33.29299868134162,33.29299868134162,,,66.58599736268324,1598.0639367043975,0.1530608714070892,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1949-06-10,1949-06-21,489.0,0.9132865993695144,446.5971470916925,0.608,1949,6,10,1949.06,1948,9,253,37,0.0385859935087222,11.567627459680068,0.0259017047802705,0.97,5,Dry,39,9,7,5,59,119.0,0.2664593824097306,327.5971470916925,327.5971470916925,,2,163.79857354584624,163.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.5971470916925,965.6096871619128,990.0,0.1690175027241783,0.0355194294183384,989.7954630678576,0.1899183445706216,0.1899183445706216,,,23.99585756137436,23.99585756137436,,,,0.6551942941833849,0.6551942941833849,,,0.92,0.92,,,0.97,0.97,,,34.40923043146386,34.40923043146386,,,68.81846086292772,1651.6430607102652,0.1540951645371759,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-06-11,1949-06-22,489.0,0.9132865993695144,446.5971470916925,0.608,1949,6,11,1949.06,1948,9,254,37,0.0385859935087222,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.2664593824097306,327.5971470916925,327.5971470916925,,2,163.79857354584624,163.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.5971470916925,965.6096871619128,990.0,0.1690175027241783,0.0355194294183384,989.7954630678576,0.1899183445706216,0.1899183445706216,,,23.99585756137436,23.99585756137436,,,,0.6551942941833849,0.6551942941833849,,,0.92,0.92,,,0.97,0.97,,,34.40923043146386,34.40923043146386,,,68.81846086292772,1651.6430607102652,0.1540951645371759,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1949-06-12,1949-06-23,483.8,0.9150446507013824,442.69860200932885,0.612,1949,6,12,1949.06,1948,9,255,37,0.038249159213606,3.8985450823636825,0.0088063189372383,0.97,5,Dry,39,9,7,5,59,119.0,0.2688059087150503,323.6986020093288,323.6986020093288,,2,161.8493010046644,161.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,378.69860200932885,965.592143709042,990.0,0.1677227829551276,0.0347397204018657,989.797537496643,0.1854188230149669,0.1854188230149669,,,24.019974964586144,24.019974964586144,,,,0.6473972040186576,0.6473972040186576,,,0.92,0.92,,,0.97,0.97,,,34.0339179501752,34.0339179501752,,,68.0678359003504,1633.628061608409,0.153756609104711,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1949-06-13,1949-06-24,473.6,0.9185589519257016,435.0295196320124,0.621,1949,6,13,1949.06,1948,9,256,37,0.0375865504962058,7.669082377316386,0.0176288781133831,0.97,5,Dry,39,9,7,5,59,119.0,0.2735446553159451,316.02951963201235,316.02951963201235,,2,158.01475981600618,158.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,371.0295196320124,965.557632838344,990.0,0.1651758552283436,0.0332059039264024,989.8016182408452,0.1767232120778694,0.1767232120778694,,,24.0672621904234,24.0672621904234,,,,0.6320590392640248,0.6320590392640248,,,0.92,0.92,,,0.97,0.97,,,33.29299868134162,33.29299868134162,,,66.58599736268324,1598.0639367043975,0.1530608714070892,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1949-06-14,1949-06-25,463.6,0.9213465808907868,427.1362749009687,0.629,1949,6,14,1949.06,1948,9,257,37,0.0369045741514437,7.893244731043692,0.0184794530337507,0.97,5,Dry,39,9,7,5,59,119.0,0.2785996109264896,308.1362749009687,308.1362749009687,,2,154.06813745048436,154.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,363.1362749009687,965.5221132370544,990.0,0.1625544824394361,0.0316272549801937,989.8058182625804,0.1679890134014264,0.1679890134014264,,,24.11571601212462,24.11571601212462,,,,0.6162725498019375,0.6162725498019375,,,0.92,0.92,,,0.97,0.97,,,32.526816700706114,32.526816700706114,,,65.05363340141223,1561.2872016338931,0.1523018231511591,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1949-06-15,1949-06-26,458.6,0.92069814088752,422.23216741101686,0.636,1949,6,15,1949.06,1948,9,258,37,0.0364808592643118,4.904107489951913,0.011614717845924,0.97,5,Dry,39,9,7,5,59,119.0,0.281835466799385,303.2321674110168,303.2321674110168,,2,151.6160837055084,151.6160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,358.23216741101686,965.5000447533496,990.0,0.1609258120553192,0.0306464334822033,989.8084277544624,0.1626725606274186,0.1626725606274186,,,24.145710440485512,24.145710440485512,,,,0.6064643348220337,0.6064643348220337,,,0.92,0.92,,,0.97,0.97,,,32.04895192572181,32.04895192572181,,,64.09790385144362,1538.3496924346466,0.1518072491834765,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
