Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1949-06-16,1949-06-27,448.8,0.9186071545171632,412.27089094730286,0.645,1949,6,16,1949.06,1948,9,259,37,0.0356202049778469,9.961276463713943,0.0241619689443153,0.97,5,Dry,39,9,7,5,59,119.0,0.2886451665955983,293.27089094730286,293.27089094730286,,2,146.63544547365143,146.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,348.27089094730286,965.4552190092628,990.0,0.1576176390599898,0.0286541781894605,989.8137281827508,0.152133601178422,0.152133601178422,,,24.206375572309422,24.206375572309422,,,,0.5865417818946057,0.5865417818946057,,,0.91,0.91,,,0.97,0.97,,,30.736248879384213,30.736248879384213,,,61.47249775876843,1475.339946210442,0.1491070534170357,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1949-06-17,1949-06-28,443.9,0.9162405497561958,406.7191800367753,0.649,1949,6,17,1949.06,1948,9,260,38,0.0351405371551773,5.551710910527562,0.0136499855011154,0.97,5,Dry,39,9,7,5,59,119.0,0.2925851689345953,287.7191800367753,287.7191800367753,,2,143.85959001838762,143.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027543836007355,989.8166822665636,0.1464110775884245,0.1464110775884245,,,24.240034878809578,24.240034878809578,,,,0.5754383600735506,0.5754383600735506,,,0.91,0.91,,,0.97,0.97,,,30.19633206804068,30.19633206804068,,,60.392664136081365,1449.4239392659524,0.1484873767955096,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1949-06-18,1949-06-29,443.9,0.9162405497561958,406.7191800367753,0.649,1949,6,18,1949.06,1948,9,261,38,0.0351405371551773,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.2925851689345953,287.7191800367753,287.7191800367753,,2,143.85959001838762,143.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027543836007355,989.8166822665636,0.1464110775884245,0.1464110775884245,,,24.240034878809578,24.240034878809578,,,,0.5754383600735506,0.5754383600735506,,,0.91,0.91,,,0.97,0.97,,,30.19633206804068,30.19633206804068,,,60.392664136081365,1449.4239392659524,0.1484873767955096,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1949-06-19,1949-06-30,443.9,0.9162405497561958,406.7191800367753,0.649,1949,6,19,1949.06,1948,9,262,38,0.0351405371551773,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.2925851689345953,287.7191800367753,287.7191800367753,,2,143.85959001838762,143.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027543836007355,989.8166822665636,0.1464110775884245,0.1464110775884245,,,24.240034878809578,24.240034878809578,,,,0.5754383600735506,0.5754383600735506,,,0.91,0.91,,,0.97,0.97,,,30.19633206804068,30.19633206804068,,,60.392664136081365,1449.4239392659524,0.1484873767955096,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1949-06-20,1949-07-01,434.2,0.912194746936794,396.0749591199559,0.66,1949,6,20,1949.06,1948,9,263,38,0.0342208764679641,10.644220916819393,0.0268742587021151,0.97,5,Dry,39,9,7,5,59,119.0,0.3004481784569457,277.0749591199559,277.0749591199559,,2,138.53747955997795,138.53747955997795,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,332.07495911995585,965.3803747955998,990.0,0.1522389163129004,0.0254149918239911,989.8223460918632,0.1357419096596809,0.1357419096596809,,,24.30622938660375,24.30622938660375,,,,0.5541499182399118,0.5541499182399118,,,0.91,0.91,,,0.97,0.97,,,29.15862283228105,29.15862283228105,,,58.31724566456212,1399.6138959494906,0.1472379011138143,56.44996041267122,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1949-06-21,1949-07-02,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1949,6,21,1949.06,1948,9,264,38,0.0332788165974525,10.903470723514602,0.0283080940619678,0.97,5,Dry,39,9,7,5,59,119.0,0.3089532937534519,266.1714883964413,266.1714883964413,,1,266.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,321.1714883964413,965.3258574419824,990.0,0.1486178374748329,0.0232342976792882,989.8281478648456,0.5011985312026466,,,,24.00109189166102,,,,,1.0646859535857651,,,,0.95,,,,0.98,,,,58.34601793699572,,,,58.34601793699572,1400.3044304878974,0.1514806253700236,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1949-06-22,1949-07-03,415.3,0.9212010008195706,382.5747756403677,0.68,1949,6,22,1949.06,1948,9,265,38,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.97,5,Dry,39,9,7,5,59,119.0,0.3110503033055784,263.5747756403677,263.5747756403677,,1,263.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,318.5747756403677,965.3128738782018,990.0,0.1477554605447715,0.0227149551280735,989.8295295843272,0.4914840242299231,,,,24.025171681895408,,,,,1.0542991025614707,,,,0.95,,,,0.98,,,,57.83477277756635,,,,57.83477277756635,1388.034546661592,0.1511724673451363,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1949-06-23,1949-07-04,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1949,6,23,1949.06,1948,9,266,38,0.0324078558916269,7.483850968760008,0.0199520982154183,0.97,5,Dry,39,9,7,5,59,119.0,0.317256409507067,256.0909246716077,256.0909246716077,,1,256.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,311.0909246716077,965.275454623358,990.0,0.1452700487839287,0.0212181849343215,989.8335117662816,0.4640159471112865,,,,24.094041195812483,,,,,1.0243636986864308,,,,0.95,,,,0.98,,,,56.35371161280982,,,,56.35371161280982,1352.4890787074355,0.1502401362073676,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1949-06-24,1949-07-05,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,6,24,1949.06,1948,9,267,39,0.0314996948548937,10.511123110337678,0.0288307883907035,0.97,5,Dry,39,9,7,5,59,119.0,0.3264031619151596,245.57980156127,245.57980156127,,1,245.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0191159603122539,989.8391047697966,0.4267646477055606,,,,24.189441114284712,,,,,0.98231920624508,,,,0.94,,,,0.98,,,,53.68357321775122,,,,53.68357321775122,1288.4057572260292,0.1472477986653611,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-06-25,1949-07-06,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,6,25,1949.06,1948,9,268,39,0.0314996948548937,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.3264031619151596,245.57980156127,245.57980156127,,1,245.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0191159603122539,989.8391047697966,0.4267646477055606,,,,24.189441114284712,,,,,0.98231920624508,,,,0.94,,,,0.98,,,,53.68357321775122,,,,53.68357321775122,1288.4057572260292,0.1472477986653611,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-06-26,1949-07-07,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,6,26,1949.06,1948,9,269,39,0.0314996948548937,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.3264031619151596,245.57980156127,245.57980156127,,1,245.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0191159603122539,989.8391047697966,0.4267646477055606,,,,24.189441114284712,,,,,0.98231920624508,,,,0.94,,,,0.98,,,,53.68357321775122,,,,53.68357321775122,1288.4057572260292,0.1472477986653611,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-06-27,1949-07-08,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,6,27,1949.06,1948,9,270,39,0.0314996948548937,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.3264031619151596,245.57980156127,245.57980156127,,1,245.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0191159603122539,989.8391047697966,0.4267646477055606,,,,24.189441114284712,,,,,0.98231920624508,,,,0.94,,,,0.98,,,,53.68357321775122,,,,53.68357321775122,1288.4057572260292,0.1472477986653611,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-06-28,1949-07-09,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,6,28,1949.06,1948,9,271,39,0.0314996948548937,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.3264031619151596,245.57980156127,245.57980156127,,1,245.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0191159603122539,989.8391047697966,0.4267646477055606,,,,24.189441114284712,,,,,0.98231920624508,,,,0.94,,,,0.98,,,,53.68357321775122,,,,53.68357321775122,1288.4057572260292,0.1472477986653611,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-06-29,1949-07-10,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,6,29,1949.06,1948,9,272,39,0.0314996948548937,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.3264031619151596,245.57980156127,245.57980156127,,1,245.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0191159603122539,989.8391047697966,0.4267646477055606,,,,24.189441114284712,,,,,0.98231920624508,,,,0.94,,,,0.98,,,,53.68357321775122,,,,53.68357321775122,1288.4057572260292,0.1472477986653611,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-06-30,1949-07-11,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,6,30,1949.06,1948,9,273,39,0.0314996948548937,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.3264031619151596,245.57980156127,245.57980156127,,1,245.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0191159603122539,989.8391047697966,0.4267646477055606,,,,24.189441114284712,,,,,0.98231920624508,,,,0.94,,,,0.98,,,,53.68357321775122,,,,53.68357321775122,1288.4057572260292,0.1472477986653611,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-07-01,1949-07-12,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,7,1,1949.07,1948,10,274,40,0.0314996948548937,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-07-02,1949-07-13,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,7,2,1949.07,1948,10,275,40,0.0314996948548937,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-07-03,1949-07-14,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,7,3,1949.07,1948,10,276,40,0.0314996948548937,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-07-04,1949-07-15,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,7,4,1949.07,1948,10,277,40,0.0314996948548937,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-07-05,1949-07-16,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,7,5,1949.07,1948,10,278,40,0.0314996948548937,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-07-06,1949-07-17,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1949,7,6,1949.07,1948,10,279,40,0.0314996948548937,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1949-07-07,1949-07-18,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1949,7,7,1949.07,1948,10,280,40,0.0303827482995284,12.927622168579092,0.0367625253763685,0.97,5,Dry,37,8,6,4,53,108.0,0.307121656935321,243.6521793926909,243.6521793926909,,1,243.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,294.65217939269087,965.1582608969634,990.0,0.1398106868831815,0.0187304358785381,989.8414588772384,0.4201014968633937,,,,24.26309648341155,,,,,0.9746087175707636,,,,0.94,,,,0.98,,,,53.42437648827674,,,,53.42437648827674,1282.1850357186418,0.1519239169242218,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1949-07-08,1949-07-19,370.4,0.9221297088191446,341.5568441466111,0.728,1949,7,8,1949.07,1948,10,281,41,0.0295105113342672,10.0953352460798,0.0295568231733235,0.97,5,Dry,37,8,6,4,53,108.0,0.3161991974420565,233.5568441466112,233.5568441466112,,1,233.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0167113688293222,989.8468306386496,0.3860573274737288,,,,24.352989090442872,,,,,0.9342273765864444,,,,0.94,,,,0.98,,,,51.400555108169925,,,,51.400555108169925,1233.6133225960782,0.1504890210488845,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1949-07-09,1949-07-20,361.8,0.9274247326812806,335.5422682840873,0.736,1949,7,9,1949.07,1948,10,282,41,0.0289908519797451,6.014575862523827,0.017924942491691,0.97,5,Dry,37,8,6,4,53,108.0,0.3218670498721241,227.5422682840873,227.5422682840873,,1,227.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.5422682840873,965.0777113414204,990.0,0.1344605319024644,0.0155084536568174,989.8500310144408,0.3664547675601941,,,,24.40586490546001,,,,,0.9101690731363492,,,,0.94,,,,0.98,,,,50.18561178278714,,,,50.18561178278714,1204.4546827868917,0.1495656926903093,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1949-07-10,1949-07-21,353.3,0.9302022779600488,328.6404648032853,0.745,1949,7,10,1949.07,1948,10,283,41,0.0283945361590038,6.901803480802016,0.0210010763127822,0.97,5,Dry,37,8,6,4,53,108.0,0.3286266043490587,220.64046480328528,220.64046480328528,,1,220.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,271.6404648032853,965.0432023240164,990.0,0.1321684200453715,0.014128092960657,989.853703486994,0.3445863840009616,,,,24.465914778976675,,,,,0.8825618592131411,,,,0.94,,,,0.98,,,,48.78311844917699,,,,48.78311844917699,1170.7948427802478,0.1484391719028792,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1949-07-11,1949-07-22,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,11,1949.07,1948,10,284,41,0.0280945993098742,3.471491309369924,0.0106759610920716,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-12,1949-07-23,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,12,1949.07,1948,10,285,41,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-13,1949-07-24,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,13,1949.07,1948,10,286,41,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-14,1949-07-25,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,14,1949.07,1948,10,287,41,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-15,1949-07-26,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,15,1949.07,1948,10,288,42,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-16,1949-07-27,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,16,1949.07,1948,10,289,42,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-17,1949-07-28,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,17,1949.07,1948,10,290,42,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-18,1949-07-29,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,18,1949.07,1948,10,291,42,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-19,1949-07-30,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,19,1949.07,1948,10,292,42,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-20,1949-07-31,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,20,1949.07,1948,10,293,42,0.0280945993098742,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-21,1949-08-01,349.1,0.9314493654938852,325.16897349391536,0.754,1949,7,21,1949.07,1948,10,294,42,0.0280945993098742,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1949-07-22,1949-08-02,340.8,0.936138774045134,319.03609419458166,0.76,1949,7,22,1949.07,1948,10,295,43,0.0275647185384118,6.132879299333638,0.0192231518970175,0.96,5,Dry,37,8,6,4,53,108.0,0.338519690922903,211.0360941945817,211.0360941945817,,1,211.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,262.03609419458166,964.9951804709729,990.0,0.1289787766697872,0.0122072188389163,989.8588140044913,0.3152677994881599,,,,24.54836573403023,,,,,0.8441443767783269,,,,0.94,,,,0.97,,,,46.339134789967225,,,,46.339134789967225,1112.1392349592134,0.1452473109882819,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1949-07-23,1949-08-03,332.7,0.9353947797556575,311.2058432247073,0.772,1949,7,23,1949.07,1948,10,296,43,0.0268881848546147,7.830250969874442,0.0251610024051527,0.96,5,Dry,37,8,6,4,53,108.0,0.3470371856804058,203.2058432247073,203.2058432247073,,1,203.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,254.2058432247073,964.9560292161236,990.0,0.1263783243181684,0.0106411686449414,989.8629805070368,0.2923232974092454,,,,24.61462799350416,,,,,0.8128233728988291,,,,0.94,,,,0.97,,,,44.74021469633357,,,,44.74021469633357,1073.7651527120056,0.1437640573606734,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1949-07-24,1949-08-04,324.6,0.932332416103382,302.63510226715783,0.782,1949,7,24,1949.07,1948,10,297,43,0.0261476728358824,8.570740957549447,0.0283203795374121,0.96,5,Dry,37,8,6,4,53,108.0,0.3568654104924703,194.63510226715783,194.63510226715783,,1,194.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.63510226715783,964.9131755113358,990.0,0.1235319527824509,0.0094635102267157,989.8670045369907,0.2681957750789867,,,,24.68563325057608,,,,,0.7785404090686313,,,,0.93,,,,0.97,,,,42.51959608585039,,,,42.51959608585039,1020.4703060604091,0.1404978991773243,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1949-07-25,1949-08-05,324.6,0.932332416103382,302.63510226715783,0.782,1949,7,25,1949.07,1948,10,298,43,0.0261476728358824,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3568654104924703,194.63510226715783,194.63510226715783,,1,194.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.63510226715783,964.9131755113358,990.0,0.1235319527824509,0.0094635102267157,989.8670045369907,0.2681957750789867,,,,24.68563325057608,,,,,0.7785404090686313,,,,0.93,,,,0.97,,,,42.51959608585039,,,,42.51959608585039,1020.4703060604091,0.1404978991773243,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1949-07-26,1949-08-06,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1949,7,26,1949.07,1948,10,299,43,0.0258188724897508,3.805559561708378,0.0127348839985993,0.96,5,Dry,37,8,6,4,53,108.0,0.3614100500982044,190.82954270544943,190.82954270544943,,1,190.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,241.82954270544943,964.8953181708216,990.0,0.1222681138136178,0.0090829542705449,989.868648931916,0.2578133644922034,,,,24.71551739660198,,,,,0.7633181708217979,,,,0.93,,,,0.97,,,,41.7387084464188,,,,41.7387084464188,1001.7290027140511,0.1396739695430978,57.09867818128311,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1949-07-27,1949-08-07,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1949,7,27,1949.07,1948,10,300,43,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.96,5,Dry,37,8,6,4,53,108.0,0.3652415796774489,187.6947018337196,187.6947018337196,,1,187.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,238.6947018337196,964.8827788073348,990.0,0.1212270227492057,0.0087694701833719,989.8700035070676,0.2494135577598897,,,,24.73781114197279,,,,,0.7507788073348781,,,,0.93,,,,0.97,,,,41.090078744577866,,,,41.090078744577866,986.1618898698688,0.1389611599050036,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1949-07-28,1949-08-08,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1949,7,28,1949.07,1948,10,301,43,0.0250949504517587,5.243886419845467,0.0180543009058978,0.96,5,Dry,37,8,6,4,53,108.0,0.3718357610602911,182.4508154138741,182.4508154138741,,1,182.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,233.4508154138741,964.8618032616556,990.0,0.1194718688910934,0.0082450815413874,989.8722830495676,0.2356710014683294,,,,24.77480878644368,,,,,0.7298032616554962,,,,0.93,,,,0.97,,,,40.00182542012187,,,,40.00182542012187,960.0438100829248,0.1377232333230733,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1949-07-29,1949-08-09,308.9,0.9330275077590968,288.212197146785,0.805,1949,7,29,1949.07,1948,10,302,44,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.96,5,Dry,37,8,6,4,53,108.0,0.3747239050573427,180.212197146785,180.212197146785,,1,180.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,231.212197146785,964.8528487885872,990.0,0.1187087035727676,0.0080212197146785,989.8732700767124,0.2299218842317988,,,,24.79049940389357,,,,,0.72084878858714,,,,0.93,,,,0.97,,,,39.53603818598824,,,,39.53603818598824,948.8649164637176,0.1371768390699049,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1949-07-30,1949-08-10,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,7,30,1949.07,1948,10,303,44,0.0245640699557239,3.905831918497995,0.0137381092940418,0.96,5,Dry,37,8,6,4,53,108.0,0.3798719030201106,176.306365228287,176.306365228287,,1,176.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,227.306365228287,964.8372254609131,990.0,0.1173771699641887,0.0076306365228287,989.874992193513,0.2200595793184527,,,,24.81770715328139,,,,,0.705225460913148,,,,0.93,,,,0.97,,,,38.721603879854776,,,,38.721603879854776,929.3184931165144,0.136196753276216,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-07-31,1949-08-11,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,7,31,1949.07,1948,10,304,44,0.0245640699557239,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3798719030201106,176.306365228287,176.306365228287,,1,176.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,227.306365228287,964.8372254609131,990.0,0.1173771699641887,0.0076306365228287,989.874992193513,0.2200595793184527,,,,24.81770715328139,,,,,0.705225460913148,,,,0.93,,,,0.97,,,,38.721603879854776,,,,38.721603879854776,929.3184931165144,0.136196753276216,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-01,1949-08-12,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,1,1949.08,1948,11,305,44,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-02,1949-08-13,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,2,1949.08,1948,11,306,44,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-03,1949-08-14,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,3,1949.08,1948,11,307,44,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-04,1949-08-15,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,4,1949.08,1948,11,308,44,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-05,1949-08-16,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,5,1949.08,1948,11,309,45,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-06,1949-08-17,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,6,1949.08,1948,11,310,45,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-07,1949-08-18,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,7,1949.08,1948,11,311,45,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-08,1949-08-19,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,8,1949.08,1948,11,312,45,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-09,1949-08-20,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,9,1949.08,1948,11,313,45,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-10,1949-08-21,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1949,8,10,1949.08,1948,11,314,45,0.0245640699557239,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.306365228287,964.8372254609131,990.0,0.1207659515518296,0.0091306365228287,989.8701034119254,0.25910309983553,,,,24.77377485117668,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.941629241951546,,,,41.941629241951546,1006.5991018068372,0.1475226529250375,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1949-08-11,1949-08-22,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1949,8,11,1949.08,1948,11,315,45,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.93,5,Dry,34,7,5,3,44,93.0,0.3304385657896053,188.4441461388449,188.4441461388449,,1,188.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,234.4441461388449,964.8257765845552,990.0,0.1198105043655153,0.0088444146138844,989.8713450810204,0.2514091441153189,,,,24.79415935234988,,,,,0.7537765845553797,,,,0.93,,,,0.97,,,,41.3481163138375,,,,41.3481163138375,992.3547915321,0.1469141102456585,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1949-08-12,1949-08-23,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1949,8,12,1949.08,1948,11,316,46,0.0236126412969107,8.14968668385967,0.0298201679613706,0.93,5,Dry,34,7,5,3,44,93.0,0.3402922993223657,180.2944594549853,180.2944594549853,,1,180.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0080294459454985,989.8749383519676,0.2301319012808285,,,,24.851628612866907,,,,,0.7211778378199409,,,,0.93,,,,0.97,,,,39.65161912012803,,,,39.65161912012803,951.6388588830728,0.1450875337875596,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1949-08-13,1949-08-24,286.3,0.9290760380836228,265.99446970334134,0.84,1949,8,13,1949.08,1948,11,317,46,0.0229819221823686,7.299989751643977,0.0274441410747581,0.93,5,Dry,34,7,5,3,44,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.99446970334128,964.7639778788132,990.0,0.1145435692170481,0.0072994469703341,989.8781569838126,0.211864784462137,,,,24.902314320537013,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.12375066626348,,,,38.12375066626348,914.9700159903232,0.1433253507442549,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1949-08-14,1949-08-25,282.6,0.9347225320957594,264.15258757026163,0.847,1949,8,14,1949.08,1948,11,318,46,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.93,5,Dry,34,7,5,3,44,93.0,0.3520692371611277,171.15258757026163,171.15258757026163,,1,171.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.1525875702616,964.7566103502812,990.0,0.1139156548534982,0.0071152587570261,989.8789690863896,0.2073739583879264,,,,24.91498477772044,,,,,0.6846103502810466,,,,0.93,,,,0.97,,,,37.73703596734625,,,,37.73703596734625,905.68886321631,0.1428607469435014,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1949-08-15,1949-08-26,278.9,0.9387864982494516,261.827554361772,0.851,1949,8,15,1949.08,1948,11,319,46,0.0226219006968571,2.325033208489629,0.008880017285259,0.93,5,Dry,34,7,5,3,44,93.0,0.3551956180727265,168.827554361772,168.827554361772,,1,168.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,214.827554361772,964.7473102174472,990.0,0.1131230298960586,0.0068827554361772,989.8799942146676,0.2017731380047681,,,,24.930910859215857,,,,,0.6753102174470881,,,,0.92,,,,0.97,,,,36.84767110406564,,,,36.84767110406564,884.3441064975754,0.1407325947564423,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1949-08-16,1949-08-27,275.3,0.9419962953710668,259.3315801156547,0.858,1949,8,16,1949.08,1948,11,320,46,0.0224062485219925,2.495974246117328,0.0096246444224193,0.93,5,Dry,34,7,5,3,44,93.0,0.3586142495970779,166.33158011565467,166.33158011565467,,1,166.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,212.33158011565467,964.7373263204628,990.0,0.1122721295848822,0.0066331580115654,989.8810947124036,0.195845006670643,,,,24.947923385270208,,,,,0.6653263204626187,,,,0.92,,,,0.97,,,,36.32768172085429,,,,36.32768172085429,871.8643613005029,0.1400819819346843,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1949-08-17,1949-08-28,271.7,0.949080371405494,257.8651369108727,0.863,1949,8,17,1949.08,1948,11,321,46,0.0222795478290994,1.4664432047819669,0.0056868610559356,0.93,5,Dry,34,7,5,3,44,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,210.86513691087268,964.7314605476436,990.0,0.1117722057650702,0.0064865136910872,989.8817412805438,0.1924028817954944,,,,24.957877851104733,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02177020858221,,,,36.02177020858221,864.5224850059731,0.1396922850452351,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1949-08-18,1949-08-29,271.7,0.949080371405494,257.8651369108727,0.863,1949,8,18,1949.08,1948,11,322,46,0.0222795478290994,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,210.86513691087268,964.7314605476436,990.0,0.1117722057650702,0.0064865136910872,989.8817412805438,0.1924028817954944,,,,24.957877851104733,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02177020858221,,,,36.02177020858221,864.5224850059731,0.1396922850452351,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1949-08-19,1949-08-30,268.2,0.9529275784967148,255.5751765528189,0.867,1949,8,19,1949.08,1948,11,323,47,0.0220816952541635,2.289960358053804,0.0089600265132969,0.93,5,Dry,34,7,5,3,44,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,208.5751765528189,964.7223007062112,990.0,0.1109915374611882,0.0062575176552818,989.8827509448836,0.187088133408951,,,,24.973362105263345,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.54346944874085,,,,35.54346944874085,853.0432667697804,0.1390724636412222,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1949-08-20,1949-08-31,264.7,0.9455100563905162,250.27651192656964,0.875,1949,8,20,1949.08,1948,11,324,47,0.0216238906304556,5.298664626249263,0.0211712421012319,0.93,5,Dry,34,7,5,3,44,93.0,0.3715890048335255,157.27651192656964,157.27651192656964,,1,157.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,203.27651192656964,964.7011060477064,990.0,0.1091851745204214,0.0057276511926569,989.8850871742868,0.1750727816060799,,,,25.00890834497457,,,,,0.6291060477062785,,,,0.92,,,,0.97,,,,34.43397602324804,,,,34.43397602324804,826.4154245579531,0.1375837299240883,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1949-08-21,1949-09-01,264.7,0.9455100563905162,250.27651192656964,0.875,1949,8,21,1949.08,1948,11,325,47,0.0216238906304556,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3715890048335255,157.27651192656964,157.27651192656964,,1,157.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,203.27651192656964,964.7011060477064,990.0,0.1091851745204214,0.0057276511926569,989.8850871742868,0.1750727816060799,,,,25.00890834497457,,,,,0.6291060477062785,,,,0.92,,,,0.97,,,,34.43397602324804,,,,34.43397602324804,826.4154245579531,0.1375837299240883,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1949-08-22,1949-09-02,261.2,0.943854661473154,246.53483757678785,0.8809999999999999,1949,8,22,1949.08,1948,11,326,47,0.0213006099666344,3.7416743497817886,0.0151770613295833,0.94,5,Dry,34,7,5,3,44,93.0,0.3772286339492828,153.53483757678785,153.53483757678785,,1,153.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,199.53483757678785,964.6792090254608,990.0,0.1079096037193594,0.0053534837576787,989.886736912523,0.1668255488595683,,,,25.040702338202703,,,,,0.6141393503071514,,,,0.92,,,,0.97,,,,33.657511947184695,,,,33.657511947184695,807.7802867324325,0.1365223360641736,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1949-08-23,1949-09-03,261.2,0.943854661473154,246.53483757678785,0.8809999999999999,1949,8,23,1949.08,1948,11,327,47,0.0213006099666344,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3772286339492828,153.53483757678785,153.53483757678785,,1,153.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,199.53483757678785,964.6792090254608,990.0,0.1079096037193594,0.0053534837576787,989.886736912523,0.1668255488595683,,,,25.040702338202703,,,,,0.6141393503071514,,,,0.92,,,,0.97,,,,33.657511947184695,,,,33.657511947184695,807.7802867324325,0.1365223360641736,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1949-08-24,1949-09-04,261.2,0.943854661473154,246.53483757678785,0.8809999999999999,1949,8,24,1949.08,1948,11,328,47,0.0213006099666344,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3772286339492828,153.53483757678785,153.53483757678785,,1,153.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,199.53483757678785,964.6792090254608,990.0,0.1079096037193594,0.0053534837576787,989.886736912523,0.1668255488595683,,,,25.040702338202703,,,,,0.6141393503071514,,,,0.92,,,,0.97,,,,33.657511947184695,,,,33.657511947184695,807.7802867324325,0.1365223360641736,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1949-08-25,1949-09-05,257.7,0.944431988111484,243.38012333632943,0.885,1949,8,25,1949.08,1948,11,329,47,0.0210280426562588,3.1547142404584463,0.0129620866207669,0.94,5,Dry,34,7,5,3,44,93.0,0.382118304178367,150.3801233363294,150.3801233363294,,1,150.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,196.38012333632943,964.660280740018,990.0,0.1068341329555668,0.0050380123336329,989.8881278547108,0.1600247956379072,,,,25.067822319054827,,,,,0.6015204933453177,,,,0.92,,,,0.97,,,,33.00164691261637,,,,33.00164691261637,792.039525902793,0.1355971328316366,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1949-08-26,1949-09-06,257.7,0.944431988111484,243.38012333632943,0.885,1949,8,26,1949.08,1948,11,330,48,0.0210280426562588,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.382118304178367,150.3801233363294,150.3801233363294,,1,150.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,196.38012333632943,964.660280740018,990.0,0.1068341329555668,0.0050380123336329,989.8881278547108,0.1600247956379072,,,,25.067822319054827,,,,,0.6015204933453177,,,,0.92,,,,0.97,,,,33.00164691261637,,,,33.00164691261637,792.039525902793,0.1355971328316366,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1949-08-27,1949-09-07,254.3,0.9438400547515322,240.01852592331463,0.889,1949,8,27,1949.08,1948,11,331,48,0.0207376006397743,3.3615974130147777,0.0140055747783769,0.94,5,Dry,34,7,5,3,44,93.0,0.3874700906617237,147.01852592331463,147.01852592331463,,1,147.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,193.01852592331463,964.64011115554,990.0,0.1056881338374936,0.0047018525923314,989.8896100135704,0.1529318300789966,,,,25.096567027951284,,,,,0.5880741036932585,,,,0.92,,,,0.97,,,,32.300924389448845,,,,32.300924389448845,775.2221853467723,0.1345767967917981,57.41358346789338,114.35682897352784,170.25960677296644,223.53338958427648,0.89
1949-08-28,1949-09-08,254.3,0.9438400547515322,240.01852592331463,0.889,1949,8,28,1949.08,1948,11,332,48,0.0207376006397743,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3874700906617237,147.01852592331463,147.01852592331463,,1,147.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,193.01852592331463,964.64011115554,990.0,0.1056881338374936,0.0047018525923314,989.8896100135704,0.1529318300789966,,,,25.096567027951284,,,,,0.5880741036932585,,,,0.92,,,,0.97,,,,32.300924389448845,,,,32.300924389448845,775.2221853467723,0.1345767967917981,57.41358346789338,114.35682897352784,170.25960677296644,223.53338958427648,0.89
