Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1949-08-29,1949-09-09,250.9,0.9452587983369438,237.1654325027392,0.897,1949,8,29,1949.08,1948,11,333,48,0.0204910933682366,2.85309342057542,0.0120299716129266,0.94,5,Dry,34,7,5,3,44,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.1654325027392,964.6229925950164,990.0,0.1047154883532065,0.0044165432502739,989.8908679683964,0.147036279466998,,,,25.120839093912977,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.36009827021804,,,,31.36009827021804,752.642358485233,0.1322287904239832,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1949-08-30,1949-09-10,250.9,0.9452587983369438,237.1654325027392,0.897,1949,8,30,1949.08,1948,11,334,48,0.0204910933682366,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.1654325027392,964.6229925950164,990.0,0.1047154883532065,0.0044165432502739,989.8908679683964,0.147036279466998,,,,25.120839093912977,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.36009827021804,,,,31.36009827021804,752.642358485233,0.1322287904239832,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1949-08-31,1949-09-11,250.9,0.9452587983369438,237.1654325027392,0.897,1949,8,31,1949.08,1948,11,335,48,0.0204910933682366,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.1654325027392,964.6229925950164,990.0,0.1047154883532065,0.0044165432502739,989.8908679683964,0.147036279466998,,,,25.120839093912977,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.36009827021804,,,,31.36009827021804,752.642358485233,0.1322287904239832,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1949-09-01,1949-09-12,247.5,0.9479813894225944,234.62539388209208,0.9,1949,9,1,1949.09,1948,12,336,48,0.0202716340314127,2.5400386206470955,0.0108259322600159,0.91,5,Dry,30,6,4,2,30,72.0,0.3068721539842471,162.62539388209208,162.62539388209208,,1,162.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,202.62539388209208,964.6077523632924,990.0,0.1089632024598041,0.0062625393882092,989.884774258152,0.1872038927896607,,,,25.089818002069784,,,,,0.6505015755283684,,,,0.92,,,,0.97,,,,35.7202460247769,,,,35.7202460247769,857.2859045946457,0.1522437338676462,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1949-09-02,1949-09-13,244.2,0.9503253272895628,232.06944492411125,0.905,1949,9,2,1949.09,1948,12,337,49,0.0200508000414432,2.55594895798086,0.0110137246151326,0.91,5,Dry,30,6,4,2,30,72.0,0.3102519593802822,160.06944492411125,160.06944492411125,,1,160.06944492411125,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,200.06944492411125,964.5924166695448,990.0,0.1080918562241288,0.0060069444924111,989.8859011992836,0.1813569607761685,,,,25.112127568962578,,,,,0.6402777796964451,,,,0.92,,,,0.97,,,,35.19010128436073,,,,35.19010128436073,844.5624308246574,0.151636081586993,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1949-09-03,1949-09-14,240.8,0.9536175108899192,229.6310966222925,0.909,1949,9,3,1949.09,1948,12,338,49,0.019840126748166,2.438348301818764,0.0106185457356826,0.91,5,Dry,30,6,4,2,30,72.0,0.3135463840005468,157.6310966222925,157.6310966222925,,1,157.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,197.6310966222925,964.5777865797336,990.0,0.1072606011212359,0.0057631096622292,989.8869762892166,0.1758645378196847,,,,25.13332517166309,,,,,0.6305243864891701,,,,0.92,,,,0.97,,,,34.68330028581832,,,,34.68330028581832,832.3992068596398,0.1510392137475481,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1949-09-04,1949-09-15,237.5,0.96136535739679,228.3242723817376,0.91,1949,9,4,1949.09,1948,12,339,49,0.0197272171337821,1.3068242405549029,0.0057235449692795,0.91,5,Dry,30,6,4,2,30,72.0,0.315340980829329,156.3242723817376,156.3242723817376,,1,156.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,196.3242723817376,964.5699456342904,990.0,0.1068150928574105,0.0056324272381737,989.8875524799043,0.1729552508156888,,,,25.144651594798216,,,,,0.6252970895269503,,,,0.92,,,,0.97,,,,34.41126255928727,,,,34.41126255928727,825.8703014228944,0.1507122400975168,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
1949-09-05,1949-09-16,234.3,0.963803353662024,225.8191257630122,0.915,1949,9,5,1949.09,1948,12,340,49,0.0195107724659242,2.5051466187253766,0.0110935980743917,0.91,5,Dry,30,6,4,2,30,72.0,0.318839246927034,153.81912576301218,153.81912576301218,,1,153.81912576301218,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,193.8191257630122,964.554914754578,990.0,0.1059610656010268,0.0053819125763012,989.8886570218226,0.1674452643619761,,,,25.16629700288249,,,,,0.6152765030520488,,,,0.92,,,,0.97,,,,33.88895876304191,,,,33.88895876304191,813.3350103130058,0.1500712512659665,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1949-09-06,1949-09-17,227.8,0.9731531915938556,221.68429704508029,0.923,1949,9,6,1949.09,1948,12,341,49,0.0191535232646949,4.134828717931924,0.0186518791499746,0.91,5,Dry,30,6,4,2,30,72.0,0.324786198028986,149.68429704508029,149.68429704508029,,1,149.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,189.68429704508029,964.5301057822704,990.0,0.1045514649017319,0.004968429704508,989.8904801053936,0.1585435817010199,,,,25.201830741422192,,,,,0.5987371881803212,,,,0.92,,,,0.97,,,,33.02454947192381,,,,33.02454947192381,792.5891873261714,0.1489710814528651,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1949-09-07,1949-09-18,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,7,1949.09,1948,12,342,49,0.0187640222838383,4.508113204359006,0.0207578617721052,0.91,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-08,1949-09-19,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,8,1949.09,1948,12,343,49,0.0187640222838383,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-09,1949-09-20,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,9,1949.09,1948,12,344,50,0.0187640222838383,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-10,1949-09-21,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,10,1949.09,1948,12,345,50,0.0187640222838383,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-11,1949-09-22,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,11,1949.09,1948,12,346,50,0.0187640222838383,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-12,1949-09-23,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,12,1949.09,1948,12,347,50,0.0187640222838383,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-13,1949-09-24,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,13,1949.09,1948,12,348,50,0.0187640222838383,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-14,1949-09-25,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,14,1949.09,1948,12,349,50,0.0187640222838383,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-15,1949-09-26,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,15,1949.09,1948,12,350,50,0.0187640222838383,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-16,1949-09-27,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,16,1949.09,1948,12,351,51,0.0187640222838383,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-17,1949-09-28,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,17,1949.09,1948,12,352,51,0.0187640222838383,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-18,1949-09-29,224.7,0.9665161719658268,217.17618384072128,0.929,1949,9,18,1949.09,1948,12,353,51,0.0187640222838383,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1949-09-19,1949-09-30,212.2,0.970368232074464,205.9121388462013,0.944,1949,9,19,1949.09,1948,12,354,51,0.0177908087963117,11.264044994520049,0.0547031615408226,0.92,5,Dry,30,6,4,2,30,72.0,0.3496636983299845,133.91213884620123,133.91213884620123,,1,133.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.91213884620126,964.4354728330773,990.0,0.0991745927884776,0.0033912138846201,989.8974341933272,0.1267925399418736,,,,25.33516882030793,,,,,0.5356485553848049,,,,0.91,,,,0.97,,,,29.378247358018108,,,,29.378247358018108,705.0779365924346,0.1426737030785793,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1949-09-20,1949-10-01,206.2,0.9883906205627028,203.80614596002928,0.95,1949,9,20,1949.09,1948,12,355,51,0.0176088510109465,2.1059928861719186,0.0103333139256013,0.92,5,Dry,30,6,4,2,30,72.0,0.353276883093215,131.80614596002928,131.80614596002928,,1,131.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.80614596002928,964.42283687576,990.0,0.0984566406681918,0.0031806145960029,989.8983627447356,0.1228172628011828,,,,25.352708606174456,,,,,0.5272245838401173,,,,0.91,,,,0.97,,,,28.93624415217408,,,,28.93624415217408,694.4698596521778,0.1419792519792267,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1949-09-21,1949-10-02,206.2,0.9883906205627028,203.80614596002928,0.95,1949,9,21,1949.09,1948,12,356,51,0.0176088510109465,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4465027272428135,112.80614596002933,112.80614596002933,,1,112.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.8061459600293,964.42283687576,990.0,0.0933430043045554,0.0012806145960029,989.9053763810996,0.0897679353048854,,,,25.39277157003445,,,,,0.4512245838401172,,,,0.9,,,,0.97,,,,24.53161378093967,,,,24.53161378093967,588.7587307425521,0.1203673896357906,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1949-09-22,1949-10-03,203.2,1.0015133310339706,203.5075088661028,0.957,1949,9,22,1949.09,1948,12,357,51,0.0175830487660312,0.2986370939265157,0.0014674500002012,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4471579476699958,112.5075088661028,112.5075088661028,,1,112.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.5075088661028,964.4210450531964,990.0,0.0932411962043532,0.0012507508866102,989.9055080529092,0.0892889327971779,,,,25.39517406691532,,,,,0.4500300354644111,,,,0.9,,,,0.97,,,,24.46898494424807,,,,24.46898494424807,587.2556386619538,0.1202362757059119,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278355,0.955
1949-09-23,1949-10-04,203.2,1.0015133310339706,203.5075088661028,0.957,1949,9,23,1949.09,1948,12,358,52,0.0175830487660312,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4471579476699958,112.5075088661028,112.5075088661028,,1,112.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.5075088661028,964.4210450531964,990.0,0.0932411962043532,0.0012507508866102,989.9055080529092,0.0892889327971779,,,,25.39517406691532,,,,,0.4500300354644111,,,,0.9,,,,0.97,,,,24.46898494424807,,,,24.46898494424807,587.2556386619538,0.1202362757059119,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278355,0.955
1949-09-24,1949-10-05,203.2,1.0015133310339706,203.5075088661028,0.957,1949,9,24,1949.09,1948,12,359,52,0.0175830487660312,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4471579476699958,112.5075088661028,112.5075088661028,,1,112.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.5075088661028,964.4210450531964,990.0,0.0932411962043532,0.0012507508866102,989.9055080529092,0.0892889327971779,,,,25.39517406691532,,,,,0.4500300354644111,,,,0.9,,,,0.97,,,,24.46898494424807,,,,24.46898494424807,587.2556386619538,0.1202362757059119,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278355,0.955
1949-09-25,1949-10-06,203.2,1.0015133310339706,203.5075088661028,0.957,1949,9,25,1949.09,1948,12,360,52,0.0175830487660312,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4471579476699958,112.5075088661028,112.5075088661028,,1,112.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.5075088661028,964.4210450531964,990.0,0.0932411962043532,0.0012507508866102,989.9055080529092,0.0892889327971779,,,,25.39517406691532,,,,,0.4500300354644111,,,,0.9,,,,0.97,,,,24.46898494424807,,,,24.46898494424807,587.2556386619538,0.1202362757059119,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278355,0.955
1949-09-26,1949-10-07,200.2,1.0060993502771898,201.4210899254934,0.96,1949,9,26,1949.09,1948,12,361,52,0.0174027821695626,2.0864189406094056,0.0103584929531519,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4517898301198813,110.42108992549342,110.42108992549342,,1,110.42108992549342,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.42108992549342,964.4085265395528,990.0,0.0925299170200545,0.0010421089925493,989.9064279739872,0.0859773295060854,,,,25.411924104928342,,,,,0.4416843597019735,,,,0.9,,,,0.96,,,,23.78331177400633,,,,23.78331177400633,570.7994825761517,0.1180775646820493,57.68315014124315,114.9215586591205,171.1708023527427,224.9011774018244,0.96
1949-09-27,1949-10-08,197.3,1.013035582851608,199.87192049662227,0.963,1949,9,27,1949.09,1948,12,362,52,0.0172689339309081,1.5491694288711244,0.0077508107443101,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4552915675893446,108.87192049662228,108.87192049662228,,1,108.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,152.87192049662227,964.4002561590067,990.0,0.0920017910783939,0.0008871920496622,989.907111016872,0.0835579963600671,,,,25.42329686150521,,,,,0.4354876819864891,,,,0.89,,,,0.96,,,,23.19946659368572,,,,23.19946659368572,556.7871982484571,0.1160716649744593,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1949-09-28,1949-10-09,194.4,1.0175718122802582,197.81596030728213,0.967,1949,9,28,1949.09,1948,12,363,52,0.0170912989705491,2.0559601893401123,0.0103932978216036,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4600235484469654,106.81596030728213,106.81596030728213,,1,106.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,150.81596030728213,964.4043680793852,990.0,0.0913008955593007,0.0006815960307282,989.90801750841,0.0803992418985355,,,,25.423250187125912,,,,,0.4272638412291285,,,,0.89,,,,0.96,,,,22.76132121163291,,,,22.76132121163291,546.2717090791898,0.1150631181441379,57.68784727023424,114.93141703827818,171.1867524699314,224.9252176608644,0.965
1949-09-29,1949-10-10,191.5,1.026464881863655,196.56802487688995,0.97,1949,9,29,1949.09,1948,12,364,52,0.0169834773493632,1.2479354303922037,0.0063486186584709,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4629440625299718,105.56802487688996,105.56802487688996,,1,105.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,149.56802487688998,964.4068639502462,990.0,0.0908754630262124,0.0005568024876889,989.908567734486,0.0785108715261413,,,,25.423192912713645,,,,,0.4222720995075598,,,,0.89,,,,0.96,,,,22.495349044480896,,,,22.495349044480896,539.8883770675417,0.1144405304910077,57.68502885257128,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1949-09-30,1949-10-11,191.5,1.026464881863655,196.56802487688995,0.97,1949,9,30,1949.09,1948,12,365,53,0.0169834773493632,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4629440625299718,105.56802487688996,105.56802487688996,,1,105.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,149.56802487688998,964.4068639502462,990.0,0.0908754630262124,0.0005568024876889,989.908567734486,0.0785108715261413,,,,25.423192912713645,,,,,0.4222720995075598,,,,0.89,,,,0.96,,,,22.495349044480896,,,,22.495349044480896,539.8883770675417,0.1144405304910077,57.68502885257128,114.9255016179198,171.17718152767557,224.9107916626667,0.97
