Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1951-10-01,1951-10-12,290.0,0.9306432589888001,269.886545106752,0.836,1951,10,1,1951.1,1951,1,1,1,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1951-10-02,1951-10-13,290.0,0.9306432589888001,269.886545106752,0.836,1951,10,2,1951.1,1951,1,2,1,0.0233181974972233,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1951-10-03,1951-10-14,290.0,0.9306432589888001,269.886545106752,0.836,1951,10,3,1951.1,1951,1,3,1,0.0233181974972233,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1951-10-04,1951-10-15,286.3,0.9290760380836229,265.99446970334134,0.84,1951,10,4,1951.1,1951,1,4,1,0.0229819221823686,3.8920754034107286,0.014632166630199,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.41354243237718796,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788133,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.67423329421,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074746,0.84
1951-10-05,1951-10-16,282.6,0.9347225320957594,264.15258757026163,0.847,1951,10,5,1951.1,1951,1,5,1,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.41642597943789295,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1525875702616,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954803,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281995,,,,33.68399172281995,808.4158013476787,0.1275171749504834,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1951-10-06,1951-10-17,278.9,0.9387864982494516,261.827554361772,0.851,1951,10,6,1951.1,1951,1,6,1,0.0226219006968571,2.325033208489629,0.008880017285259001,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237588,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.196377857514555,,,,33.196377857514555,796.7130685803493,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1951-10-07,1951-10-18,275.3,0.9419962953710668,259.3315801156547,0.858,1951,10,7,1951.1,1951,1,7,1,0.0224062485219925,2.495974246117328,0.0096246444224193,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4241673919965438,149.33158011565467,149.33158011565467,,1,149.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.33158011565467,964.7373263204628,990.0,0.1081812204939731,0.0049331580115654,989.8868856214945,0.1577953451286385,,,,24.99176395590315,,,,,0.5973263204626187,,,,0.92,,,,0.97,,,,32.672106785227896,,,,32.672106785227896,784.1305628454695,0.1259858393283881,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1951-10-08,1951-10-19,271.7,0.9490803714054941,257.8651369108727,0.863,1951,10,8,1951.1,1951,1,8,2,0.0222795478290994,1.4664432047819669,0.0056868610559356,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896347,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1951-10-09,1951-10-20,268.2,0.9529275784967148,255.5751765528189,0.867,1951,10,9,1951.1,1951,1,9,2,0.0220816952541635,2.289960358053804,0.0089600265132969,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062113,990.0,0.1069006283702791,0.0045575176552818,989.8885418539743,0.1499350502693242,,,,25.016306097493906,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1951-10-10,1951-10-21,268.2,0.9529275784967148,255.5751765528189,0.867,1951,10,10,1951.1,1951,1,10,2,0.0220816952541635,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062113,990.0,0.1069006283702791,0.0045575176552818,989.8885418539743,0.1499350502693242,,,,25.016306097493906,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1951-10-11,1951-10-22,282.6,0.9347225320957594,264.15258757026163,0.847,1951,10,11,1951.1,1951,1,11,2,0.0228227835660706,8.577411017442728,0.0324714253089087,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.41642597943789295,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1525875702616,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954803,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281995,,,,33.68399172281995,808.4158013476787,0.1275171749504834,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1951-10-12,1951-10-23,282.6,0.9347225320957594,264.15258757026163,0.847,1951,10,12,1951.1,1951,1,12,2,0.0228227835660706,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.41642597943789295,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1525875702616,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954803,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281995,,,,33.68399172281995,808.4158013476787,0.1275171749504834,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1951-10-13,1951-10-24,278.9,0.9387864982494516,261.827554361772,0.851,1951,10,13,1951.1,1951,1,13,2,0.0226219006968571,2.325033208489629,0.008880017285259001,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237588,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.196377857514555,,,,33.196377857514555,796.7130685803493,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1951-10-14,1951-10-25,278.9,0.9387864982494516,261.827554361772,0.851,1951,10,14,1951.1,1951,1,14,2,0.0226219006968571,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237588,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.196377857514555,,,,33.196377857514555,796.7130685803493,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1951-10-15,1951-10-26,275.3,0.9419962953710668,259.3315801156547,0.858,1951,10,15,1951.1,1951,1,15,3,0.0224062485219925,2.495974246117328,0.0096246444224193,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4241673919965438,149.33158011565467,149.33158011565467,,1,149.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.33158011565467,964.7373263204628,990.0,0.1081812204939731,0.0049331580115654,989.8868856214945,0.1577953451286385,,,,24.99176395590315,,,,,0.5973263204626187,,,,0.92,,,,0.97,,,,32.672106785227896,,,,32.672106785227896,784.1305628454695,0.1259858393283881,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1951-10-16,1951-10-27,278.9,0.9387864982494516,261.827554361772,0.851,1951,10,16,1951.1,1951,1,16,3,0.0226219006968571,2.495974246117328,0.0095328937101424,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237588,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.196377857514555,,,,33.196377857514555,796.7130685803493,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1951-10-17,1951-10-28,282.6,0.9347225320957594,264.15258757026163,0.847,1951,10,17,1951.1,1951,1,17,3,0.0228227835660706,2.325033208489629,0.0088018566460992,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.41642597943789295,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1525875702616,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954803,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281995,,,,33.68399172281995,808.4158013476787,0.1275171749504834,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1951-10-18,1951-10-29,282.6,0.9347225320957594,264.15258757026163,0.847,1951,10,18,1951.1,1951,1,18,3,0.0228227835660706,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.41642597943789295,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1525875702616,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954803,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281995,,,,33.68399172281995,808.4158013476787,0.1275171749504834,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1951-10-19,1951-10-30,278.9,0.9387864982494516,261.827554361772,0.851,1951,10,19,1951.1,1951,1,19,3,0.0226219006968571,2.325033208489629,0.008880017285259001,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237588,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.196377857514555,,,,33.196377857514555,796.7130685803493,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1951-10-20,1951-10-31,275.3,0.9419962953710668,259.3315801156547,0.858,1951,10,20,1951.1,1951,1,20,3,0.0224062485219925,2.495974246117328,0.0096246444224193,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4241673919965438,149.33158011565467,149.33158011565467,,1,149.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.33158011565467,964.7373263204628,990.0,0.1081812204939731,0.0049331580115654,989.8868856214945,0.1577953451286385,,,,24.99176395590315,,,,,0.5973263204626187,,,,0.92,,,,0.97,,,,32.672106785227896,,,,32.672106785227896,784.1305628454695,0.1259858393283881,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1951-10-21,1951-11-01,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1951,10,21,1951.1,1951,1,21,3,0.0236126412969107,13.962879339330584,0.0510909711348554,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.4024962680157014,163.29445945498526,163.29445945498526,,1,163.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.29445945498532,964.7931778378199,990.0,0.1129412929960177,0.0063294459454985,989.8807292610584,0.1887495796981126,,,,24.89880184354044,,,,,0.6531778378199411,,,,0.92,,,,0.97,,,,35.594136972938905,,,,35.594136972938905,854.2592873505338,0.1302409754077055,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1951-10-22,1951-11-02,340.8,0.936138774045134,319.03609419458166,0.76,1951,10,22,1951.1,1951,1,22,4,0.0275647185384118,45.74163473959646,0.1433744819847826,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.344788574088142,209.0360941945817,209.0360941945817,,1,209.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,260.03609419458166,964.9951804709727,990.0,0.1283145700277208,0.0118072188389163,989.8598782111334,0.3093254659631761,,,,24.555372274197346,,,,,0.8361443767783269,,,,0.94,,,,0.97,,,,45.91307707798112,,,,45.91307707798112,1101.913849871547,0.143911857979237,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1951-10-23,1951-11-03,410.7,0.9236168999978376,379.3294608291118,0.685,1951,10,23,1951.1,1951,1,23,4,0.0327740654156352,60.293366634530116,0.1589472288884314,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.2899853856844382,269.32946082911184,269.32946082911184,,1,269.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,320.32946082911184,965.2966473041456,990.0,0.1483381973233212,0.0238658921658223,989.8277959105108,0.5131403302609665,,,,24.018008276104297,,,,,1.0773178433164474,,,,0.95,,,,0.98,,,,59.07987124617753,,,,59.07987124617753,1417.9169099082608,0.1557481749955431,56.56655963161207,112.59288021069729,167.43877633568468,219.35585506259102,0.685
1951-10-24,1951-11-04,361.8,0.9274247326812806,335.5422682840873,0.736,1951,10,24,1951.1,1951,1,24,4,0.0289908519797451,43.78719254502454,0.1304968008023121,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.327827550795682,225.5422682840873,225.5422682840873,,1,225.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,276.5422682840873,965.0777113414205,990.0,0.133796325260398,0.0151084536568174,989.8510952210828,0.3600489406667769,,,,24.413334938995558,,,,,0.9021690731363492,,,,0.94,,,,0.98,,,,49.75972711271693,,,,49.75972711271693,1194.2334507052065,0.148296449705668,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1951-10-25,1951-11-05,328.6,0.9320842651067591,306.2828895140811,0.779,1951,10,25,1951.1,1951,1,25,4,0.0264628416540166,29.259378770006265,0.0955305691951201,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3591451033210357,196.28288951408103,196.28288951408103,,1,196.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,247.28288951408103,964.9314144475703,990.0,0.1240791883995103,0.0096282889514081,989.8662925226492,0.2727543855868819,,,,24.662123689491814,,,,,0.7851315580563242,,,,0.93,,,,0.97,,,,42.8387316986382,,,,42.8387316986382,1028.1295607673171,0.1398665520186322,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1951-10-26,1951-11-06,324.6,0.9323324161033821,302.63510226715783,0.782,1951,10,26,1951.1,1951,1,26,4,0.0261476728358824,3.647787246923201,0.0120534175302078,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3634740292052938,192.63510226715786,192.63510226715786,,1,192.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.63510226715786,964.9131755113358,990.0,0.1228677461403845,0.0092635102267157,989.8678687436328,0.262713981407325,,,,24.69197925088981,,,,,0.7705404090686313,,,,0.93,,,,0.97,,,,42.093498381099906,,,,42.093498381099906,1010.2439611463975,0.1390899405447717,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1951-10-27,1951-11-07,324.6,0.9323324161033821,302.63510226715783,0.782,1951,10,27,1951.1,1951,1,27,4,0.0261476728358824,0.0,0.0,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3634740292052938,192.63510226715786,192.63510226715786,,1,192.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.63510226715786,964.9131755113358,990.0,0.1228677461403845,0.0092635102267157,989.8678687436328,0.262713981407325,,,,24.69197925088981,,,,,0.7705404090686313,,,,0.93,,,,0.97,,,,42.093498381099906,,,,42.093498381099906,1010.2439611463975,0.1390899405447717,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1951-10-28,1951-11-08,324.6,0.9323324161033821,302.63510226715783,0.782,1951,10,28,1951.1,1951,1,28,4,0.0261476728358824,0.0,0.0,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3634740292052938,192.63510226715786,192.63510226715786,,1,192.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.63510226715786,964.9131755113358,990.0,0.1228677461403845,0.0092635102267157,989.8678687436328,0.262713981407325,,,,24.69197925088981,,,,,0.7705404090686313,,,,0.93,,,,0.97,,,,42.093498381099906,,,,42.093498381099906,1010.2439611463975,0.1390899405447717,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1951-10-29,1951-11-09,332.7,0.9353947797556575,311.2058432247073,0.772,1951,10,29,1951.1,1951,1,29,5,0.0268881848546147,8.570740957549447,0.0275404242694791,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3534638002300429,201.2058432247073,201.2058432247073,,1,201.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.2058432247073,964.9560292161236,990.0,0.125714117676102,0.0102411686449414,989.8640447136787,0.2866008373314957,,,,24.621414660223927,,,,,0.8048233728988291,,,,0.94,,,,0.97,,,,44.31208513411994,,,,44.31208513411994,1063.4900432188786,0.1423883455238475,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1951-10-30,1951-11-10,340.8,0.936138774045134,319.03609419458166,0.76,1951,10,30,1951.1,1951,1,30,5,0.0275647185384118,7.8302509698744425,0.0245434642423209,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.344788574088142,209.0360941945817,209.0360941945817,,1,209.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,260.03609419458166,964.9951804709727,990.0,0.1283145700277208,0.0118072188389163,989.8598782111334,0.3093254659631761,,,,24.555372274197346,,,,,0.8361443767783269,,,,0.94,,,,0.97,,,,45.91307707798112,,,,45.91307707798112,1101.913849871547,0.143911857979237,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1951-10-31,1951-11-11,357.5,0.9286496375460918,331.9922454227278,0.742,1951,10,31,1951.1,1951,1,31,5,0.0286841300045236,12.956151228146098,0.0390254634160172,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3313330402038045,221.99224542272785,221.99224542272785,,1,221.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,272.9922454227278,965.0599612271136,990.0,0.1326173508783966,0.0143984490845455,989.8529842000372,0.3488168377184387,,,,24.444206135205054,,,,,0.8879689816909113,,,,0.94,,,,0.98,,,,49.03844362357251,,,,49.03844362357251,1176.9226469657406,0.1477096055696468,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1951-11-01,1951-11-12,366.1,0.9210529813564018,337.1974964745787,0.732,1951,11,1,1951.11,1951,2,32,5,0.0291338636954036,5.205251051850894,0.0154368021894353,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3143558333268685,231.1974964745787,231.1974964745787,,1,231.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,281.1974964745787,965.0859874823727,990.0,0.1353423420026276,0.0162394992949157,989.8484181587024,0.3783072585518362,,,,24.384123417777747,,,,,0.9247899858983148,,,,0.94,,,,0.98,,,,50.94636602655715,,,,50.94636602655715,1222.7127846373714,0.1510876164835286,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1951-11-02,1951-11-13,340.8,0.936138774045134,319.03609419458166,0.76,1951,11,2,1951.11,1951,2,33,5,0.0275647185384118,18.161402279996988,0.0569258545051026,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3322508077576641,213.0360941945817,213.0360941945817,,1,213.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.03609419458166,964.9951804709727,990.0,0.1293108799908205,0.0126072188389163,989.8580819011703,0.3212662930131439,,,,24.541635137184297,,,,,0.8521443767783269,,,,0.94,,,,0.98,,,,47.24758586336024,,,,47.24758586336024,1133.9420607206455,0.1480947978085003,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1951-11-03,1951-11-14,332.7,0.9353947797556575,311.2058432247073,0.772,1951,11,3,1951.11,1951,2,34,5,0.0268881848546147,7.8302509698744425,0.0251610024051527,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.2058432247073,205.2058432247073,,1,205.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2058432247073,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.16860793672989,,,,45.16860793672989,1084.0465904815171,0.145140616476522,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1951-11-04,1951-11-15,328.6,0.9320842651067591,306.2828895140811,0.779,1951,11,4,1951.11,1951,2,35,5,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3460852813820889,200.28288951408103,200.28288951408103,,1,200.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.28288951408103,964.9314144475703,990.0,0.1250754983626099,0.0100565779028162,989.8648679237346,0.2839789926619927,,,,24.649474483502125,,,,,0.8011315580563242,,,,0.94,,,,0.97,,,,44.15908931038413,,,,44.15908931038413,1059.8181434492192,0.1441774608449159,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1951-11-05,1951-11-16,328.6,0.9320842651067591,306.2828895140811,0.779,1951,11,5,1951.11,1951,2,36,6,0.0264628416540166,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3460852813820889,200.28288951408103,200.28288951408103,,1,200.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.28288951408103,964.9314144475703,990.0,0.1250754983626099,0.0100565779028162,989.8648679237346,0.2839789926619927,,,,24.649474483502125,,,,,0.8011315580563242,,,,0.94,,,,0.97,,,,44.15908931038413,,,,44.15908931038413,1059.8181434492192,0.1441774608449159,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1951-11-06,1951-11-17,332.7,0.9353947797556575,311.2058432247073,0.772,1951,11,6,1951.11,1951,2,37,6,0.0268881848546147,4.9229537106262455,0.0158189629719504,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.2058432247073,205.2058432247073,,1,205.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2058432247073,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.16860793672989,,,,45.16860793672989,1084.0465904815171,0.145140616476522,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1951-11-07,1951-11-18,332.7,0.9353947797556575,311.2058432247073,0.772,1951,11,7,1951.11,1951,2,38,6,0.0268881848546147,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.2058432247073,205.2058432247073,,1,205.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2058432247073,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.16860793672989,,,,45.16860793672989,1084.0465904815171,0.145140616476522,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1951-11-08,1951-11-19,332.7,0.9353947797556575,311.2058432247073,0.772,1951,11,8,1951.11,1951,2,39,6,0.0268881848546147,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.2058432247073,205.2058432247073,,1,205.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2058432247073,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.16860793672989,,,,45.16860793672989,1084.0465904815171,0.145140616476522,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1951-11-09,1951-11-20,336.7,0.9331511800846664,314.19200233450715,0.767,1951,11,9,1951.11,1951,2,40,6,0.0271461890017014,2.9861591097998708,0.0095042492730945,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3373733233576907,208.19200233450715,208.19200233450715,,1,208.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,258.19200233450715,964.9709600116727,990.0,0.1277021409966998,0.0116384004669014,989.8606594585364,0.3068343810210472,,,,24.58286506584276,,,,,0.8327680093380286,,,,0.94,,,,0.97,,,,45.77887699069847,,,,45.77887699069847,1098.6930477767633,0.1457035082069326,57.00179161351822,113.49752809758728,168.88125550307097,221.48261179948432,0.765
1951-11-10,1951-11-21,336.7,0.9331511800846664,314.19200233450715,0.767,1951,11,10,1951.11,1951,2,41,6,0.0271461890017014,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3373733233576907,208.19200233450715,208.19200233450715,,1,208.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,258.19200233450715,964.9709600116727,990.0,0.1277021409966998,0.0116384004669014,989.8606594585364,0.3068343810210472,,,,24.58286506584276,,,,,0.8327680093380286,,,,0.94,,,,0.97,,,,45.77887699069847,,,,45.77887699069847,1098.6930477767633,0.1457035082069326,57.00179161351822,113.49752809758728,168.88125550307097,221.48261179948432,0.765
1951-11-11,1951-11-22,340.8,0.936138774045134,319.03609419458166,0.76,1951,11,11,1951.11,1951,2,42,6,0.0275647185384118,4.84409186007457,0.0151835229562462,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3322508077576641,213.0360941945817,213.0360941945817,,1,213.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.03609419458166,964.9951804709727,990.0,0.1293108799908205,0.0126072188389163,989.8580819011703,0.3212662930131439,,,,24.541635137184297,,,,,0.8521443767783269,,,,0.94,,,,0.98,,,,47.24758586336024,,,,47.24758586336024,1133.9420607206455,0.1480947978085003,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1951-11-12,1951-11-23,340.8,0.936138774045134,319.03609419458166,0.76,1951,11,12,1951.11,1951,2,43,7,0.0275647185384118,0.0,0.0,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3322508077576641,213.0360941945817,213.0360941945817,,1,213.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.03609419458166,964.9951804709727,990.0,0.1293108799908205,0.0126072188389163,989.8580819011703,0.3212662930131439,,,,24.541635137184297,,,,,0.8521443767783269,,,,0.94,,,,0.98,,,,47.24758586336024,,,,47.24758586336024,1133.9420607206455,0.1480947978085003,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1951-11-13,1951-11-24,344.9,0.9311641633777771,321.15851994899526,0.757,1951,11,13,1951.11,1951,2,44,7,0.0277480961235931,2.1224257544135408,0.0066086546754251,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3300550769035626,215.15851994899532,215.15851994899532,,1,215.15851994899532,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,265.15851994899526,965.0057925997451,990.0,0.1300157446325076,0.013031703989799,989.8569525513776,0.3276933933746928,,,,24.52346655825809,,,,,0.8606340797959809,,,,0.94,,,,0.98,,,,47.68297519056555,,,,47.68297519056555,1144.3914045735733,0.1484717739954036,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1951-11-14,1951-11-25,349.1,0.9314493654938852,325.16897349391536,0.754,1951,11,14,1951.11,1951,2,45,7,0.0280945993098742,4.010453544920097,0.0123334446759421,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1951-11-15,1951-11-26,349.1,0.9314493654938852,325.16897349391536,0.754,1951,11,15,1951.11,1951,2,46,7,0.0280945993098742,0.0,0.0,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1951-11-16,1951-11-27,349.1,0.9314493654938852,325.16897349391536,0.754,1951,11,16,1951.11,1951,2,47,7,0.0280945993098742,0.0,0.0,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1951-11-17,1951-11-28,353.3,0.9302022779600488,328.6404648032853,0.745,1951,11,17,1951.11,1951,2,48,7,0.0283945361590038,3.4714913093699242,0.0105631888983843,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.458914491403924,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.211229474680394,,,,49.211229474680394,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1951-11-18,1951-11-29,361.8,0.9274247326812806,335.5422682840873,0.736,1951,11,18,1951.11,1951,2,49,7,0.0289908519797451,6.901803480802016,0.0205691030107676,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414205,990.0,0.1347926352234976,0.0159084536568174,989.8492989111197,0.3729167544536112,,,,24.398670815245644,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1951-11-19,1951-11-30,361.8,0.9274247326812806,335.5422682840873,0.736,1951,11,19,1951.11,1951,2,50,8,0.0289908519797451,0.0,0.0,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414205,990.0,0.1347926352234976,0.0159084536568174,989.8492989111197,0.3729167544536112,,,,24.398670815245644,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1951-11-20,1951-12-01,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1951,11,20,1951.11,1951,2,51,8,0.0297910607432688,9.26167550374629,0.0268607006114907,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3074210777160496,238.8039437878336,238.8039437878336,,1,238.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.80394378783365,965.1240197189392,990.0,0.1378684684166237,0.0177607887575667,989.8443707428257,0.40357336724044895,,,,24.316777656646234,,,,,0.9552157751513344,,,,0.94,,,,0.98,,,,52.47717591615453,,,,52.47717591615453,1259.4522219877085,0.1521942450531976,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1951-11-21,1951-12-02,379.1,0.9160644915741682,347.2800487557672,0.716,1951,11,21,1951.11,1951,2,52,8,0.0300049962124982,2.4761049679336224,0.0071299948753318,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3052291670073652,241.28004875576718,241.28004875576718,,1,241.28004875576718,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,291.28004875576715,965.1364002437787,990.0,0.1386907910997012,0.0182560097511534,989.8430531991493,0.4119734286169528,,,,24.29467952675342,,,,,0.9651201950230688,,,,0.94,,,,0.98,,,,52.973116409533006,,,,52.973116409533006,1271.3547938287925,0.1525371716553391,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259102,0.715
1951-11-22,1951-12-03,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1951,11,22,1951.11,1951,2,53,8,0.0303827482995284,4.372130636923714,0.0124331111624971,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3014342188439262,245.6521793926909,245.6521793926909,,1,245.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,295.65217939269087,965.1582608969634,990.0,0.1401427902042147,0.0191304358785381,989.8407267739173,0.4270158500607405,,,,24.25545002689313,,,,,0.9826087175707636,,,,0.94,,,,0.98,,,,53.84593156996119,,,,53.84593156996119,1292.3023576790686,0.1531227011388184,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1951-11-23,1951-12-04,388.0,0.9152363441299042,355.1117015224028,0.708,1951,11,23,1951.11,1951,2,54,8,0.0306816510115356,3.4595221297118997,0.0097420673970487,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2984976263681719,249.11170152240285,249.11170152240285,,1,249.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,299.1117015224028,965.175558507612,990.0,0.1412917089926799,0.0198223403044805,989.8388859507028,0.4391086181203034,,,,24.224218824970606,,,,,0.9964468060896112,,,,0.95,,,,0.98,,,,55.114084462004435,,,,55.114084462004435,1322.7380270881065,0.1552021074656912,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1951-11-24,1951-12-05,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1951,11,24,1951.11,1951,2,55,8,0.0309920370490232,3.5924309894406288,0.0100150253756053,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2955081650655367,252.70413251184345,252.70413251184345,,1,252.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.70413251184345,965.1935206625592,990.0,0.1424847672548557,0.0205408265023686,989.8369744062427,0.4518438116814282,,,,24.191609932002184,,,,,1.0108165300473737,,,,0.95,,,,0.98,,,,55.83362221621865,,,,55.83362221621865,1340.0069331892478,0.1556536910384638,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
1951-11-25,1951-12-06,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1951,11,25,1951.11,1951,2,56,8,0.031819070804736,9.572149950379751,0.0259917632663777,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2878273867958716,262.2762824622232,262.2762824622232,,1,262.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,312.2762824622232,965.2413814123113,990.0,0.1456637100428047,0.0224552564924446,989.8318810334648,0.4866617654098804,,,,24.10383785574388,,,,,1.049105129848893,,,,0.95,,,,0.98,,,,57.73828832116042,,,,57.73828832116042,1385.71891970785,0.1567798174108131,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1951-11-26,1951-12-07,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1951,11,26,1951.11,1951,2,57,9,0.0332788165974525,16.895205934218097,0.0438641136304163,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2752020935955117,279.1714883964413,279.1714883964413,,2,139.58574419822062,139.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,329.1714883964413,965.3258574419823,990.0,0.1512746640430985,0.0258342976792882,989.8228910382776,0.1378119021491174,0.1378119021491174,,,24.35922169414641,24.35922169414641,,,,0.5583429767928826,0.5583429767928826,,,0.91,0.91,,,0.97,0.97,,,29.44330842172814,29.44330842172814,,,58.88661684345628,1413.2788042429504,0.1528841532082631,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1951-11-27,1951-12-08,439.0,0.9168901073485894,402.5147571260308,0.657,1951,11,27,1951.11,1951,2,58,9,0.034777275015688995,17.34326872958951,0.0430872866709808,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2633443820963078,296.5147571260308,296.5147571260308,,2,148.2573785630154,148.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,346.5147571260308,965.4113164070673,990.0,0.1570344211857667,0.0293029514252061,989.813662627389,0.1555273463414211,0.1555273463414211,,,24.24681887398045,24.24681887398045,,,,0.5930295142520616,0.5930295142520616,,,0.92,0.92,,,0.97,0.97,,,31.470210948562446,31.470210948562446,,,62.94042189712489,1510.5701255309973,0.1563679859752761,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1951-11-28,1951-12-09,468.6,0.9171517748188612,429.7773216801184,0.624,1951,11,28,1951.11,1951,2,59,9,0.0371327605931622,27.262564554087593,0.0634341627136366,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2466393517126885,323.77732168011835,323.77732168011835,,2,161.88866084005917,161.88866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,373.7773216801184,965.5339979475605,990.0,0.1660884094140614,0.0347554643360236,989.7991561262497,0.1855091499205855,0.1855091499205855,,,24.079649028768788,24.079649028768788,,,,0.6475546433602368,0.6475546433602368,,,0.92,0.92,,,0.97,0.97,,,34.126767378369514,34.126767378369514,,,68.253534756739,1638.0848341617364,0.1588113921179393,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1951-11-29,1951-12-10,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1951,11,29,1951.11,1951,2,60,9,0.0419289477192565,55.511425070536525,0.1143884449046553,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2184266598179817,379.2887467506549,379.2887467506549,,2,189.64437337532746,189.64437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,429.2887467506549,965.783799360378,990.0,0.1845239380352728,0.0458577493501309,989.7696183126146,0.2546214819888375,0.2546214819888375,,,23.731197470247906,23.731197470247906,,,,0.7585774935013099,0.7585774935013099,,,0.93,0.93,,,0.97,0.97,,,39.82752375742678,39.82752375742678,,,79.65504751485356,1911.7211403564856,0.1641394902482272,55.861988398350896,111.13441589854341,165.12781137989197,215.98175059811558,0.575
1951-11-30,1951-12-11,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1951,11,30,1951.11,1951,2,61,9,0.0419289477192565,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2184266598179817,379.2887467506549,379.2887467506549,,2,189.64437337532746,189.64437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,429.2887467506549,965.783799360378,990.0,0.1845239380352728,0.0458577493501309,989.7696183126146,0.2546214819888375,0.2546214819888375,,,23.731197470247906,23.731197470247906,,,,0.7585774935013099,0.7585774935013099,,,0.93,0.93,,,0.97,0.97,,,39.82752375742678,39.82752375742678,,,79.65504751485356,1911.7211403564856,0.1641394902482272,55.861988398350896,111.13441589854341,165.12781137989197,215.98175059811558,0.575
1951-12-01,1951-12-12,526.0,0.9149513144007492,481.26439137479406,0.58,1951,12,1,1951.12,1951,3,62,9,0.0415812434147822,4.024355375860864,0.0083620468249578,0.1,1,Wet,44,8,6,4,64,126.0,0.261810352600708,355.26439137479406,355.26439137479406,,2,177.63219568739703,177.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,413.26439137479406,965.7656897611864,990.0,0.17920219639753301,0.0410528782749588,989.7797449253276,0.2233833152279759,0.2233833152279759,,,23.79067184891295,23.79067184891295,,,,0.7105287827495881,0.7105287827495881,,,0.93,0.93,,,0.97,0.97,,,37.39831893527498,37.39831893527498,,,74.79663787054996,1795.1193088931989,0.1554169375733028,55.88930824497041,111.19085009674687,165.2169452851148,216.11123326910115,0.58
1951-12-02,1951-12-13,520.6,0.9178171544321816,477.81561059739374,0.581,1951,12,2,1951.12,1951,3,63,9,0.0412832687556148,3.4487807774003727,0.0072178068294765,0.1,1,Wet,44,8,6,4,64,126.0,0.2637000491517371,351.81561059739374,351.81561059739374,,2,175.90780529869687,175.90780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,409.81561059739374,965.7501702476884,990.0,0.1780568448478429,0.0403631221194787,989.7815800330327,0.2190652506202787,0.2190652506202787,,,23.81234453472413,23.81234453472413,,,,0.7036312211947874,0.7036312211947874,,,0.93,0.93,,,0.97,0.97,,,37.069007483030525,37.069007483030525,,,74.13801496606105,1779.3123591854649,0.1551603030997025,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1951-12-03,1951-12-14,515.2,0.9212508629448248,474.62844458917374,0.585,1951,12,3,1951.12,1951,3,64,10,0.0410078976125046,3.1871660082199464,0.0067150758547113,0.1,1,Wet,44,8,6,4,64,126.0,0.2654708149846821,348.62844458917374,348.62844458917374,,2,174.31422229458687,174.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,406.62844458917374,965.7358280006513,990.0,0.1769983764318289,0.0397256889178347,989.7832759346504,0.2151118602093273,0.2151118602093273,,,23.832336073789698,23.832336073789698,,,,0.6972568891783475,0.6972568891783475,,,0.93,0.93,,,0.97,0.97,,,36.76403131253189,36.76403131253189,,,73.52806262506378,1764.6735030015311,0.1549171008676224,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1951-12-04,1951-12-15,509.9,0.9199426161588228,469.07873997938367,0.593,1951,12,4,1951.12,1951,3,65,10,0.0405284031342187,5.549704609790069,0.0118310725615788,0.1,1,Wet,44,8,6,4,64,126.0,0.2686116194597474,343.07873997938367,343.07873997938367,,2,171.53936998969183,171.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,401.07873997938367,965.7108543299072,990.0,0.1751553011001643,0.0386157479958767,989.7862289509039,0.2083130496803225,0.2083130496803225,,,23.867061571316423,23.867061571316423,,,,0.6861574799587673,0.6861574799587673,,,0.92,0.92,,,0.97,0.97,,,35.84192553397205,35.84192553397205,,,71.6838510679441,1720.4124256306582,0.152818375591046,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1951-12-05,1951-12-16,504.6,0.9137807140222334,461.093748295619,0.595,1951,12,5,1951.12,1951,3,66,10,0.0398384998527414,7.98499168376469,0.0173175015130443,0.1,1,Wet,44,8,6,4,64,126.0,0.2732633015861628,335.09374829561904,335.09374829561904,,2,167.54687414780952,167.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,393.093748295619,965.6749218673303,990.0,0.1725034588435635,0.0370187496591237,989.7904777914972,0.1987204977761776,0.1987204977761776,,,23.916835426390918,23.916835426390918,,,,0.6701874965912379,0.6701874965912379,,,0.92,0.92,,,0.97,0.97,,,35.08072933986622,35.08072933986622,,,70.16145867973243,1683.8750083135785,0.1521631098644827,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1951-12-06,1951-12-17,504.6,0.9137807140222334,461.093748295619,0.595,1951,12,6,1951.12,1951,3,67,10,0.0398384998527414,0.0,0.0,0.1,1,Wet,44,8,6,4,64,126.0,0.2732633015861628,335.09374829561904,335.09374829561904,,2,167.54687414780952,167.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,393.093748295619,965.6749218673303,990.0,0.1725034588435635,0.0370187496591237,989.7904777914972,0.1987204977761776,0.1987204977761776,,,23.916835426390918,23.916835426390918,,,,0.6701874965912379,0.6701874965912379,,,0.92,0.92,,,0.97,0.97,,,35.08072933986622,35.08072933986622,,,70.16145867973243,1683.8750083135785,0.1521631098644827,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1951-12-07,1951-12-18,504.6,0.9137807140222334,461.093748295619,0.595,1951,12,7,1951.12,1951,3,68,10,0.0398384998527414,0.0,0.0,0.1,1,Wet,44,8,6,4,64,126.0,0.2732633015861628,335.09374829561904,335.09374829561904,,2,167.54687414780952,167.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,393.093748295619,965.6749218673303,990.0,0.1725034588435635,0.0370187496591237,989.7904777914972,0.1987204977761776,0.1987204977761776,,,23.916835426390918,23.916835426390918,,,,0.6701874965912379,0.6701874965912379,,,0.92,0.92,,,0.97,0.97,,,35.08072933986622,35.08072933986622,,,70.16145867973243,1683.8750083135785,0.1521631098644827,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1951-12-08,1951-12-19,515.2,0.9212508629448248,474.62844458917374,0.585,1951,12,8,1951.12,1951,3,69,10,0.0410078976125046,13.53469629355476,0.0285164036160328,0.1,1,Wet,44,8,6,4,64,126.0,0.2654708149846821,348.62844458917374,348.62844458917374,,2,174.31422229458687,174.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,406.62844458917374,965.7358280006513,990.0,0.1769983764318289,0.0397256889178347,989.7832759346504,0.2151118602093273,0.2151118602093273,,,23.832336073789698,23.832336073789698,,,,0.6972568891783475,0.6972568891783475,,,0.93,0.93,,,0.97,0.97,,,36.76403131253189,36.76403131253189,,,73.52806262506378,1764.6735030015311,0.1549171008676224,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1951-12-09,1951-12-20,515.2,0.9212508629448248,474.62844458917374,0.585,1951,12,9,1951.12,1951,3,70,10,0.0410078976125046,0.0,0.0,0.1,1,Wet,44,8,6,4,64,126.0,0.2654708149846821,348.62844458917374,348.62844458917374,,2,174.31422229458687,174.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,406.62844458917374,965.7358280006513,990.0,0.1769983764318289,0.0397256889178347,989.7832759346504,0.2151118602093273,0.2151118602093273,,,23.832336073789698,23.832336073789698,,,,0.6972568891783475,0.6972568891783475,,,0.93,0.93,,,0.97,0.97,,,36.76403131253189,36.76403131253189,,,73.52806262506378,1764.6735030015311,0.1549171008676224,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1951-12-10,1951-12-21,515.2,0.9212508629448248,474.62844458917374,0.585,1951,12,10,1951.12,1951,3,71,11,0.0410078976125046,0.0,0.0,0.1,1,Wet,44,8,6,4,64,126.0,0.2654708149846821,348.62844458917374,348.62844458917374,,2,174.31422229458687,174.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,406.62844458917374,965.7358280006513,990.0,0.1769983764318289,0.0397256889178347,989.7832759346504,0.2151118602093273,0.2151118602093273,,,23.832336073789698,23.832336073789698,,,,0.6972568891783475,0.6972568891783475,,,0.93,0.93,,,0.97,0.97,,,36.76403131253189,36.76403131253189,,,73.52806262506378,1764.6735030015311,0.1549171008676224,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
