Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1951-12-11,1951-12-22,526.0,0.9149513144007492,481.26439137479406,0.58,1951,12,11,1951.12,1951,3,72,11,0.0415812434147822,6.63594678562032,0.0137885679982761,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2451874730705043,363.26439137479406,363.26439137479406,,2,181.63219568739703,181.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,417.26439137479406,965.7656897611864,990.0,0.1805306096816659,0.0426528782749588,989.7768165120433,0.2335604993377802,0.2335604993377802,,,23.77756625151909,23.77756625151909,,,,0.7265287827495881,0.7265287827495881,,,0.93,0.93,,,0.97,0.97,,,38.219405172483796,38.219405172483796,,,76.43881034496759,1834.5314482792223,0.1588291419745605,55.88930824497041,111.19085009674687,165.2169452851148,216.11123326910115,0.58
1951-12-12,1951-12-23,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1951,12,12,1951.12,1951,3,73,11,0.0423715875095842,9.147501097245536,0.0186526901930035,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2406140670961148,372.41189247203965,372.41189247203965,,2,186.20594623601983,186.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.41189247203965,965.8068535161243,990.0,0.1835685251752161,0.0444823784944079,989.7719490963304,0.2454727583470473,0.2454727583470473,,,23.719622821859087,23.719622821859087,,,,0.7448237849440792,0.7448237849440792,,,0.93,0.93,,,0.97,0.97,,,39.08634080817605,39.08634080817605,,,78.1726816163521,1876.1443587924505,0.1594020920298319,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1951-12-13,1951-12-24,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1951,12,13,1951.12,1951,3,74,11,0.0425565906621026,2.1412401911852044,0.0043472268252717,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2395680631690969,374.5531326632248,374.5531326632248,,2,187.2765663316124,187.2765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,428.5531326632248,965.8164890969844,990.0,0.1842796381538385,0.0449106265326449,989.7708097353136,0.2483035926911926,0.2483035926911926,,,23.706017045637825,23.706017045637825,,,,0.7491062653264496,0.7491062653264496,,,0.93,0.93,,,0.97,0.97,,,39.28852464928767,39.28852464928767,,,78.57704929857535,1885.8491831658084,0.1595300975423927,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710582,0.57
1951-12-14,1951-12-25,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1951,12,14,1951.12,1951,3,75,11,0.0442528096023254,19.632163659985963,0.038330197686107,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2303853719485476,394.1852963232108,394.1852963232108,,2,197.0926481616053,197.0926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,448.1852963232108,965.9048338334544,990.0,0.1907995449043873,0.0488370592646421,989.760363395831,0.275008556302745,0.275008556302745,,,23.5805210060738,23.5805210060738,,,,0.7883705926464215,0.7883705926464215,,,0.93,0.93,,,0.97,0.97,,,41.12893950015472,41.12893950015472,,,82.25787900030944,1974.1890960074265,0.1606017970269908,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1951-12-15,1951-12-26,576.1,0.911538398058414,525.1372711214524,0.544,1951,12,15,1951.12,1951,3,76,11,0.0453718602248934,12.951974798241508,0.0246639793259808,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2247031518978002,407.13727112145233,407.13727112145233,,2,203.56863556072608,203.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.13727112145233,965.9631177200464,990.0,0.1951009387488217,0.0514274542242904,989.7534716070269,0.2933673473036529,0.2933673473036529,,,23.496986539676715,23.496986539676715,,,,0.8142745422429045,0.8142745422429045,,,0.94,0.94,,,0.97,0.97,,,42.78500913872824,42.78500913872824,,,85.57001827745647,2053.680438658955,0.1629479052109902,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1951-12-16,1951-12-27,581.8,0.9130898541596396,531.2356771500782,0.54,1951,12,16,1951.12,1951,3,77,11,0.0458987625057667,6.098406028625959,0.0114796620237219,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2221236356583484,413.2356771500783,413.2356771500783,,2,206.61783857503914,206.61783857503914,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,467.2356771500783,965.9905605471753,990.0,0.1971262396439374,0.0526471354300156,989.750226624926,0.3022154302329752,0.3022154302329752,,,23.457450647517827,23.457450647517827,,,,0.8264713543001565,0.8264713543001565,,,0.94,0.94,,,0.97,0.97,,,43.35280682700137,43.35280682700137,,,86.70561365400275,2080.9347276960652,0.1632149672611459,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1951-12-17,1951-12-28,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1951,12,17,1951.12,1951,3,78,12,0.0468847977272627,11.412444693240333,0.0210310221925646,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2174521485473246,424.64812184331856,424.64812184331856,,2,212.32406092165928,212.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.64812184331856,966.0419165482947,990.0,0.2009163504276703,0.0549296243686637,989.7441540252036,0.3191242916568927,0.3191242916568927,,,23.38311318525185,23.38311318525185,,,,0.8492962436866371,0.8492962436866371,,,0.94,0.94,,,0.97,0.97,,,44.4089125901779,44.4089125901779,,,88.8178251803558,2131.6278043285392,0.1636748043624494,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1951-12-18,1951-12-29,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1951,12,18,1951.12,1951,3,79,12,0.0468847977272627,0.0,0.0,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2174521485473246,424.64812184331856,424.64812184331856,,2,212.32406092165928,212.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.64812184331856,966.0419165482947,990.0,0.2009163504276703,0.0549296243686637,989.7441540252036,0.3191242916568927,0.3191242916568927,,,23.38311318525185,23.38311318525185,,,,0.8492962436866371,0.8492962436866371,,,0.94,0.94,,,0.97,0.97,,,44.4089125901779,44.4089125901779,,,88.8178251803558,2131.6278043285392,0.1636748043624494,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1951-12-19,1951-12-30,611.1,0.9187889592491506,561.4719329971558,0.525,1951,12,19,1951.12,1951,3,80,12,0.0485111750109542,18.823811153837372,0.0335258274680895,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2101618853325616,443.47193299715593,443.47193299715593,,2,221.735966498578,221.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,497.47193299715593,966.1266236984873,990.0,0.2071678006263617,0.0586943865994311,989.7341378127742,0.3480128312644489,0.3480128312644489,,,23.25950128302258,23.25950128302258,,,,0.8869438659943119,0.8869438659943119,,,0.94,0.94,,,0.98,0.98,,,46.60789388218825,46.60789388218825,,,93.2157877643765,2237.1789063450365,0.1660203872823838,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1951-12-20,1951-12-31,611.1,0.9187889592491506,561.4719329971558,0.525,1951,12,20,1951.12,1951,3,81,12,0.0485111750109542,0.0,0.0,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2101618853325616,443.47193299715593,443.47193299715593,,2,221.735966498578,221.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,497.47193299715593,966.1266236984873,990.0,0.2071678006263617,0.0586943865994311,989.7341378127742,0.3480128312644489,0.3480128312644489,,,23.25950128302258,23.25950128302258,,,,0.8869438659943119,0.8869438659943119,,,0.94,0.94,,,0.98,0.98,,,46.60789388218825,46.60789388218825,,,93.2157877643765,2237.1789063450365,0.1660203872823838,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1951-12-21,1952-01-01,617.0,0.9184185612174464,566.6642522711644,0.522,1951,12,21,1951.12,1951,3,82,12,0.0489597913962286,5.192319274008469,0.0091629554064825,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.208236181349117,448.6642522711644,448.6642522711644,,2,224.3321261355822,224.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0597328504542328,989.7313749624446,0.3562002308996835,0.3562002308996835,,,23.225185596324806,23.225185596324806,,,,0.8973285045423288,0.8973285045423288,,,0.94,0.94,,,0.98,0.98,,,47.084027242900504,47.084027242900504,,,94.16805448580101,2260.0333076592246,0.1661796277220237,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602746,0.52
1951-12-22,1952-01-02,623.0,0.9151901352719296,570.1634542744123,0.518,1951,12,22,1951.12,1951,3,83,12,0.0492621224493092,3.4992020032477735,0.0061371909704399,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.2069581961372223,452.1634542744122,452.1634542744122,,2,226.0817271372061,226.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.1634542744122,966.1657355442347,990.0,0.2100947561011085,0.0604326908548824,989.7294725530439,0.3617712496103757,0.3617712496103757,,,23.201965759198824,23.201965759198824,,,,0.9043269085488244,0.9043269085488244,,,0.94,0.94,,,0.98,0.98,,,47.403802549425386,47.403802549425386,,,94.80760509885077,2275.382522372418,0.1662814485707481,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1951-12-23,1952-01-03,623.0,0.9151901352719296,570.1634542744123,0.518,1951,12,23,1951.12,1951,3,84,12,0.0492621224493092,0.0,0.0,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.2069581961372223,452.1634542744122,452.1634542744122,,2,226.0817271372061,226.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.1634542744122,966.1657355442347,990.0,0.2100947561011085,0.0604326908548824,989.7294725530439,0.3617712496103757,0.3617712496103757,,,23.201965759198824,23.201965759198824,,,,0.9043269085488244,0.9043269085488244,,,0.94,0.94,,,0.98,0.98,,,47.403802549425386,47.403802549425386,,,94.80760509885077,2275.382522372418,0.1662814485707481,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1951-12-24,1952-01-04,629.1,0.9159051323325568,576.1959187504116,0.513,1951,12,24,1951.12,1951,3,85,13,0.0497833273800355,6.032464475999291,0.0104694675538171,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.2047914540177671,458.19591875041147,458.19591875041147,,2,229.09795937520573,229.09795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,512.1959187504116,966.1928816343767,990.0,0.2135918369567602,0.0616391837500823,989.7247689792932,0.3714763430046736,0.3714763430046736,,,23.160411001911626,23.160411001911626,,,,0.916391837500823,0.916391837500823,,,0.94,0.94,,,0.98,0.98,,,47.95019962863665,47.95019962863665,,,95.9003992572733,2301.6095821745603,0.1664371373286559,55.22251616996005,109.81572885728599,163.05055395760974,212.97682689309661,0.515
1951-12-25,1952-01-05,717.4,0.9306410252283802,667.6418714988399,0.46799999999999997,1951,12,25,1951.12,1951,3,86,13,0.0576842576974997,91.44595274842844,0.1369685705049242,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.1767414613093286,549.6418714988399,549.6418714988399,,2,274.82093574942,274.82093574942,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,603.6418714988399,966.5705674859952,990.0,0.2666039834775883,0.0898567485995359,989.6435392679228,0.5342396520476136,0.5342396520476136,,,22.538732129879932,22.538732129879932,,,,1.0992837429976798,1.0992837429976798,,,0.95,0.95,,,0.98,0.98,,,56.57153779900578,56.57153779900578,,,113.14307559801156,2715.4338143522778,0.1694667162561391,54.59489549857691,108.52515183267799,161.0265492691589,210.06958317557618,0.47
1951-12-26,1952-01-06,995.5,0.9397134833945832,935.4847727193076,0.353,1951,12,26,1951.12,1951,3,87,13,0.0808258843629481,267.84290122046764,0.2863145494521416,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.1261378094450351,817.4847727193076,817.4847727193076,,3,272.49492423976915,272.49492423976915,272.49492423976915,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,871.4847727193076,967.6419390908773,990.0,0.4519979989061384,0.203987818175446,989.3440141829184,0.5252509728433689,0.5252509728433689,0.5252509728433689,,21.17682411919787,21.17682411919787,21.17682411919787,,,1.089979696959077,1.089979696959077,1.089979696959077,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.14854353194732,52.14854353194732,52.14854353194732,,156.4456305958419,3754.6951343002065,0.1672348232254802,52.631302884954046,104.50482607609388,154.76419726034013,201.1732211680637,0.355
1951-12-27,1952-01-07,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1951,12,27,1951.12,1951,3,88,13,0.0998182519785932,219.819069625522,0.1902694871847499,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.1021376331273205,1037.3038423448295,1037.3038423448295,,4,259.3259605862074,259.3259605862074,259.3259605862074,259.3259605862074,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,1091.3038423448295,968.3880977902264,990.0,0.6841498755492385,0.3984949950482783,988.9173551294023,0.4757930517970424,0.4757930517970424,0.4757930517970424,0.4757930517970424,20.053464287378915,20.053464287378915,20.053464287378915,20.053464287378915,,1.0373038423448295,1.0373038423448295,1.0373038423448295,1.0373038423448295,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.995723597810795,46.995723597810795,46.995723597810795,46.995723597810795,187.98289439124318,4511.589465389836,0.1627129483181749,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1951-12-28,1952-01-08,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1951,12,28,1951.12,1951,3,89,13,0.0998182519785932,0.0,0.0,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.1021376331273205,1037.3038423448295,1037.3038423448295,,4,259.3259605862074,259.3259605862074,259.3259605862074,259.3259605862074,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,1091.3038423448295,968.3880977902264,990.0,0.6841498755492385,0.3984949950482783,988.9173551294023,0.4757930517970424,0.4757930517970424,0.4757930517970424,0.4757930517970424,20.053464287378915,20.053464287378915,20.053464287378915,20.053464287378915,,1.0373038423448295,1.0373038423448295,1.0373038423448295,1.0373038423448295,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.995723597810795,46.995723597810795,46.995723597810795,46.995723597810795,187.98289439124318,4511.589465389836,0.1627129483181749,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1951-12-29,1952-01-09,1104.1,0.9294648715200602,1026.2221646452983,0.322,1951,12,29,1951.12,1951,3,90,13,0.0886655950253537,129.08167769953116,0.1257833655777126,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.1149848483742166,908.2221646452983,908.2221646452983,,4,227.05554116132458,227.05554116132458,227.05554116132458,227.05554116132458,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,962.2221646452983,967.9824125174566,990.0,0.5351438162088391,0.2765777317162387,989.188278452075,0.3648906521261261,0.3648906521261261,0.3648906521261261,0.3648906521261261,20.84097528249225,20.84097528249225,20.84097528249225,20.84097528249225,,0.9082221646452984,0.9082221646452984,0.9082221646452984,0.9082221646452984,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.76348397229537,42.76348397229537,42.76348397229537,42.76348397229537,171.05393588918147,4105.294461340355,0.1666831430680551,51.954059580804774,103.12293307946119,152.62328570978937,198.1589155416338,0.32
1951-12-30,1952-01-10,995.5,0.9397134833945832,935.4847727193076,0.353,1951,12,30,1951.12,1951,3,91,13,0.0808258843629481,90.73739192599078,0.0969950495957635,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.1261378094450351,817.4847727193076,817.4847727193076,,3,272.49492423976915,272.49492423976915,272.49492423976915,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,871.4847727193076,967.6419390908773,990.0,0.4519979989061384,0.203987818175446,989.3440141829184,0.5252509728433689,0.5252509728433689,0.5252509728433689,,21.17682411919787,21.17682411919787,21.17682411919787,,,1.089979696959077,1.089979696959077,1.089979696959077,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.14854353194732,52.14854353194732,52.14854353194732,,156.4456305958419,3754.6951343002065,0.1672348232254802,52.631302884954046,104.50482607609388,154.76419726034013,201.1732211680637,0.355
1951-12-31,1952-01-11,1086.9,0.926108614096218,1006.5874526611793,0.326,1951,12,31,1951.12,1951,3,92,14,0.0869691559099259,71.10267994187187,0.0706373596788765,0.21,2,Mod_Wet,42,7,5,3,61,118.0,0.1172277676301605,888.5874526611793,888.5874526611793,,4,222.14686316529492,222.14686316529492,222.14686316529492,222.14686316529492,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,942.5874526611793,967.9207034226494,990.0,0.5171518490520768,0.2608699621289435,989.221978188819,0.3493023554496047,0.3493023554496047,0.3493023554496047,0.3493023554496047,20.951972410720018,20.951972410720018,20.951972410720018,20.951972410720018,,0.8885874526611794,0.8885874526611794,0.8885874526611794,0.8885874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.06181756296892,42.06181756296892,42.06181756296892,42.06181756296892,168.24727025187568,4037.934486045017,0.1671462025550484,52.078704772120574,103.37711465802187,153.016700879838,198.711939263908,0.325
1952-01-01,1952-01-12,1138.9,0.9264025951197036,1055.0799155818304,0.312,1952,1,1,1952.01,1951,4,93,14,0.0911589047062701,48.49246292065095,0.04596093831803201,0.0,1,Wet,49,8,7,5,81,150.0,0.1421693255503603,905.0799155818304,905.0799155818304,,4,226.2699788954576,226.2699788954576,226.2699788954576,226.2699788954576,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,969.0799155818304,968.0731083061142,990.0,0.5414278110909203,0.2740639324654643,989.1845082564437,0.3623732352426557,0.3623732352426557,0.3623732352426557,0.3623732352426557,20.74902671508677,20.74902671508677,20.74902671508677,20.74902671508677,,0.9050799155818304,0.9050799155818304,0.9050799155818304,0.9050799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.427515703590494,42.427515703590494,42.427515703590494,42.427515703590494,169.71006281436198,4073.0415075446867,0.1608504344628475,51.76952527372407,102.74674369331095,152.04132860507391,197.3415589106612,0.31
1952-01-02,1952-01-13,1174.4,0.9292375748366252,1091.2966078881327,0.303,1952,1,2,1952.01,1951,4,94,14,0.0942880269215346,36.21669230630232,0.0331868458533821,0.0,1,Wet,49,8,7,5,81,150.0,0.1374511740582412,941.2966078881328,941.2966078881328,,4,235.3241519720332,235.3241519720332,235.3241519720332,235.3241519720332,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1005.2966078881328,968.1869321962198,990.0,0.5746144215707989,0.3030372863105062,989.1223482921187,0.3919138402624205,0.3919138402624205,0.3919138402624205,0.3919138402624205,20.54350225563644,20.54350225563644,20.54350225563644,20.54350225563644,,0.9412966078881329,0.9412966078881329,0.9412966078881329,0.9412966078881329,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.688177002019046,43.688177002019046,43.688177002019046,43.688177002019046,174.75270800807618,4194.064992193828,0.1601330992371139,51.53556674587249,102.26999522522064,151.3042953827384,196.30754185879525,0.305
1952-01-03,1952-01-14,1183.4,0.9343145204504234,1105.6678035010311,0.301,1952,1,3,1952.01,1951,4,95,14,0.09552969822248901,14.371195612898418,0.0129977517364554,0.0,1,Wet,49,8,7,5,81,150.0,0.1356646178219479,955.6678035010312,955.6678035010312,,4,238.91695087525773,238.91695087525773,238.91695087525773,238.91695087525773,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1019.6678035010312,968.2320988110033,990.0,0.5877832462360046,0.3145342428008248,989.0976825109633,0.4039548634235062,0.4039548634235062,0.4039548634235062,0.4039548634235062,20.46162883653648,20.46162883653648,20.46162883653648,20.46162883653648,,0.9556678035010312,0.9556678035010312,0.9556678035010312,0.9556678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.17841217140765,44.17841217140765,44.17841217140765,44.17841217140765,176.7136486856306,4241.127568455135,0.1598252640857203,51.44198499808457,102.07936073776777,151.00973482049818,195.8946479309432,0.3
1952-01-04,1952-01-15,1165.5,0.9248423596970068,1077.9037702268613,0.305,1952,1,4,1952.01,1951,4,96,14,0.0931308857476008,27.76403327416984,0.0257574321948298,0.0,1,Wet,49,8,7,5,81,150.0,0.1391589900167342,927.9037702268613,927.9037702268613,,4,231.97594255671527,231.97594255671527,231.97594255671527,231.97594255671527,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,991.9037702268613,968.1448404207131,990.0,0.5623421002078809,0.292323016181489,989.1453348836106,0.3808556867153493,0.3808556867153493,0.3808556867153493,0.3808556867153493,20.619638776182327,20.619638776182327,20.619638776182327,20.619638776182327,,0.9279037702268612,0.9279037702268612,0.9279037702268612,0.9279037702268612,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.2261879564616,43.2261879564616,43.2261879564616,43.2261879564616,172.9047518258464,4149.714043820313,0.1604083375545258,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1952-01-05,1952-01-16,1192.5,0.9418525805805597,1123.1592023423173,0.299,1952,1,5,1952.01,1951,4,97,14,0.0970409550823762,45.25543211545596,0.0402929807466982,0.0,1,Wet,49,8,7,5,81,150.0,0.13355185951126,973.1592023423171,973.1592023423171,,4,243.2898005855793,243.2898005855793,243.2898005855793,243.2898005855793,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1037.1592023423173,968.2870717787903,990.0,0.606002972452829,0.3285273618738538,989.0654696656732,0.41885469898521105,0.41885469898521105,0.41885469898521105,0.41885469898521105,20.359543187897906,20.359543187897906,20.359543187897906,20.359543187897906,,0.9731592023423172,0.9731592023423172,0.9731592023423172,0.9731592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.76255508871817,44.76255508871817,44.76255508871817,44.76255508871817,179.05022035487266,4297.205288516944,0.1594165991619606,51.327538944497,101.84626876641576,150.64968222194562,195.39021434219208,0.3
1952-01-06,1952-01-17,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1952,1,6,1952.01,1951,4,98,14,0.1015502038525654,52.190379284597846,0.0444041331195745,0.0,1,Wet,49,8,7,5,81,150.0,0.1276216049631552,1025.3495816269149,1025.3495816269149,,4,256.33739540672883,256.33739540672883,256.33739540672883,256.33739540672883,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1089.3495816269149,968.4510986851133,990.0,0.6813292930697743,0.3829544561149895,988.9357162508153,0.4649080496147711,0.4649080496147711,0.4649080496147711,0.4649080496147711,20.019709516087254,20.019709516087254,20.019709516087254,20.019709516087254,,1.0253495816269151,1.0253495816269151,1.0253495816269151,1.0253495816269151,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.375934664156205,46.375934664156205,46.375934664156205,46.375934664156205,185.50373865662482,4452.0897277589975,0.1578285656934945,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1952-01-07,1952-01-18,1285.2,0.9335684694459698,1199.8221969319604,0.28,1952,1,7,1952.01,1951,4,99,15,0.1036646378149214,24.472615305045338,0.0203968682756692,0.0,1,Wet,49,8,7,5,81,150.0,0.1250185238975923,1049.8221969319604,1049.8221969319604,,4,262.4555492329901,262.4555492329901,262.4555492329901,262.4555492329901,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1113.8221969319604,968.528012618929,990.0,0.7166505935100459,0.4147688560115485,988.8685805504783,0.4873261060947235,0.4873261060947235,0.4873261060947235,0.4873261060947235,19.85324182545473,19.85324182545473,19.85324182545473,19.85324182545473,,1.0498221969319603,1.0498221969319603,1.0498221969319603,1.0498221969319603,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.08798744861033,47.08798744861033,47.08798744861033,47.08798744861033,188.3519497944413,4520.446795066591,0.1569832182435631,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1952-01-08,1952-01-19,1323.5,0.9328392041321604,1234.6126866689142,0.272,1952,1,8,1952.01,1951,4,100,15,0.1066705361281941,34.79048973695377,0.0281792744498854,0.0,1,Wet,49,8,7,5,81,150.0,0.1214955926013624,1084.6126866689142,1084.6126866689142,,4,271.15317166722855,271.15317166722855,271.15317166722855,271.15317166722855,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1148.6126866689142,968.6373541581024,990.0,0.7668636714809071,0.4599964926695884,988.7731398358496,0.5201004279877991,0.5201004279877991,0.5201004279877991,0.5201004279877991,19.61568524975941,19.61568524975941,19.61568524975941,19.61568524975941,,1.084612686668914,1.084612686668914,1.084612686668914,1.084612686668914,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.066346146123685,48.066346146123685,48.066346146123685,48.066346146123685,192.26538458449483,4614.369230027874,0.1557293122454803,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1952-01-09,1952-01-20,1442.8,0.9167401155157356,1322.6726386661032,0.252,1952,1,9,1952.01,1951,4,101,15,0.1142789159807513,88.05995199718905,0.0665772840708312,0.0,1,Wet,49,8,7,5,81,150.0,0.1134067460193876,1172.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,72.67263866610324,23.739728630927054,3.8758740621921737,3.3913898044181514,2.4224212888701078,39.24322487969575,72.73972863092706,11.875874062192173,10.391389804418152,7.422421288870107,120.24322487969576,1195.0069924975369,968.9141140072363,990.0,0.8338245252541776,0.48,988.6861754747458,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.2371266875095,19.2371266875095,19.2371266875095,19.2371266875095,,1.1,1.1,1.1,1.1,0.9317970930573514,0.9317970930573514,0.9317970930573514,0.9317970930573514,0.98,0.98,0.98,0.98,47.39028638682692,47.39028638682692,47.39028638682692,47.39028638682692,189.5611455473077,4549.467493135385,0.1433167512548512,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1952-01-10,1952-01-21,1536.6,0.9520487726542236,1462.91814406048,0.23600000000000002,1952,1,10,1952.01,1951,4,102,15,0.1263961276468254,140.24550539437678,0.0958669532972712,0.0,1,Wet,49,8,7,5,81,150.0,0.1025347867951514,1312.91814406048,1100.0,,4,275.0,275.0,275.0,275.0,212.91814406048002,51.0,9.999999999999998,9.936180056155736,7.097271468682668,134.88469253564162,100.0,18.0,16.936180056155735,12.097271468682669,215.88469253564162,1234.9361800561558,969.3648124654262,990.0,0.9008162099833594,0.48,988.6191837900168,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.719436544590465,18.719436544590465,18.719436544590465,18.719436544590465,,1.1,1.1,1.1,1.1,0.932022207948938,0.932022207948938,0.932022207948938,0.932022207948938,0.98,0.98,0.98,0.98,46.12610783235253,46.12610783235253,46.12610783235253,46.12610783235253,184.5044313294101,4428.1063519058425,0.1261208168608115,48.96639132186901,97.04720960622801,143.26118080245087,185.09665686253726,0.235
1952-01-11,1952-01-22,1601.1,0.9540557010569952,1527.5385829623551,0.226,1952,1,11,1952.01,1951,4,103,15,0.1319793335679474,64.62043890187489,0.0423036377755882,0.02,1,Wet,49,8,7,5,81,150.0,0.0981971923151722,1377.5385829623551,1100.0,,4,275.0,275.0,275.0,275.0,277.5385829623549,51.0,10.0,12.951800538243226,9.251286098745163,194.3354963253665,100.0,18.0,19.951800538243226,14.251286098745165,275.33549632536653,1237.9518005382429,969.5735861911094,990.0,0.9087260341986708,0.48,988.6112739658013,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.50275299469213,18.50275299469213,18.50275299469213,18.50275299469213,,1.1,1.1,1.1,1.1,0.9318777416262224,0.9318777416262224,0.9318777416262224,0.9318777416262224,0.98,0.98,0.98,0.98,45.5851162432874,45.5851162432874,45.5851162432874,45.5851162432874,182.3404649731496,4376.171159355589,0.1193688113720419,48.48458428271857,96.06995202743386,141.76164524896842,183.0194070282724,0.225
1952-01-12,1952-01-23,1568.6,0.9511387960172686,1491.9563154326875,0.23199999999999998,1952,1,12,1952.01,1951,4,104,15,0.1289050256533842,35.58226752966721,0.0238494030700542,0.02,1,Wet,49,8,7,5,81,150.0,0.1005391367350443,1341.9563154326875,1100.0,,4,275.0,275.0,275.0,275.0,241.9563154326877,50.99999999999999,10.000000000000002,11.291294720192091,8.065210514422922,161.59981019807267,100.0,18.0,18.291294720192088,13.065210514422922,242.5998101980727,1236.291294720192,969.4586280960132,990.0,0.9043706091021432,0.48,988.615629390898,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.6220665148846,18.6220665148846,18.6220665148846,18.6220665148846,,1.1,1.1,1.1,1.1,0.9319747161638006,0.9319747161638006,0.9319747161638006,0.9319747161638006,0.98,0.98,0.98,0.98,45.88384255323715,45.88384255323715,45.88384255323715,45.88384255323715,183.5353702129486,4404.848885110767,0.1230165845437108,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1952-01-13,1952-01-24,1557.9,0.9496267435004256,1479.4235036993134,0.233,1952,1,13,1952.01,1951,4,105,15,0.1278221907196206,12.5328117333745,0.008471415860324,0.02,1,Wet,49,8,7,5,81,150.0,0.1013908455725649,1329.4235036993132,1100.0,,4,275.0,275.0,275.0,275.0,229.42350369931322,51.0,10.0,10.706430172634617,7.647450123310438,150.06962340336815,100.0,18.0,17.706430172634615,12.647450123310437,231.0696234033681,1235.7064301726343,969.41813747349,990.0,0.9028365381577299,0.48,988.6171634618422,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.664091208352104,18.664091208352104,18.664091208352104,18.664091208352104,,1.1,1.1,1.1,1.1,0.9319987023213644,0.9319987023213644,0.9319987023213644,0.9319987023213644,0.98,0.98,0.98,0.98,45.98857287438981,45.98857287438981,45.98857287438981,45.98857287438981,183.95429149755924,4414.902995941422,0.1243418744109308,48.84404752996606,96.79899918226127,142.88017319567953,184.5685158101024,0.235
1952-01-14,1952-01-25,1579.4,0.9534432723914394,1505.8683044150393,0.23,1952,1,14,1952.01,1951,4,106,16,0.1301070215014594,26.44480071572639,0.0175611643051342,0.02,1,Wet,49,8,7,5,81,150.0,0.0996103042744286,1355.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,255.8683044150396,50.99999999999999,10.000000000000002,11.940520872701848,8.528943480501319,174.39884006183644,100.0,18.0,18.940520872701853,13.52894348050132,255.39884006183644,1236.940520872702,969.5035745219561,990.0,0.9060734973710214,0.48,988.6139265026288,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.575417200672703,18.575417200672703,18.575417200672703,18.575417200672703,,1.1,1.1,1.1,1.1,0.9319418855694368,0.9319418855694368,0.9319418855694368,0.9319418855694368,0.98,0.98,0.98,0.98,45.76728867386946,45.76728867386946,45.76728867386946,45.76728867386946,183.06915469547783,4393.659712691468,0.1215704946831932,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1952-01-15,1952-01-26,1601.1,0.9540557010569952,1527.5385829623551,0.226,1952,1,15,1952.01,1951,4,107,16,0.1319793335679474,21.67027854731532,0.0141864034002271,0.02,1,Wet,49,8,7,5,81,150.0,0.0981971923151722,1377.5385829623551,1100.0,,4,275.0,275.0,275.0,275.0,277.5385829623549,51.0,10.0,12.951800538243226,9.251286098745163,194.3354963253665,100.0,18.0,19.951800538243226,14.251286098745165,275.33549632536653,1237.9518005382429,969.5735861911094,990.0,0.9087260341986708,0.48,988.6112739658013,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.50275299469213,18.50275299469213,18.50275299469213,18.50275299469213,,1.1,1.1,1.1,1.1,0.9318777416262224,0.9318777416262224,0.9318777416262224,0.9318777416262224,0.98,0.98,0.98,0.98,45.5851162432874,45.5851162432874,45.5851162432874,45.5851162432874,182.3404649731496,4376.171159355589,0.1193688113720419,48.48458428271857,96.06995202743386,141.76164524896842,183.0194070282724,0.225
1952-01-16,1952-01-27,1612.1,0.9592632614546616,1546.42830379106,0.225,1952,1,16,1952.01,1951,4,108,16,0.1336114054475475,18.889720828704867,0.0122150640817921,0.02,1,Wet,49,8,7,5,81,150.0,0.0969977073183903,1396.42830379106,1100.0,,4,275.0,275.0,275.0,275.0,296.42830379105976,50.99999999999999,9.999999999999998,13.83332084358279,9.880943459701992,211.71403948777493,100.0,18.0,20.83332084358279,14.88094345970199,292.714039487775,1238.8333208435831,969.6346145199403,990.0,0.9110382186061192,0.48,988.608961781394,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.439412481453548,18.439412481453548,18.439412481453548,18.439412481453548,,1.1,1.1,1.1,1.1,0.9318089062103484,0.9318089062103484,0.9318089062103484,0.9318089062103484,0.98,0.98,0.98,0.98,45.425708890635356,45.425708890635356,45.425708890635356,45.425708890635356,181.70283556254142,4360.868053500995,0.1174983897521133,48.34229401866847,95.78146064809229,141.31926997739697,182.40730257835563,0.225
1952-01-17,1952-01-28,1623.0,0.95627089824027,1552.0276678439582,0.223,1952,1,17,1952.01,1951,4,109,16,0.1340951905017179,5.59936405289841,0.0036077733463842,0.02,1,Wet,49,8,7,5,81,150.0,0.0966477615752666,1402.0276678439582,1100.0,,4,275.0,275.0,275.0,275.0,302.0276678439582,51.00000000000002,10.0,14.094624499384716,10.067588928131938,216.8654544164415,100.0,18.0,21.094624499384715,15.067588928131938,297.8654544164415,1239.0946244993847,969.6527047730343,990.0,0.911723605244288,0.48,988.6082763947555,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.420636841721333,18.420636841721333,18.420636841721333,18.420636841721333,,1.1,1.1,1.1,1.1,0.9317861890753836,0.9317861890753836,0.9317861890753836,0.9317861890753836,0.98,0.98,0.98,0.98,45.37834854869204,45.37834854869204,45.37834854869204,45.37834854869204,181.51339419476815,4356.321460674435,0.1169524216323555,48.300043181450775,95.69580362964346,141.18793750316826,182.22561597558658,0.225
1952-01-18,1952-01-29,1656.2,0.9601272066915184,1590.1626797224926,0.218,1952,1,18,1952.01,1951,4,110,16,0.1373900555280233,38.13501187853467,0.023981830516352998,0.02,1,Wet,49,8,7,5,81,150.0,0.0943299713373837,1440.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,340.16267972249284,51.0,10.0,15.874258387049663,11.33875599074976,251.94966534469341,100.0,18.0,22.874258387049665,16.33875599074976,332.94966534469336,1240.8742583870496,969.7759101960263,990.0,0.9163914974086548,0.48,988.6036085025912,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.2927635265648,18.2927635265648,18.2927635265648,18.2927635265648,,1.1,1.1,1.1,1.1,0.9316033430926821,0.9316033430926821,0.9316033430926821,0.9316033430926821,0.98,0.98,0.98,0.98,45.054495961877926,45.054495961877926,45.054495961877926,45.054495961877926,180.21798384751168,4325.231612340281,0.11333304833877901,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
1952-01-19,1952-01-30,1667.4,0.9573874371230172,1596.3478126589187,0.217,1952,1,19,1952.01,1951,4,111,16,0.1379244510137305,6.185132936426044,0.0038745522043369,0.02,1,Wet,49,8,7,5,81,150.0,0.0939644849390034,1446.3478126589187,1100.0,,4,275.0,275.0,275.0,275.0,346.3478126589188,51.00000000000002,10.0,16.16289792408288,11.544927088630631,257.6399876462054,100.0,18.0,23.16289792408288,16.54492708863063,338.6399876462054,1241.162897924083,969.7958929332057,990.0,0.9171485847189058,0.48,988.6028514152812,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.272023702075288,18.272023702075288,18.272023702075288,18.272023702075288,,1.1,1.1,1.1,1.1,0.9315690639134521,0.9315690639134521,0.9315690639134521,0.9315690639134521,0.98,0.98,0.98,0.98,45.00175849149976,45.00175849149976,45.00175849149976,45.00175849149976,180.00703396599906,4320.168815183977,0.1127617882134186,47.96332281656706,95.0133435447448,140.14203421768056,180.7798198959573,0.215
1952-01-20,1952-01-31,1689.9,0.9597654862800956,1621.9076952647338,0.214,1952,1,20,1952.01,1951,4,112,16,0.14013282487087303,25.55988260581489,0.0157591475029304,0.02,1,Wet,49,8,7,5,81,150.0,0.0924836847608127,1471.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,371.90769526473383,51.00000000000002,10.0,17.355692445687577,12.396923175491125,281.1550796435551,100.0,18.0,24.355692445687577,17.396923175491125,362.15507964355515,1242.3556924456875,969.8784710154707,990.0,0.9202772260870492,0.48,988.599722773913,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.186316978442235,18.186316978442235,18.186316978442235,18.186316978442235,,1.1,1.1,1.1,1.1,0.9314137214214221,0.9314137214214221,0.9314137214214221,0.9314137214214221,0.98,0.98,0.98,0.98,44.783204312961146,44.783204312961146,44.783204312961146,44.783204312961146,179.13281725184459,4299.187614044271,0.1104457533402391,47.76768116612156,94.61693897397929,139.53482227490588,179.94115292866292,0.215
1952-01-21,1952-02-01,1712.5,0.9644689247527752,1651.6530336391274,0.21,1952,1,21,1952.01,1951,4,113,17,0.1427028221064206,29.745338374393672,0.0180094352558146,0.02,1,Wet,49,8,7,5,81,150.0,0.0908181058278937,1501.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,401.65303363912733,51.0,10.0,18.0,13.38843445463758,309.26459918448984,100.0,18.0,25.0,18.388434454637586,390.2645991844899,1243.0,969.9745713394497,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.1528009114725,138.8241546284477,178.96030591340167,0.21
1952-01-22,1952-02-02,1758.4,0.9667755494877092,1699.978126219188,0.205,1952,1,22,1952.01,1951,4,114,17,0.1468781101053378,48.32509258006053,0.0284268908139055,0.02,1,Wet,49,8,7,5,81,150.0,0.0882364294495984,1549.978126219188,1100.0,,4,275.0,275.0,275.0,275.0,449.978126219188,51.0,10.0,18.0,14.99927087397293,355.9788553452151,100.0,18.0,25.0,19.99927087397293,436.9788553452151,1243.0,970.1306985616313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.932399445254035,17.932399445254035,17.932399445254035,17.932399445254035,,1.1,1.1,1.1,1.1,0.9308241438606321,0.9308241438606321,0.9308241438606321,0.9308241438606321,0.98,0.98,0.98,0.98,44.129989152847976,44.129989152847976,44.129989152847976,44.129989152847976,176.5199566113919,4236.478958673406,0.1038366046532484,47.16315684141168,93.39264135933573,137.66088180166642,177.35633235148774,0.205
1952-01-23,1952-02-03,1900.7,0.9887761536694858,1879.366835279592,0.188,1952,1,23,1952.01,1951,4,115,17,0.1623772945681567,179.3887090604039,0.0954516732406403,0.02,1,Wet,49,8,7,5,81,150.0,0.0798141146178545,1729.366835279592,1100.0,,4,275.0,275.0,275.0,275.0,629.3668352795919,51.0,10.0,18.0,20.97889450931973,529.3879407702722,100.0,18.0,25.0,25.97889450931973,610.3879407702722,1243.0,970.7102620832111,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.352835923674277,17.352835923674277,17.352835923674277,17.352835923674277,,1.1,1.1,1.1,1.1,0.9287538577966559,0.9287538577966559,0.9287538577966559,0.9287538577966559,0.98,0.98,0.98,0.98,42.60875730066088,42.60875730066088,42.60875730066088,42.60875730066088,170.43502920264353,4090.440700863445,0.0906874730378479,45.73697471549706,90.5074382494157,133.25255419535296,171.29439676611898,0.19
1952-01-24,1952-02-04,2206.5,1.0220830948148358,2255.226348708936,0.154,1952,1,24,1952.01,1951,4,116,17,0.194851556528452,375.85951342934385,0.166661547584576,0.02,1,Wet,49,8,7,5,81,150.0,0.0665121707565502,2105.226348708936,1100.0,,4,275.0,275.0,275.0,275.0,1005.2263487089357,51.0,10.0,18.0,33.50754495696452,892.7188037519713,100.0,18.0,25.0,38.50754495696452,973.7188037519713,1243.0,971.7160636003321,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.347034406553306,16.347034406553306,16.347034406553306,16.347034406553306,,1.1,1.1,1.1,1.1,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.98,0.98,0.98,0.98,39.88042860615374,39.88042860615374,39.88042860615374,39.88042860615374,159.52171442461497,3828.5211461907593,0.0707342367279175,43.15054599992919,85.2848808381131,125.29763208390928,160.41455073098885,0.155
1952-01-25,1952-02-05,2075.6,1.0104089292612666,2097.2047735746846,0.168,1952,1,25,1952.01,1951,4,117,17,0.1811984924368527,158.0215751342512,0.0753486627178058,0.02,1,Wet,49,8,7,5,81,150.0,0.0715237738775146,1947.2047735746849,1100.0,,4,275.0,275.0,275.0,275.0,847.2047735746846,51.0,10.0,18.0,28.24015911915616,739.9646144555286,100.0,18.0,25.0,33.240159119156154,820.9646144555286,1243.0,971.3346322120767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.728465794808432,16.728465794808432,16.728465794808432,16.728465794808432,,1.1,1.1,1.1,1.1,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.98,0.98,0.98,0.98,40.927148886322506,40.927148886322506,40.927148886322506,40.927148886322506,163.70859554529002,3929.0062930869613,0.0780603771305788,44.146911983079406,87.29537048848734,128.35649629946363,164.58974667241952,0.17
1952-01-26,1952-02-06,2075.6,1.0104089292612666,2097.2047735746846,0.168,1952,1,26,1952.01,1951,4,118,17,0.1811984924368527,0.0,0.0,0.02,1,Wet,49,8,7,5,81,150.0,0.0715237738775146,1947.2047735746849,1100.0,,4,275.0,275.0,275.0,275.0,847.2047735746846,51.0,10.0,18.0,28.24015911915616,739.9646144555286,100.0,18.0,25.0,33.240159119156154,820.9646144555286,1243.0,971.3346322120767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.728465794808432,16.728465794808432,16.728465794808432,16.728465794808432,,1.1,1.1,1.1,1.1,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.98,0.98,0.98,0.98,40.927148886322506,40.927148886322506,40.927148886322506,40.927148886322506,163.70859554529002,3929.0062930869613,0.0780603771305788,44.146911983079406,87.29537048848734,128.35649629946363,164.58974667241952,0.17
1952-01-27,1952-02-07,2179.9,1.022626276279428,2229.223019661525,0.157,1952,1,27,1952.01,1951,4,119,17,0.1926048688987557,132.01824608684046,0.0592216413173794,0.02,1,Wet,49,8,7,5,81,150.0,0.0672880185952751,2079.223019661525,1100.0,,4,275.0,275.0,275.0,275.0,979.2230196615253,51.0,10.0,18.0,32.640767322050834,867.5822523394743,100.0,18.0,25.0,37.64076732205083,948.5822523394743,1243.0,971.6532969440103,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.409801062874706,16.409801062874706,16.409801062874706,16.409801062874706,,1.1,1.1,1.1,1.1,0.9232314036677352,0.9232314036677352,0.9232314036677352,0.9232314036677352,0.98,0.98,0.98,0.98,40.05360970237589,40.05360970237589,40.05360970237589,40.05360970237589,160.2144388095036,3845.146531428086,0.0718700809189696,43.315763556312255,85.61814406604633,125.804383567089,161.10553619233102,0.155
1952-01-28,1952-02-08,2342.5,1.0128813158171834,2372.674482301752,0.14,1952,1,28,1952.01,1951,4,120,18,0.2049990752708713,143.45146264022696,0.0604598160052125,0.02,1,Wet,49,8,7,5,81,150.0,0.0632197973716494,2222.674482301752,1100.0,,4,275.0,275.0,275.0,275.0,1122.674482301752,51.0,10.0,18.0,37.422482743391726,1006.2519995583605,100.0,18.0,25.0,42.422482743391726,1087.2519995583602,1243.0,971.9995590952112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.063538911674144,16.063538911674144,16.063538911674144,16.063538911674144,,1.1,1.1,1.1,1.1,0.9205340249592852,0.9205340249592852,0.9205340249592852,0.9205340249592852,0.98,0.98,0.98,0.98,39.0938868962785,39.0938868962785,39.0938868962785,39.0938868962785,156.375547585114,3753.013142042736,0.0659068695480775,42.39878268316727,83.76901193128958,122.9939635710785,157.2765530034709,0.14
1952-01-29,1952-02-09,2512.5,1.0126595043363178,2544.3070046449984,0.122,1952,1,29,1952.01,1951,4,121,18,0.2198281252013278,171.6325223432464,0.067457473500606,0.02,1,Wet,49,8,7,5,81,150.0,0.0589551495657377,2394.3070046449984,1100.0,,4,275.0,275.0,275.0,275.0,1294.3070046449984,51.0,10.0,18.0,43.143566821499945,1172.1634378234985,100.0,18.0,25.0,48.14356682149994,1253.1634378234985,1243.0,972.4138444939708,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.64925351291454,15.64925351291454,15.64925351291454,15.64925351291454,,1.1,1.1,1.1,1.1,0.9168341202124696,0.9168341202124696,0.9168341202124696,0.9168341202124696,0.98,0.98,0.98,0.98,37.932561467489336,37.932561467489336,37.932561467489336,37.932561467489336,151.73024586995734,3641.525900878976,0.0596351955927299,41.28407436318317,81.52288268861663,119.58451415448783,152.64194089625212,0.12
1952-01-30,1952-02-10,2541.6,1.0091731736321132,2564.914538103379,0.12,1952,1,30,1952.01,1951,4,122,18,0.2216086160921319,20.607533458380647,0.0080343937984065,0.02,1,Wet,49,8,7,5,81,150.0,0.0584814806776826,2414.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1314.914538103379,51.0,10.0,18.000000000000007,43.83048460344597,1192.0840534999334,100.0,18.0,25.0,48.83048460344597,1273.0840534999334,1243.0,972.4635868161116,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.0551169001174,0.0589372320046004,41.149012676326954,81.25085862568956,119.17191583387041,152.08183555770168,0.12
1952-01-31,1952-02-11,2615.2,1.0168303750838144,2659.214796919191,0.11199999999999999,1952,1,31,1952.01,1951,4,123,18,0.229756158453818,94.30025881581196,0.0354616930249721,0.02,1,Wet,49,8,7,5,81,150.0,0.0564076283622448,2509.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1409.214796919191,51.0,10.0,18.0,46.973826563973034,1283.240970355218,100.0,18.0,25.0,51.973826563973034,1364.240970355218,1243.0,972.6912081304947,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1952-02-01,1952-02-12,2645.0,1.0183034719609216,2693.4126833366377,0.11,1952,2,1,1952.02,1951,5,124,18,0.2327108558402854,34.197886417446625,0.012696860985700002,0.04,1,Wet,55,10,10,8,114,197.0,0.0731414094909338,2496.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1396.4126833366377,45.0,8.0,15.0,56.70711404412743,1271.7055692925098,100.0,18.0,25.0,64.70711404412742,1385.70556929251,1243.0,972.7737547528816,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
