Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1952-02-02,1952-02-13,2735.7,1.0180134946442911,2784.979517298387,0.10300000000000001,1952,2,2,1952.02,1951,5,125,18,0.2406222302945806,91.56683396174957,0.0328788177410279,0.04,1,Wet,55,10,10,8,114,197.0,0.0707366064189595,2587.9795172983872,1100.0,,4,275.0,275.0,275.0,275.0,1487.9795172983872,45.0,8.0,15.0,60.42556415424922,1359.5539531441375,100.0,18.0,25.0,68.42556415424923,1473.5539531441375,1243.0,972.994778145203,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.06831986168227,15.06831986168227,15.06831986168227,15.06831986168227,,1.1,1.1,1.1,1.1,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.98,0.98,0.98,0.98,36.283189908010826,36.283189908010826,36.283189908010826,36.283189908010826,145.1327596320433,3483.1862311690397,0.0521126847542604,39.6917257163066,78.317392965516,114.72659489017886,146.05715857798162,0.105
1952-02-03,1952-02-14,2828.4,1.02482375465729,2898.6115076726787,0.096,1952,2,3,1952.02,1951,5,126,18,0.2504400342629195,113.63199037429196,0.0392022146029248,0.04,1,Wet,55,10,10,8,114,197.0,0.0679635747938408,2701.611507672679,1100.0,,4,275.0,275.0,275.0,275.0,1601.6115076726792,45.0,8.0,15.0,65.04006122528646,1468.5714464473926,100.0,18.0,25.0,73.04006122528645,1582.5714464473926,1243.0,973.2690622598996,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.794035746985701,14.794035746985701,14.794035746985701,14.794035746985701,,1.1,1.1,1.1,1.1,0.9075677791800558,0.9075677791800558,0.9075677791800558,0.9075677791800558,0.98,0.98,0.98,0.98,35.497151953213304,35.497151953213304,35.497151953213304,35.497151953213304,141.98860781285322,3407.726587508477,0.0489850424718892,38.92923982145551,76.78367501649899,112.40530025445992,142.91812178698882,0.095
1952-02-04,1952-02-15,2923.0,1.0202219902494358,2982.1088774991017,0.08900000000000001,1952,2,4,1952.02,1951,5,127,19,0.2576542070159224,83.49736982642253,0.027999437061616,0.04,1,Wet,55,10,10,8,114,197.0,0.0660606329589183,2785.1088774991017,1100.0,,4,275.0,275.0,275.0,275.0,1685.1088774991015,45.000000000000064,8.0,15.0,68.4308173603696,1548.6780601387322,100.0,18.0,25.0,76.4308173603696,1662.6780601387322,1243.0,973.4706076353425,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.592490371542638,14.592490371542638,14.592490371542638,14.592490371542638,,1.1,1.1,1.1,1.1,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.98,0.98,0.98,0.98,34.91698558404539,34.91698558404539,34.91698558404539,34.91698558404539,139.66794233618157,3352.0306160683576,0.0468352927654713,38.36498562083893,75.6491794800441,110.68945848718565,140.60081146096348,0.09
1952-02-05,1952-02-16,2987.1,1.0169331779570123,3037.6810958753917,0.083,1952,2,5,1952.02,1951,5,128,19,0.2624556466836338,55.57221837629004,0.0182942898290893,0.04,1,Wet,55,10,10,8,114,197.0,0.0648521005932747,2840.6810958753917,1100.0,,4,275.0,275.0,275.0,275.0,1740.6810958753922,45.0,8.0,15.0,70.68755719290932,1601.9935386824825,100.0,18.0,25.0,78.68755719290932,1715.9935386824825,1243.0,973.6047474728026,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.458350534082642,14.458350534082642,14.458350534082642,14.458350534082642,,1.1,1.1,1.1,1.1,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.98,0.98,0.98,0.98,34.52974883364811,34.52974883364811,34.52974883364811,34.52974883364811,138.11899533459243,3314.855888030218,0.0454685633466042,37.98770653239313,74.89084037811999,109.54308822041914,139.0539650836977,0.085
1952-02-06,1952-02-17,3068.6,1.0275663799351875,3153.1901934691164,0.076,1952,2,6,1952.02,1951,5,129,19,0.2724356327157316,115.50909759372463,0.0366324549127949,0.04,1,Wet,55,10,10,8,114,197.0,0.0624764089422915,2956.1901934691164,1100.0,,4,275.0,275.0,275.0,275.0,1856.1901934691166,45.0,8.0,15.0,72.0,1716.1901934691166,100.0,18.0,25.0,80.0,1830.1901934691168,1243.0,973.88356253596,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.179535470925385,14.179535470925385,14.179535470925385,14.179535470925385,,1.1,1.1,1.1,1.1,0.8995549148504376,0.8995549148504376,0.8995549148504376,0.8995549148504376,0.98,0.98,0.98,0.98,33.72232122593493,33.72232122593493,33.72232122593493,33.72232122593493,134.8892849037397,3237.3428376897527,0.0427786706882198,37.19931026127511,73.30671577660767,107.14983017584744,135.8281548415926,0.075
1952-02-07,1952-02-18,3134.7,1.0270462736600223,3219.4819540420726,0.07200000000000001,1952,2,7,1952.02,1951,5,130,19,0.2781632408292351,66.29176057295626,0.0205908160130317,0.04,1,Wet,55,10,10,8,114,197.0,0.0611899687006059,3022.4819540420726,1100.0,,4,275.0,275.0,275.0,275.0,1922.4819540420729,45.0,8.0,15.0,72.0,1782.4819540420724,100.0,18.0,25.0,80.0,1896.4819540420729,1243.0,974.0260450930894,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.037052913796135,14.037052913796135,14.037052913796135,14.037052913796135,,1.1,1.1,1.1,1.1,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.98,0.98,0.98,0.98,33.30851015416878,33.30851015416878,33.30851015416878,33.30851015416878,133.23404061667512,3197.616974800203,0.0413836892141604,36.79432623744131,72.49327982097256,105.92166639352448,134.1745924337644,0.07
1952-02-08,1952-02-19,3168.1,1.0231801571277364,3241.537055796381,0.071,1952,2,8,1952.02,1951,5,131,19,0.2800688016208073,22.055101754308453,0.0068039024002117,0.04,1,Wet,55,10,10,8,114,197.0,0.0607736381256949,3044.537055796381,1100.0,,4,275.0,275.0,275.0,275.0,1944.5370557963809,45.0,8.0,15.0,72.0,1804.5370557963809,100.0,18.0,25.0,80.0,1918.5370557963809,1243.0,974.0727809039496,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.990317102935775,13.990317102935775,13.990317102935775,13.990317102935775,,1.1,1.1,1.1,1.1,0.8968594573548255,0.8968594573548255,0.8968594573548255,0.8968594573548255,0.98,0.98,0.98,0.98,33.172616448063394,33.172616448063394,33.172616448063394,33.172616448063394,132.69046579225358,3184.5711790140867,0.0409344281765905,36.66123257365429,72.22599079741177,105.51819720180978,133.631609422942,0.07
1952-02-09,1952-02-20,3201.8,1.0257748761805774,3284.325998554973,0.068,1952,2,9,1952.02,1951,5,132,19,0.2837657662751496,42.78894275859193,0.0130282264237527,0.04,1,Wet,55,10,10,8,114,197.0,0.0599818654075982,3087.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1987.3259985549732,45.0,8.0,15.0,72.0,1847.3259985549732,100.0,18.0,25.0,80.0,1961.3259985549732,1243.0,974.1634527112236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1952-02-10,1952-02-21,3201.8,1.0257748761805774,3284.325998554973,0.068,1952,2,10,1952.02,1951,5,133,19,0.2837657662751496,0.0,0.0,0.04,1,Wet,55,10,10,8,114,197.0,0.0599818654075982,3087.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1987.3259985549732,45.0,8.0,15.0,72.0,1847.3259985549732,100.0,18.0,25.0,80.0,1961.3259985549732,1243.0,974.1634527112236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1952-02-11,1952-02-22,3235.6,1.0304775940018789,3334.213303152479,0.066,1952,2,11,1952.02,1951,5,134,20,0.2880760293923741,49.887304597506045,0.0149622414829722,0.04,1,Wet,55,10,10,8,114,197.0,0.0590844022527705,3137.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,2037.2133031524788,45.0,8.0,15.0,72.0,1897.2133031524786,100.0,18.0,25.0,80.0,2011.2133031524786,1243.0,974.2691662852516,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759365,131.34643043787557,0.065
1952-02-12,1952-02-23,3235.6,1.0304775940018789,3334.213303152479,0.066,1952,2,12,1952.02,1951,5,135,20,0.2880760293923741,0.0,0.0,0.04,1,Wet,55,10,10,8,114,197.0,0.0590844022527705,3137.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,2037.2133031524788,45.0,8.0,15.0,72.0,1897.2133031524786,100.0,18.0,25.0,80.0,2011.2133031524786,1243.0,974.2691662852516,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759365,131.34643043787557,0.065
1952-02-13,1952-02-24,3201.8,1.0257748761805774,3284.325998554973,0.068,1952,2,13,1952.02,1951,5,136,20,0.2837657662751496,49.887304597506045,0.0151895106087079,0.04,1,Wet,55,10,10,8,114,197.0,0.0599818654075982,3087.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1987.3259985549732,45.0,8.0,15.0,72.0,1847.3259985549732,100.0,18.0,25.0,80.0,1961.3259985549732,1243.0,974.1634527112236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1952-02-14,1952-02-25,3286.8,1.0279872952802322,3378.7886421270678,0.064,1952,2,14,1952.02,1951,5,137,20,0.2919273386797787,94.4626435720952,0.0279575473867544,0.04,1,Wet,55,10,10,8,114,197.0,0.0583049195631193,3181.7886421270678,1100.0,,4,275.0,275.0,275.0,275.0,2081.7886421270678,45.0,8.0,15.0,72.0,1941.7886421270684,100.0,18.0,25.0,80.0,2055.7886421270687,1243.0,974.363623551174,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.699474455711266,13.699474455711266,13.699474455711266,13.699474455711266,,1.1,1.1,1.1,1.1,0.8925069062036584,0.8925069062036584,0.8925069062036584,0.8925069062036584,0.98,0.98,0.98,0.98,32.32535247930078,32.32535247930078,32.32535247930078,32.32535247930078,129.30140991720313,3103.233838012875,0.0382685700742155,35.8298371532468,70.55681300920284,102.99985121858826,130.24552985555158,0.065
1952-02-15,1952-02-26,3304.0,1.0305800086263486,3405.0363485014564,0.062,1952,2,15,1952.02,1951,5,138,20,0.2941951405105258,26.247706374387693,0.0077084952076764,0.04,1,Wet,55,10,10,8,114,197.0,0.057855476370083,3208.0363485014564,1100.0,,4,275.0,275.0,275.0,275.0,2108.036348501456,45.0,8.0,15.0,72.0,1968.036348501456,100.0,18.0,25.0,80.0,2082.036348501456,1243.0,974.419243690872,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.643854316013133,13.643854316013133,13.643854316013133,13.643854316013133,,1.1,1.1,1.1,1.1,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.98,0.98,0.98,0.98,32.16304325857349,32.16304325857349,32.16304325857349,32.16304325857349,128.65217303429398,3087.6521528230555,0.0377829073956621,35.670294136719185,70.23659208862527,102.51695319832943,129.596806603821,0.06
1952-02-16,1952-02-27,3373.3,1.0383592157636452,3502.6971425355046,0.057999999999999996,1952,2,16,1952.02,1951,5,139,20,0.3026330331150676,97.66079403404909,0.0278815981113785,0.04,1,Wet,55,10,10,8,114,197.0,0.05624237322939,3305.6971425355046,1100.0,,4,275.0,275.0,275.0,275.0,2205.697142535505,45.0,8.0,15.0,72.0,2065.697142535505,100.0,18.0,25.0,80.0,2179.697142535505,1243.0,974.6261915639444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.436906442940952,13.436906442940952,13.436906442940952,13.436906442940952,,1.1,1.1,1.1,1.1,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.98,0.98,0.98,0.98,31.558462513655968,31.558462513655968,31.558462513655968,31.558462513655968,126.23385005462387,3029.612401310973,0.0360390421774366,35.075184596054925,69.04240500630287,100.71677441549043,127.18010633020859,0.06
1952-02-17,1952-02-28,3425.9,1.0354681402404935,3547.410301649907,0.055999999999999994,1952,2,17,1952.02,1951,5,140,20,0.30649625006255204,44.71315911440252,0.0126044509409036,0.04,1,Wet,55,10,10,8,114,197.0,0.0555334689952202,3350.410301649907,1100.0,,4,275.0,275.0,275.0,275.0,2250.4103016499075,45.0,8.0,15.0,72.0,2110.4103016499075,100.0,18.0,25.0,80.0,2224.4103016499075,1243.0,974.7209408773056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.342157129579576,13.342157129579576,13.342157129579576,13.342157129579576,,1.1,1.1,1.1,1.1,0.8868121425156594,0.8868121425156594,0.8868121425156594,0.8868121425156594,0.98,0.98,0.98,0.98,31.28134793811317,31.28134793811317,31.28134793811317,31.28134793811317,125.12539175245269,3003.009402058865,0.0352723201187797,34.80199236185564,68.4943349186286,99.89093084663796,126.07227770288628,0.055
1952-02-18,1952-02-29,3722.4,1.0389696969982536,3867.460800106299,0.043,1952,2,18,1952.02,1951,5,141,21,0.3341486131291842,320.05049845639184,0.0827546845329615,0.04,1,Wet,55,10,10,8,114,197.0,0.0509378142874997,3670.460800106299,1100.0,,4,275.0,275.0,275.0,275.0,2570.4608001063,45.0,8.0,15.0,72.0,2430.4608001062993,100.0,18.0,25.0,80.0,2544.4608001062993,1243.0,975.3991431240347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663954882850547,12.663954882850547,12.663954882850547,12.663954882850547,,1.1,1.1,1.1,1.1,0.8749498209687446,0.8749498209687446,0.8749498209687446,0.8749498209687446,0.98,0.98,0.98,0.98,29.29410798540999,29.29410798540999,29.29410798540999,29.29410798540999,117.17643194163996,2812.2343665993585,0.0302980270513457,32.8353148790715,64.55130323502038,93.95573743572969,118.1258805424879,0.045
1952-02-19,1952-03-01,4018.9,1.0259500509430275,4123.190659734934,0.036000000000000004,1952,2,19,1952.02,1951,5,142,21,0.3562436730010983,255.729859628635,0.0620223222093433,0.04,1,Wet,55,10,10,8,114,197.0,0.0477785327571207,3926.190659734935,1100.0,,4,275.0,275.0,275.0,275.0,2826.190659734935,45.0,8.0,15.0,72.0,2686.190659734934,100.0,18.0,25.0,80.0,2800.190659734934,1243.0,975.9054389073148,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.157659099570381,12.157659099570381,12.157659099570381,12.157659099570381,,1.1,1.1,1.1,1.1,0.8651947269536768,0.8651947269536768,0.8651947269536768,0.8651947269536768,0.98,0.98,0.98,0.98,27.80939894688697,27.80939894688697,27.80939894688697,27.80939894688697,111.23759578754787,2669.702298901149,0.0269785234221254,31.357310761052126,61.59081636929012,89.5066203628665,112.18667933489866,0.035
1952-02-20,1952-03-02,4018.9,1.0259500509430275,4123.190659734934,0.036000000000000004,1952,2,20,1952.02,1951,5,143,21,0.3562436730010983,0.0,0.0,0.04,1,Wet,55,10,10,8,114,197.0,0.0477785327571207,3926.190659734935,1100.0,,4,275.0,275.0,275.0,275.0,2826.190659734935,45.0,8.0,15.0,72.0,2686.190659734934,100.0,18.0,25.0,80.0,2800.190659734934,1243.0,975.9054389073148,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.157659099570381,12.157659099570381,12.157659099570381,12.157659099570381,,1.1,1.1,1.1,1.1,0.8651947269536768,0.8651947269536768,0.8651947269536768,0.8651947269536768,0.98,0.98,0.98,0.98,27.80939894688697,27.80939894688697,27.80939894688697,27.80939894688697,111.23759578754787,2669.702298901149,0.0269785234221254,31.357310761052126,61.59081636929012,89.5066203628665,112.18667933489866,0.035
1952-02-21,1952-03-03,3884.1,1.0312312397498955,4005.405258312569,0.039,1952,2,21,1952.02,1951,5,144,21,0.3460670143182059,117.78540142236534,0.029406612771060003,0.05,1,Wet,55,10,10,8,114,197.0,0.0491835375686788,3808.405258312569,1100.0,,4,275.0,275.0,275.0,275.0,2708.405258312569,45.0,8.0,15.0,72.0,2568.4052583125685,100.0,18.0,25.0,80.0,2682.4052583125685,1243.0,975.6898916227119,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.373206384173345,12.373206384173345,12.373206384173345,12.373206384173345,,1.1,1.1,1.1,1.1,0.8694418063677719,0.8694418063677719,0.8694418063677719,0.8694418063677719,0.98,0.98,0.98,0.98,28.441372666473146,28.441372666473146,28.441372666473146,28.441372666473146,113.7654906658926,2730.371775981422,0.0284029912902797,31.99292947393036,62.863688977192545,91.41879327636404,114.73743609950004,0.04
1952-02-22,1952-03-04,3941.5,1.0317836618833252,4066.775303313126,0.037000000000000005,1952,2,22,1952.02,1951,5,145,21,0.3513693862062541,61.370045000557184,0.0150905915432702,0.05,1,Wet,55,10,10,8,114,197.0,0.0484413288925768,3869.775303313126,1100.0,,4,275.0,275.0,275.0,275.0,2769.775303313126,45.0,8.0,15.0,72.0,2629.7753033131257,100.0,18.0,25.0,80.0,2743.7753033131257,1243.0,975.802198805063,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.260899201822285,12.260899201822285,12.260899201822285,12.260899201822285,,1.1,1.1,1.1,1.1,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.98,0.98,0.98,0.98,28.11205346835662,28.11205346835662,28.11205346835662,28.11205346835662,112.44821387342648,2698.757132962236,0.0276504614803323,31.659209698049512,62.19533171781826,90.4146025167602,113.39751471431391,0.035
1952-02-23,1952-03-05,3980.1,1.0317836618833252,4106.6021526618215,0.036000000000000004,1952,2,23,1952.02,1951,5,146,21,0.3548104259899814,39.826849348696214,0.0096982487877188,0.05,1,Wet,55,10,10,8,114,197.0,0.0479715328333689,3909.6021526618224,1100.0,,4,275.0,275.0,275.0,275.0,2809.6021526618224,45.0,8.0,15.0,72.0,2669.6021526618224,100.0,18.0,25.0,80.0,2783.6021526618224,1243.0,975.8750819393712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.188016067514198,12.188016067514198,12.188016067514198,12.188016067514198,,1.1,1.1,1.1,1.1,0.8658013043215758,0.8658013043215758,0.8658013043215758,0.8658013043215758,0.98,0.98,0.98,0.98,27.898382908824416,27.898382908824416,27.898382908824416,27.898382908824416,111.59353163529768,2678.244759247144,0.0271741764813922,31.44609644078857,61.76859225881339,89.7736232567439,112.5426988882588,0.035
1952-02-24,1952-03-06,3999.5,1.0259500509430275,4103.287228746639,0.036000000000000004,1952,2,24,1952.02,1951,5,147,21,0.3545240165637096,3.314923915183498,0.0008078703074841,0.05,1,Wet,55,10,10,8,114,197.0,0.0480102876103494,3906.287228746639,1100.0,,4,275.0,275.0,275.0,275.0,2806.287228746639,45.0,8.0,15.0,72.0,2666.287228746639,100.0,18.0,25.0,80.0,2780.287228746639,1243.0,975.8690156286065,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.194082378278909,12.194082378278909,12.194082378278909,12.194082378278909,,1.1,1.1,1.1,1.1,0.86592218680038,0.86592218680038,0.86592218680038,0.86592218680038,0.98,0.98,0.98,0.98,27.91616578960928,27.91616578960928,27.91616578960928,27.91616578960928,111.6646631584371,2679.9519158024905,0.0272134649449206,31.463838710890823,61.80411767078244,89.82697912984547,112.61384318873777,0.035
1952-02-25,1952-03-07,4097.3,1.0216977356980863,4186.202132475769,0.034,1952,2,25,1952.02,1951,5,148,22,0.3616878642459064,82.91490372912995,0.0198067128880117,0.05,1,Wet,55,10,10,8,114,197.0,0.0470593616279804,3989.202132475769,1100.0,,4,275.0,275.0,275.0,275.0,2889.202132475769,45.0,8.0,15.0,72.0,2749.2021324757684,100.0,18.0,25.0,80.0,2863.2021324757684,1243.0,976.0207499024306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.042348104454687,12.042348104454687,12.042348104454687,12.042348104454687,,1.1,1.1,1.1,1.1,0.8628654460983948,0.8628654460983948,0.8628654460983948,0.8628654460983948,0.98,0.98,0.98,0.98,27.47147838717997,27.47147838717997,27.47147838717997,27.47147838717997,109.88591354871993,2637.2619251692777,0.0262495479366,31.01990083446012,60.91529673528115,88.49225038123595,110.83461652385273,0.035
1952-02-26,1952-03-08,4176.6,1.0229647142682825,4272.514425612909,0.032,1952,2,26,1952.02,1951,5,149,22,0.3691452463729553,86.31229313713993,0.0202017558137929,0.05,1,Wet,55,10,10,8,114,197.0,0.0461086798956189,4075.514425612909,1100.0,,4,275.0,275.0,275.0,275.0,2975.514425612909,45.0,8.0,15.0,72.0,2835.514425612909,100.0,18.0,25.0,80.0,2949.514425612909,1243.0,976.1787013988716,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.884396608013686,11.884396608013686,11.884396608013686,11.884396608013686,,1.1,1.1,1.1,1.1,0.8596100842479226,0.8596100842479226,0.8596100842479226,0.8596100842479226,0.98,0.98,0.98,0.98,27.008870046857048,27.008870046857048,27.008870046857048,27.008870046857048,108.03548018742819,2592.8515244982764,0.0252861592554904,30.55734831720489,59.98944242991585,87.10251072990765,108.98354991248972,0.03
1952-02-27,1952-03-09,4337.7,1.0209246978869104,4428.465062024051,0.027999999999999997,1952,2,27,1952.02,1951,5,150,22,0.3826193813588779,155.9506364111421,0.0352155056496853,0.05,1,Wet,55,10,10,8,114,197.0,0.0444849394182552,4231.465062024051,1100.0,,4,275.0,275.0,275.0,275.0,3131.465062024051,45.0,8.0,15.0,72.0,2991.4650620240504,100.0,18.0,25.0,80.0,3105.4650620240504,1243.0,976.464091063504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.599006943381324,11.599006943381324,11.599006943381324,11.599006943381324,,1.1,1.1,1.1,1.1,0.8535384491921326,0.8535384491921326,0.8535384491921326,0.8535384491921326,0.98,0.98,0.98,0.98,26.174095025286107,26.174095025286107,26.174095025286107,26.174095025286107,104.69638010114443,2512.7131224274663,0.0236416859193402,29.72086765874973,58.315694332783146,84.59160844449906,105.64275173972194,0.03
1952-02-28,1952-03-10,4539.3,1.0222834913616965,4640.451452338149,0.022000000000000002,1952,2,28,1952.02,1951,5,151,22,0.400935005482016,211.98639031409675,0.0456822773584421,0.05,1,Wet,55,10,10,8,114,197.0,0.042452766077477,4443.451452338149,1100.0,,4,275.0,275.0,275.0,275.0,3343.451452338148,45.0,8.0,15.0,72.0,3203.451452338147,100.0,18.0,25.0,80.0,3317.451452338147,1243.0,976.8520261577788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.211071849106432,11.211071849106432,11.211071849106432,11.211071849106432,,1.1,1.1,1.1,1.1,0.8448933614657734,0.8448933614657734,0.8448933614657734,0.8448933614657734,0.98,0.98,0.98,0.98,25.04244972368017,25.04244972368017,25.04244972368017,25.04244972368017,100.16979889472069,2404.0751734732958,0.0215862184797233,28.583144921413624,56.040401204833785,81.18141493579202,101.1132038374118,0.02
1952-02-29,1952-03-11,4831.4,1.0404411601517063,5026.787421156953,0.017,1952,2,29,1952.02,1951,5,152,22,0.4343144331879608,386.33596881880663,0.076855441945442,0.05,1,Wet,55,10,10,8,114,197.0,0.03919003997878601,4829.787421156953,1100.0,,4,275.0,275.0,275.0,275.0,3729.7874211569538,45.0,8.0,15.0,72.0,3589.787421156955,100.0,18.0,25.0,80.0,3703.7874211569538,1243.0,977.5512526285817,990.008713004852,0.9219672131147539,0.48,988.6067457917372,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.520558383155574,10.520558383155574,10.520558383155574,10.520558383155574,,1.1,1.1,1.1,1.1,0.8283883256082124,0.8283883256082124,0.8283883256082124,0.8283883256082124,0.98,0.98,0.98,0.98,23.040958276688748,23.040958276688748,23.040958276688748,23.040958276688748,92.16383310675499,2211.93199456212,0.0183345396144766,26.560106429299488,51.99793666056224,75.13115741792005,93.0983565705006,0.015
1952-03-01,1952-03-12,5149.1,1.0517640453695436,5415.638246012318,0.012,1952,3,1,1952.03,1951,6,153,22,0.4679111444554642,388.85082485536344,0.0718014769804251,0.05,1,Wet,68,14,17,21,195,315.0,0.058164889472065995,5100.638246012318,0.0,,0,275.0,275.0,275.0,275.0,5100.638246012318,1132.0,4.0,8.0,59.0,3897.638246012318,1200.0,18.0,25.0,80.0,4092.638246012318,1243.0,978.150082898859,990.0403292988684,0.9219672131147539,0.48,988.6383620857538,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.953344406894828,9.953344406894828,9.953344406894828,9.953344406894828,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.90497072445152,48.693908361681636,70.19453792630472,72.89110944012576,0.01
1952-03-02,1952-03-13,5402.0,1.0478731301461397,5660.610649049446,0.009000000000000001,1952,3,2,1952.03,1951,6,154,22,0.4890767600778721,244.97240303712812,0.0432766742362442,0.05,1,Wet,68,14,17,21,195,315.0,0.0556477064983962,5345.610649049446,0.0,,0,275.0,275.0,275.0,275.0,5345.610649049446,1132.0,4.0,8.0,59.0,4142.610649049446,1200.0,18.0,25.0,80.0,4337.610649049446,1243.0,978.527340399536,990.0602472700424,0.9219672131147539,0.48,988.6582800569277,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.596004877391422,9.596004877391422,9.596004877391422,9.596004877391422,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.867454763593283,46.62432044337835,67.10625912068092,0.0,0.01
1952-03-03,1952-03-14,5604.2,1.0242726778697435,5740.228941317617,0.008,1952,3,3,1952.03,1951,6,155,23,0.495955780529842,79.61829226817099,0.0138702294075914,0.05,1,Wet,68,14,17,21,195,315.0,0.0548758600432572,5425.228941317617,0.0,,0,275.0,275.0,275.0,275.0,5425.228941317617,1132.0,4.0,8.0,59.0,4222.228941317617,1200.0,18.0,25.0,80.0,4417.228941317617,1243.0,978.6499525696292,990.0667207945318,0.9219672131147539,0.48,988.6647535814169,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.47986623178788,9.47986623178788,9.47986623178788,9.47986623178788,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.531461085342027,45.95437643942928,66.10727800195635,0.0,0.01
1952-03-04,1952-03-15,5734.5,1.0242726778697435,5873.691671244044,0.006999999999999999,1952,3,4,1952.03,1951,6,156,23,0.5074869603954855,133.46272992642753,0.0227221204987357,0.05,1,Wet,68,14,17,21,195,315.0,0.0536289641388825,5558.691671244044,0.0,,0,275.0,275.0,275.0,275.0,5558.691671244044,1132.0,4.0,8.0,59.0,4355.691671244044,1200.0,18.0,25.0,80.0,4550.691671244044,1243.0,978.8554851737158,990.077572248714,0.9219672131147539,0.48,988.6756050355992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.285185081883313,9.285185081883313,9.285185081883313,9.285185081883313,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9693839524999,44.83387808869279,43.56891320620299,0.0,0.005
1952-03-05,1952-03-16,5847.2,1.0271575783774884,6005.995792288852,0.006,1952,3,5,1952.03,1951,6,157,23,0.5189180364537567,132.30412104480638,0.022028673615567994,0.05,1,Wet,68,14,17,21,195,315.0,0.0524475891915261,5690.995792288852,0.0,,0,275.0,275.0,275.0,275.0,5690.995792288852,1132.0,4.0,8.0,59.0,4487.995792288851,1200.0,18.0,25.0,80.0,4682.995792288851,1243.0,979.057434782438,990.0883294998836,0.9219672131147539,0.48,988.6863622867688,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.09399272433082,9.09399272433082,9.09399272433082,9.09399272433082,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.443273952566106,35.28827473687561,0.0,0.0,0.005
1952-03-06,1952-03-17,5922.9,1.0271575783774884,6083.751620972026,0.006,1952,3,6,1952.03,1951,6,158,23,0.5256361400519831,77.75582868317542,0.0127809012476995,0.05,1,Wet,68,14,17,21,195,315.0,0.0517772617333893,5768.751620972026,0.0,,0,275.0,275.0,275.0,275.0,5768.751620972026,1132.0,4.0,8.0,59.0,4565.751620972026,1200.0,18.0,25.0,80.0,4760.751620972026,1243.0,979.1538520100052,990.0946515930464,0.9219672131147539,0.48,988.6926843799316,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.003897589926352,9.003897589926352,9.003897589926352,9.003897589926352,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.173411770351404,18.562846412505802,0.0,0.0,0.005
1952-03-07,1952-03-18,5999.0,1.0262727532738154,6156.610246889619,0.005,1952,3,7,1952.03,1951,6,159,23,0.5319311253312631,72.85862591759269,0.0118342111967217,0.05,1,Wet,68,14,17,21,195,315.0,0.0511645186828484,5841.610246889619,0.0,,0,275.0,275.0,275.0,275.0,5841.610246889619,1132.0,4.0,7.9999999999999725,59.0,4638.610246889619,1200.0,18.0,25.0,80.0,4833.610246889619,1243.0,979.244196706143,990.100575509344,0.9219672131147539,0.48,988.6986082962293,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.919476810086122,8.919476810086122,8.919476810086122,8.919476810086122,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.92054599660473,2.890815823492936,0.0,0.0,0.005
1952-03-08,1952-03-19,5999.0,1.0262727532738154,6156.610246889619,0.005,1952,3,8,1952.03,1951,6,160,23,0.5319311253312631,0.0,0.0,0.05,1,Wet,68,14,17,21,195,315.0,0.0511645186828484,5841.610246889619,0.0,,0,275.0,275.0,275.0,275.0,5841.610246889619,1132.0,4.0,7.9999999999999725,59.0,4638.610246889619,1200.0,18.0,25.0,80.0,4833.610246889619,1243.0,979.244196706143,990.100575509344,0.9219672131147539,0.48,988.6986082962293,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.919476810086122,8.919476810086122,8.919476810086122,8.919476810086122,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.92054599660473,2.890815823492936,0.0,0.0,0.005
1952-03-09,1952-03-20,5999.0,1.0262727532738154,6156.610246889619,0.005,1952,3,9,1952.03,1951,6,161,23,0.5319311253312631,0.0,0.0,0.05,1,Wet,68,14,17,21,195,315.0,0.0511645186828484,5841.610246889619,0.0,,0,275.0,275.0,275.0,275.0,5841.610246889619,1132.0,4.0,7.9999999999999725,59.0,4638.610246889619,1200.0,18.0,25.0,80.0,4833.610246889619,1243.0,979.244196706143,990.100575509344,0.9219672131147539,0.48,988.6986082962293,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.919476810086122,8.919476810086122,8.919476810086122,8.919476810086122,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.92054599660473,2.890815823492936,0.0,0.0,0.005
1952-03-10,1952-03-21,5999.0,1.0262727532738154,6156.610246889619,0.005,1952,3,10,1952.03,1951,6,162,24,0.5319311253312631,0.0,0.0,0.05,1,Wet,68,14,17,21,195,315.0,0.0511645186828484,5841.610246889619,0.0,,0,275.0,275.0,275.0,275.0,5841.610246889619,1132.0,4.0,7.9999999999999725,59.0,4638.610246889619,1200.0,18.0,25.0,80.0,4833.610246889619,1243.0,979.244196706143,990.100575509344,0.9219672131147539,0.48,988.6986082962293,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.919476810086122,8.919476810086122,8.919476810086122,8.919476810086122,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.92054599660473,2.890815823492936,0.0,0.0,0.005
1952-03-11,1952-03-22,5960.9,1.0262727532738154,6117.509254989885,0.005,1952,3,11,1952.03,1951,6,163,24,0.5285527996311261,39.100991899733344,0.0063916522672752,0.05,1,Wet,68,14,17,21,195,315.0,0.0514915444946917,5802.509254989885,0.0,,0,275.0,275.0,275.0,275.0,5802.509254989885,1132.0,4.0,8.0,59.0,4599.509254989885,1200.0,18.0,25.0,80.0,4794.509254989885,1243.0,979.1957114761874,990.0973963249954,0.9219672131147539,0.48,988.6954291118808,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.964782855693286,8.964782855693286,8.964782855693286,8.964782855693286,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05625130872757,11.30151439755702,0.0,0.0,0.005
1952-03-12,1952-03-23,5922.9,1.0271575783774884,6083.751620972026,0.006,1952,3,12,1952.03,1951,6,164,24,0.5256361400519831,33.757634017859345,0.0055488185779132,0.05,1,Wet,68,14,17,21,195,315.0,0.0517772617333893,5768.751620972026,0.0,,0,275.0,275.0,275.0,275.0,5768.751620972026,1132.0,4.0,8.0,59.0,4565.751620972026,1200.0,18.0,25.0,80.0,4760.751620972026,1243.0,979.1538520100052,990.0946515930464,0.9219672131147539,0.48,988.6926843799316,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.003897589926352,9.003897589926352,9.003897589926352,9.003897589926352,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.173411770351404,18.562846412505802,0.0,0.0,0.005
1952-03-13,1952-03-24,5885.0,1.0271575783774884,6044.82234875152,0.006,1952,3,13,1952.03,1951,6,165,24,0.5222726509321313,38.92927222050639,0.0064401019541205,0.05,1,Wet,68,14,17,21,195,315.0,0.0521107125778575,5729.82234875152,0.0,,0,275.0,275.0,275.0,275.0,5729.82234875152,1132.0,4.0,8.0,59.0,4526.822348751519,1200.0,18.0,25.0,80.0,4721.822348751519,1243.0,979.1055797124518,990.09148637071,0.9219672131147539,0.48,988.6895191575952,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.049004665143414,9.049004665143414,9.049004665143414,9.049004665143414,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.308521105964843,26.936607753240448,0.0,0.0,0.005
1952-03-14,1952-03-25,5828.4,1.0271575783774884,5986.685229815354,0.006,1952,3,14,1952.03,1951,6,166,24,0.5172496038560466,58.13711893616619,0.0097110699334294,0.05,1,Wet,68,14,17,21,195,315.0,0.0526167633519819,5671.685229815354,0.0,,0,275.0,275.0,275.0,275.0,5671.685229815354,1132.0,4.0,8.0,59.0,4468.6852298153535,1200.0,18.0,25.0,80.0,4663.685229815354,1243.0,979.0294952539156,990.0867594159807,0.9219672131147539,0.48,988.6847922028661,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.120362168950306,9.120362168950306,9.120362168950306,9.120362168950306,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51029388685456,39.44201387159371,0.0,0.0,0.005
1952-03-15,1952-03-26,5753.3,1.0271575783774884,5909.545695679204,0.006,1952,3,15,1952.03,1951,6,167,24,0.5105847481066833,77.13953413614945,0.0130533780612865,0.05,1,Wet,68,14,17,21,195,315.0,0.0533035898563766,5594.545695679204,0.0,,0,275.0,275.0,275.0,275.0,5594.545695679204,1132.0,4.0,8.0,59.0,4391.545695679204,1200.0,18.0,25.0,80.0,4586.545695679204,1243.0,978.910700371346,990.0804874318786,0.9219672131147539,0.48,988.678520218764,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.232885067417968,9.232885067417968,9.232885067417968,9.232885067417968,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.818718044915265,44.53359260777162,26.49454504820697,0.0,0.005
1952-03-16,1952-03-27,5715.8,1.0242726778697435,5854.537772167881,0.006999999999999999,1952,3,16,1952.03,1951,6,168,24,0.505832063515305,55.0079235113235,0.0093957756618853,0.05,1,Wet,68,14,17,21,195,315.0,0.0538044184286402,5539.537772167881,0.0,,0,275.0,275.0,275.0,275.0,5539.537772167881,1132.0,4.0,7.9999999999999725,59.0,4336.5377721678815,1200.0,18.0,25.0,80.0,4531.537772167882,1243.0,978.8259881691383,990.0760149026416,0.9219672131147539,0.48,988.6740476895268,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.313124740388462,9.313124740388462,9.313124740388462,9.313124740388462,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.049872534564482,44.994296281244736,52.690364135064726,0.0,0.005
1952-03-17,1952-03-28,5585.7,1.0386944752187677,5801.835730229472,0.006999999999999999,1952,3,17,1952.03,1951,6,169,25,0.5012786070918263,52.70204193840983,0.0090836839215931,0.05,1,Wet,68,14,17,21,195,315.0,0.0542931607592311,5486.835730229471,0.0,,0,275.0,275.0,275.0,275.0,5486.835730229471,1132.0,4.0,8.0,59.0,4283.835730229471,1200.0,18.0,25.0,80.0,4478.835730229471,1243.0,978.7448270245534,990.0717298577176,0.9219672131147539,0.48,988.669762644603,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.390000840049607,9.390000840049607,9.390000840049607,9.390000840049607,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.27171356090332,45.436512863521635,65.33520383671629,0.0,0.005
1952-03-18,1952-03-29,5530.3,1.0386944752187677,5744.292056302351,0.008,1952,3,18,1952.03,1951,6,170,25,0.4963068336645231,57.54367392711993,0.0100175397356382,0.05,1,Wet,68,14,17,21,195,315.0,0.0548370446545101,5429.292056302351,0.0,,0,275.0,275.0,275.0,275.0,5429.292056302351,1132.0,4.0,8.0,59.0,4226.292056302351,1200.0,18.0,25.0,80.0,4421.292056302351,1243.0,978.6562097667056,990.0670511542218,0.9219672131147539,0.48,988.665083941107,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.473939394401398,9.473939394401398,9.473939394401398,9.473939394401398,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51433011524221,45.920222098771646,66.05635786530385,0.0,0.01
1952-03-19,1952-03-30,5438.5,1.0478731301461397,5698.858018299779,0.008,1952,3,19,1952.03,1951,6,171,25,0.4923813327811008,45.43403800257147,0.0079724811280921,0.05,1,Wet,68,14,17,21,195,315.0,0.0552742319581385,5383.858018299779,0.0,,0,275.0,275.0,275.0,275.0,5383.858018299779,1132.0,4.0,8.0,59.0,4180.858018299779,1200.0,18.0,25.0,80.0,4375.858018299779,1243.0,978.5862413481816,990.0633570488941,0.9219672131147539,0.48,988.6613898357792,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.540213707597632,9.540213707597632,9.540213707597632,9.540213707597632,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.70588982976178,46.3021383421519,66.62575042063587,0.0,0.01
1952-03-20,1952-03-31,5402.0,1.0478731301461397,5660.610649049446,0.009000000000000001,1952,3,20,1952.03,1951,6,172,25,0.4890767600778721,38.24736925033358,0.0067567567567566,0.05,1,Wet,68,14,17,21,195,315.0,0.0556477064983962,5345.610649049446,0.0,,0,275.0,275.0,275.0,275.0,5345.610649049446,1132.0,4.0,8.0,59.0,4142.610649049446,1200.0,18.0,25.0,80.0,4337.610649049446,1243.0,978.527340399536,990.0602472700424,0.9219672131147539,0.48,988.6582800569277,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.596004877391422,9.596004877391422,9.596004877391422,9.596004877391422,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.867454763593283,46.62432044337835,67.10625912068092,0.0,0.01
1952-03-21,1952-04-01,5311.1,1.0497659876788779,5575.41213716129,0.01,1952,3,21,1952.03,1951,6,173,25,0.4817156086507355,85.19851188815574,0.0152811146139833,0.06,1,Wet,68,14,17,21,195,315.0,0.0564980654794035,5260.41213716129,0.0,,0,275.0,275.0,275.0,275.0,5260.41213716129,1132.0,4.0,8.0,59.0,4057.4121371612905,1200.0,18.0,25.0,80.0,4252.412137161291,1243.0,978.3961346912283,990.0533200346363,0.9219672131147539,0.48,988.6513528215213,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.720283350293087,9.720283350293087,9.720283350293087,9.720283350293087,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.227662537026006,47.34269137786048,68.17782797027853,0.0,0.01
1952-03-22,1952-04-02,5149.1,1.0517640453695436,5415.638246012318,0.012,1952,3,22,1952.03,1951,6,174,25,0.4679111444554642,159.77389114897233,0.029502319743497995,0.06,1,Wet,68,14,17,21,195,315.0,0.058164889472065995,5100.638246012318,0.0,,0,275.0,275.0,275.0,275.0,5100.638246012318,1132.0,4.0,8.0,59.0,3897.638246012318,1200.0,18.0,25.0,80.0,4092.638246012318,1243.0,978.150082898859,990.0403292988684,0.9219672131147539,0.48,988.6383620857538,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.953344406894828,9.953344406894828,9.953344406894828,9.953344406894828,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.90497072445152,48.693908361681636,70.19453792630472,72.89110944012576,0.01
1952-03-23,1952-04-03,5113.4,1.0517640453695436,5378.090269592624,0.012,1952,3,23,1952.03,1951,6,175,25,0.4646669992928028,37.547976419693434,0.0069816560409904,0.06,1,Wet,68,14,17,21,195,315.0,0.0585709767240222,5063.090269592624,1100.0,,4,275.0,275.0,275.0,275.0,3963.090269592624,32.0,4.0,8.0,59.0,3860.090269592624,100.0,18.0,25.0,80.0,4055.090269592624,1243.0,978.0922590151728,990.0372763855498,0.9219672131147539,0.48,988.6353091724353,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.008115377262428,10.008115377262428,10.008115377262428,10.008115377262428,,1.1,1.1,1.1,1.1,0.8152149587084322,0.8152149587084322,0.8152149587084322,0.8152149587084322,0.98,0.98,0.98,0.98,21.5701030755804,21.5701030755804,21.5701030755804,21.5701030755804,86.2804123023216,2070.7298952557185,0.0160429460974549,25.064346193726678,49.01191414084713,70.66930686393647,87.20583509746231,0.01
1952-03-24,1952-04-04,5024.5,1.0490939277347406,5271.172439903205,0.013999999999999999,1952,3,24,1952.03,1951,6,176,26,0.4554292988076369,106.9178296894197,0.0202835006648697,0.06,1,Wet,68,14,17,21,195,315.0,0.0597590011693459,4956.172439903205,1100.0,,4,275.0,275.0,275.0,275.0,3856.172439903205,32.0,4.0,8.0,59.0,3753.172439903205,100.0,18.0,25.0,80.0,3948.172439903205,1243.0,977.9276055574508,990.0285832175713,0.9219672131147539,0.48,988.6266160044563,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.164075667005662,10.164075667005662,10.164075667005662,10.164075667005662,,1.1,1.1,1.1,1.1,0.819307623938895,0.819307623938895,0.819307623938895,0.819307623938895,0.98,0.98,0.98,0.98,22.01621524674841,22.01621524674841,22.01621524674841,22.01621524674841,88.06486098699364,2113.5566636878475,0.0167068829546033,25.518853447017282,49.91900521464189,72.02407361960637,88.99337130368656,0.015
1952-03-25,1952-04-05,4936.4,1.0423519543109518,5145.466187260582,0.015,1952,3,25,1952.03,1951,6,177,26,0.4445682785793143,125.7062526426225,0.0244304885248012,0.06,1,Wet,68,14,17,21,195,315.0,0.0612189427616672,4830.466187260582,1100.0,,4,275.0,275.0,275.0,275.0,3730.4661872605825,32.0,4.0,8.0,58.99999999999997,3627.4661872605825,100.0,18.0,25.0,80.0,3822.4661872605825,1243.0,977.7340179283811,990.0183624192875,0.9219672131147539,0.48,988.6163952061728,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.347442497791647,10.347442497791647,10.347442497791647,10.347442497791647,,1.1,1.1,1.1,1.1,0.8240261517575711,0.8240261517575711,0.8240261517575711,0.8240261517575711,0.98,0.98,0.98,0.98,22.54248521347577,22.54248521347577,22.54248521347577,22.54248521347577,90.16994085390309,2164.0785804936736,0.0175241538030413,26.054060011048705,50.98742966194765,73.62050698378525,91.10155579964088,0.015
1952-03-26,1952-04-06,4936.4,1.0423519543109518,5145.466187260582,0.015,1952,3,26,1952.03,1951,6,178,26,0.4445682785793143,0.0,0.0,0.06,1,Wet,68,14,17,21,195,315.0,0.0612189427616672,4830.466187260582,1100.0,,4,275.0,275.0,275.0,275.0,3730.4661872605825,32.0,4.0,8.0,58.99999999999997,3627.4661872605825,100.0,18.0,25.0,80.0,3822.4661872605825,1243.0,977.7340179283811,990.0183624192875,0.9219672131147539,0.48,988.6163952061728,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.347442497791647,10.347442497791647,10.347442497791647,10.347442497791647,,1.1,1.1,1.1,1.1,0.8240261517575711,0.8240261517575711,0.8240261517575711,0.8240261517575711,0.98,0.98,0.98,0.98,22.54248521347577,22.54248521347577,22.54248521347577,22.54248521347577,90.16994085390309,2164.0785804936736,0.0175241538030413,26.054060011048705,50.98742966194765,73.62050698378525,91.10155579964088,0.015
1952-03-27,1952-04-07,4779.3,1.0344991132552972,4944.181611981042,0.018000000000000002,1952,3,27,1952.03,1951,6,179,26,0.427177291275162,201.2845752795401,0.0407114040454693,0.06,1,Wet,68,14,17,21,195,315.0,0.0637112518756739,4629.181611981042,1100.0,,4,275.0,275.0,275.0,275.0,3529.181611981042,32.0,4.0,8.0,59.00000000000003,3426.1816119810424,100.0,18.0,25.0,80.0,3621.1816119810414,1243.0,977.4078523499252,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.655245656959963,10.655245656959963,10.655245656959963,10.655245656959963,,1.1,1.1,1.1,1.1,0.8317199896029916,0.8317199896029916,0.8317199896029916,0.8317199896029916,0.98,0.98,0.98,0.98,23.42978930670618,23.42978930670618,23.42978930670618,23.42978930670618,93.71915722682472,2249.259773443793,0.018955443910012998,26.954204206879357,52.785076419526995,76.30834691940278,94.65553642710684,0.02
1952-03-28,1952-04-08,4693.0,1.0343477144724194,4854.193824019064,0.019,1952,3,28,1952.03,1951,6,180,26,0.4194023463952471,89.98778796197803,0.0185381530330966,0.06,1,Wet,68,14,17,21,195,315.0,0.0648923408128754,4539.193824019064,1100.0,,4,275.0,275.0,275.0,275.0,3439.193824019064,32.0,4.0,8.0,59.0,3336.193824019064,100.0,18.0,25.0,80.0,3531.193824019064,1243.0,977.2431746979547,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.819923308930427,10.819923308930427,10.819923308930427,10.819923308930427,,1.1,1.1,1.1,1.1,0.8357195563378652,0.8357195563378652,0.8357195563378652,0.8357195563378652,0.98,0.98,0.98,0.98,23.906308769021923,23.906308769021923,23.906308769021923,23.906308769021923,95.62523507608769,2295.0056418261042,0.0196995090313295,27.43649574603523,53.748615292749996,77.74998259763811,96.56411632694328,0.02
