Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1952-03-29,1952-04-09,4641.5,1.03286830028639,4794.058215779279,0.02,1952,3,29,1952.03,1951,6,181,26,0.4142066298433297,60.135608239785135,0.0125437793061947,0.06,1,Wet,68,14,17,21,195,315.0,0.0657063360146944,4479.058215779279,1100.0,,4,275.0,275.0,275.0,275.0,3379.058215779279,32.0,4.0,8.0,59.0,3276.058215779279,100.0,18.0,25.0,80.0,3471.058215779279,1243.0,977.1331265348759,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.929971472009198,10.929971472009198,10.929971472009198,10.929971472009198,,1.1,1.1,1.1,1.1,0.8383469736001175,0.8383469736001175,0.8383469736001175,0.8383469736001175,0.98,0.98,0.98,0.98,24.225380450226396,24.225380450226396,24.225380450226396,24.225380450226396,96.90152180090558,2325.6365232217345,0.0202128379421763,27.758966942720424,54.39298858596548,78.7144176381554,97.84175852429243,0.02
1952-03-30,1952-04-10,4556.3,1.0222834913616965,4657.830271691297,0.022000000000000002,1952,3,30,1952.03,1951,6,182,26,0.402436535474128,136.227944087982,0.0292470820407366,0.06,1,Wet,68,14,17,21,195,315.0,0.0676280546147124,4342.830271691297,1100.0,,4,275.0,275.0,275.0,275.0,3242.830271691297,32.0,4.0,8.0,59.0,3139.830271691297,100.0,18.0,25.0,80.0,3334.830271691297,1243.0,976.8838293971953,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.179268609690167,11.179268609690167,11.179268609690167,11.179268609690167,,1.1,1.1,1.1,1.1,0.8441646064760886,0.8441646064760886,0.8441646064760886,0.8441646064760886,0.98,0.98,0.98,0.98,24.94987117785113,24.94987117785113,24.94987117785113,24.94987117785113,99.79948471140452,2395.187633073709,0.0214261746113746,28.489873739331774,55.853925542769105,80.90206532115755,100.742506749127,0.02
1952-03-31,1952-04-11,4438.0,1.0219479959313147,4535.405205943174,0.025,1952,3,31,1952.03,1951,6,183,27,0.3918590097934903,122.4250657481225,0.0269931924908709,0.06,1,Wet,68,14,17,21,195,315.0,0.0694535517107105,4220.405205943174,1100.0,,4,275.0,275.0,275.0,275.0,3120.4052059431738,32.0,4.0,8.0,59.0,3017.4052059431738,100.0,18.0,25.0,80.0,3212.4052059431738,1243.0,976.6597915268761,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.403306480009249,11.403306480009249,11.403306480009249,11.403306480009249,,1.1,1.1,1.1,1.1,0.8492337181049913,0.8492337181049913,0.8492337181049913,0.8492337181049913,0.98,0.98,0.98,0.98,25.60270208688064,25.60270208688064,25.60270208688064,25.60270208688064,102.41080834752256,2457.859400340541,0.0225802995977788,29.146946547244557,57.167747115151,82.87060757934137,103.35569434601321,0.025
1952-04-01,1952-04-12,4337.7,1.0209246978869104,4428.465062024051,0.027999999999999997,1952,4,1,1952.04,1951,7,184,27,0.3826193813588779,106.9401439191233,0.0241483544346279,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0666145031897731,4133.465062024051,1100.0,,4,275.0,275.0,275.0,275.0,3033.465062024051,30.0,4.0,7.0,55.0,2937.465062024051,100.0,18.0,25.0,80.0,3105.465062024051,1243.0,976.464091063504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.599006943381324,11.599006943381324,11.599006943381324,11.599006943381324,,1.1,1.1,1.1,1.1,0.8535384491921326,0.8535384491921326,0.8535384491921326,0.8535384491921326,0.98,0.98,0.98,0.98,26.174095025286107,26.174095025286107,26.174095025286107,26.174095025286107,104.69638010114443,2512.7131224274663,0.0236416859193402,29.72086765874973,58.315694332783146,84.59160844449906,105.64275173972194,0.03
1952-04-02,1952-04-13,4256.9,1.023524326949491,4357.0407073912875,0.03,1952,4,2,1952.04,1951,7,185,27,0.3764483171186072,71.42435463276252,0.0163928591513038,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0677065053579971,4062.040707391288,1100.0,,4,275.0,275.0,275.0,275.0,2962.0407073912884,30.0,4.0,7.0,54.99999999999997,2866.0407073912884,100.0,18.0,25.0,80.0,3034.0407073912884,1243.0,976.3333844945261,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.729713512359195,11.729713512359195,11.729713512359195,11.729713512359195,,1.1,1.1,1.1,1.1,0.8563495448252618,0.8563495448252618,0.8563495448252618,0.8563495448252618,0.98,0.98,0.98,0.98,26.55621971258171,26.55621971258171,26.55621971258171,26.55621971258171,106.22487885032685,2549.3970924078444,0.0243800519628211,30.10406419856565,59.08235630195689,85.74149565462749,107.1721148312388,0.03
1952-04-03,1952-04-14,4156.7,1.0252753684309102,4261.762123956764,0.033,1952,4,3,1952.04,1951,7,186,27,0.3682162475098644,95.27858343452408,0.0223566169728084,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0692201937648533,3966.762123956764,1100.0,,4,275.0,275.0,275.0,275.0,2866.7621239567648,30.0,4.0,7.0,54.99999999999997,2770.7621239567648,100.0,18.0,25.0,80.0,2938.7621239567648,1243.0,976.1590246868408,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.90407332004436,11.90407332004436,11.90407332004436,11.90407332004436,,1.1,1.1,1.1,1.1,0.8600197001690185,0.8600197001690185,0.8600197001690185,0.8600197001690185,0.98,0.98,0.98,0.98,27.06647939225429,27.06647939225429,27.06647939225429,27.06647939225429,108.26591756901716,2598.3820216564122,0.0254040264144305,30.614994811517192,60.10481293506635,87.27564535769596,109.21405639863063,0.035
1952-04-04,1952-04-15,4077.6,1.0216977356980863,4166.074687082517,0.034,1952,4,4,1952.04,1951,7,187,27,0.3599488529639295,95.6874368742474,0.0229682480659646,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0708100603464186,3871.074687082517,1100.0,,4,275.0,275.0,275.0,275.0,2771.074687082517,30.0,4.0,7.0,54.99999999999997,2675.074687082517,100.0,18.0,25.0,80.0,2843.074687082517,1243.0,975.983916677361,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.079181329524276,12.079181329524276,12.079181329524276,12.079181329524276,,1.1,1.1,1.1,1.1,0.8636138127308298,0.8636138127308298,0.8636138127308298,0.8636138127308298,0.98,0.98,0.98,0.98,27.579402787678717,27.579402787678717,27.579402787678717,27.579402787678717,110.31761115071487,2647.622667617157,0.0264799888232368,31.12769746118208,61.13110399342256,88.81628523982775,111.26646497574586,0.035
1952-04-05,1952-04-16,3999.5,1.0259500509430275,4103.287228746639,0.036000000000000004,1952,4,5,1952.04,1951,7,188,27,0.3545240165637096,62.787458335878,0.0153017458529357,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0718935778936705,3808.287228746639,1100.0,,4,275.0,275.0,275.0,275.0,2708.287228746639,30.0,4.0,7.0,55.0,2612.287228746639,100.0,18.0,25.0,80.0,2780.287228746639,1243.0,975.8690156286065,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.194082378278909,12.194082378278909,12.194082378278909,12.194082378278909,,1.1,1.1,1.1,1.1,0.86592218680038,0.86592218680038,0.86592218680038,0.86592218680038,0.98,0.98,0.98,0.98,27.91616578960928,27.91616578960928,27.91616578960928,27.91616578960928,111.6646631584371,2679.9519158024905,0.0272134649449206,31.463838710890823,61.80411767078244,89.82697912984547,112.61384318873777,0.035
1952-04-06,1952-04-17,3941.5,1.0317836618833252,4066.775303313126,0.037000000000000005,1952,4,6,1952.04,1951,7,189,27,0.3513693862062541,36.51192543351272,0.0089781024793199,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0725390458036048,3771.775303313126,1100.0,,4,275.0,275.0,275.0,275.0,2671.7753033131257,30.0,3.9999999999999862,7.0,55.0,2575.7753033131257,100.0,18.0,25.0,80.0,2743.7753033131257,1243.0,975.802198805063,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.260899201822285,12.260899201822285,12.260899201822285,12.260899201822285,,1.1,1.1,1.1,1.1,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.98,0.98,0.98,0.98,28.11205346835662,28.11205346835662,28.11205346835662,28.11205346835662,112.44821387342648,2698.757132962236,0.0276504614803323,31.659209698049512,62.19533171781826,90.4146025167602,113.39751471431391,0.035
1952-04-07,1952-04-18,3846.1,1.0332158534673264,3973.851494020684,0.04,1952,4,7,1952.04,1951,7,190,28,0.3433407690833871,92.923809292442,0.0233838152815376,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0742352854513753,3678.851494020684,1100.0,,4,275.0,275.0,275.0,275.0,2578.8514940206837,30.0,4.000000000000013,7.0,55.0,2482.8514940206837,100.0,18.0,25.0,80.0,2650.8514940206837,1243.0,975.6245900706626,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.438507936222393,12.438507936222393,12.438507936222393,12.438507936222393,,1.1,1.1,1.1,1.1,0.8707009788773641,0.8707009788773641,0.8707009788773641,0.8707009788773641,0.98,0.98,0.98,0.98,28.63288422345576,28.63288422345576,28.63288422345576,28.63288422345576,114.53153689382302,2748.756885451752,0.0288212926593141,32.17800253401142,63.2343893859317,91.97587745746523,115.48105626151758,0.04
1952-04-08,1952-04-19,3789.5,1.0314216084147865,3908.572185087833,0.040999999999999995,1952,4,8,1952.04,1951,7,191,28,0.3377006367915887,65.27930893285156,0.0167015743452067,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0754751315903791,3613.572185087833,1100.0,,4,275.0,275.0,275.0,275.0,2513.572185087833,30.0,4.000000000000013,7.0,55.0,2417.572185087833,100.0,18.0,25.0,80.0,2585.572185087833,1243.0,975.4862601064957,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.576837900389664,12.576837900389664,12.576837900389664,12.576837900389664,,1.1,1.1,1.1,1.1,0.8733260640129992,0.8733260640129992,0.8733260640129992,0.8733260640129992,0.98,0.98,0.98,0.98,29.03859916786594,29.03859916786594,29.03859916786594,29.03859916786594,116.15439667146376,2787.70552011513,0.0297178588934909,32.58149019164726,64.04271457187566,93.19097970027632,117.10391953826752,0.04
1952-04-09,1952-04-20,3696.4,1.0375539399489229,3835.2143836272,0.044000000000000004,1952,4,9,1952.04,1951,7,192,28,0.33136252274539,73.35780146063325,0.0191274317737759,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0769187770204909,3540.2143836272,1100.0,,4,275.0,275.0,275.0,275.0,2440.2143836272,30.0,4.000000000000013,7.0,55.0,2344.2143836272007,100.0,18.0,25.0,80.0,2512.2143836272007,1243.0,975.3308114319717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.73228657491343,12.73228657491343,12.73228657491343,12.73228657491343,,1.1,1.1,1.1,1.1,0.8762075093440277,0.8762075093440277,0.8762075093440277,0.8762075093440277,0.98,0.98,0.98,0.98,29.494507780061635,29.494507780061635,29.494507780061635,29.494507780061635,117.97803112024654,2831.472746885917,0.0307617826069653,33.034248935609824,64.94995425735705,94.55530259583564,118.927385615179,0.045
1952-04-10,1952-04-21,3641.3,1.0321662177894209,3758.4268488366192,0.046,1952,4,10,1952.04,1951,7,193,28,0.3247280797394838,76.78753479058014,0.0204307647531703,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0784902864588981,3463.4268488366192,1100.0,,4,275.0,275.0,275.0,275.0,2363.426848836619,30.0,4.0,7.0,55.0,2267.4268488366197,100.0,18.0,25.0,80.0,2435.4268488366197,1243.0,975.1680949892012,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.895003017683921,12.895003017683921,12.895003017683921,12.895003017683921,,1.1,1.1,1.1,1.1,0.8791460162600254,0.8791460162600254,0.8791460162600254,0.8791460162600254,0.98,0.98,0.98,0.98,29.97162136728809,29.97162136728809,29.97162136728809,29.97162136728809,119.88648546915236,2877.275651259657,0.0318980494475399,33.50729412155573,65.89809037919788,95.98175405666244,120.8354384337846,0.045
1952-04-11,1952-04-22,3550.5,1.0311099251443765,3660.955789225109,0.05,1952,4,11,1952.04,1951,7,194,28,0.3163065801890493,97.47105961151057,0.0266244842121247,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0805800498515282,3365.955789225109,1100.0,,4,275.0,275.0,275.0,275.0,2265.955789225109,30.0,4.0,7.0,55.0,2169.9557892251087,100.0,18.0,25.0,80.0,2337.955789225109,1243.0,974.9615491724057,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.101548834479745,13.101548834479745,13.101548834479745,13.101548834479745,,1.1,1.1,1.1,1.1,0.8827616363547193,0.8827616363547193,0.8827616363547193,0.8827616363547193,0.98,0.98,0.98,0.98,30.57692921816404,30.57692921816404,30.57692921816404,30.57692921816404,122.30771687265616,2935.3852049437482,0.0334086844841533,34.10637826617259,67.09919401226625,97.78966726981967,123.25590611060555,0.05
1952-04-12,1952-04-23,3496.8,1.0330804501308493,3612.475718017554,0.052000000000000005,1952,4,12,1952.04,1951,7,195,28,0.3121179020367167,48.48007120755483,0.0134201791214141,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0816614485541481,3317.475718017554,1100.0,,4,275.0,275.0,275.0,275.0,2217.475718017554,30.0,4.0,7.0,55.0,2121.475718017554,100.0,18.0,25.0,80.0,2289.475718017554,1243.0,974.858817592942,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.204280413943325,13.204280413943325,13.204280413943325,13.204280413943325,,1.1,1.1,1.1,1.1,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.98,0.98,0.98,0.98,30.877803407612067,30.877803407612067,30.877803407612067,30.877803407612067,123.51121363044822,2964.269127130758,0.0341901851448923,34.40368071836133,67.69540819889924,98.68748313717032,124.4588750779133,0.05
1952-04-13,1952-04-24,3443.5,1.0334022828729974,3558.5207610731663,0.055,1952,4,13,1952.04,1951,7,196,28,0.3074561937567216,53.954956944387504,0.0151621869217691,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0828996147014286,3263.5207610731663,1100.0,,4,275.0,275.0,275.0,275.0,2163.5207610731663,30.0,4.0,7.0,55.0,2067.5207610731663,100.0,18.0,25.0,80.0,2235.5207610731663,1243.0,974.7444844698932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.318613536992144,13.318613536992144,13.318613536992144,13.318613536992144,,1.1,1.1,1.1,1.1,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.98,0.98,0.98,0.98,31.21246283052602,31.21246283052602,31.21246283052602,31.21246283052602,124.84985132210409,2996.3964317304985,0.0350847612546884,34.73404769036629,68.35803833288308,99.68558673001371,125.79689349542588,0.055
1952-04-14,1952-04-25,3461.2,1.0335507226582257,3577.3257612646503,0.054000000000000006,1952,4,14,1952.04,1951,7,197,29,0.3090809457732658,18.805000191483487,0.0052567200882582,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0824638346315187,3282.3257612646503,1100.0,,4,275.0,275.0,275.0,275.0,2182.32576126465,30.0,4.0,7.0,55.0,2086.32576126465,100.0,18.0,25.0,80.0,2254.32576126465,1243.0,974.7843331607753,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.278764846110176,13.278764846110176,13.278764846110176,13.278764846110176,,1.1,1.1,1.1,1.1,0.8857618200477879,0.8857618200477879,0.8857618200477879,0.8857618200477879,0.98,0.98,0.98,0.98,31.09584862169774,31.09584862169774,31.09584862169774,31.09584862169774,124.38339448679096,2985.2014676829826,0.0347699378775108,34.61897874559781,68.1272246447737,99.33787869172336,125.33067381124997,0.055
1952-04-15,1952-04-26,3443.5,1.0334022828729974,3558.5207610731663,0.055,1952,4,15,1952.04,1951,7,198,29,0.3074561937567216,18.805000191483487,0.0052844992214721,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0828996147014286,3263.5207610731663,1100.0,,4,275.0,275.0,275.0,275.0,2163.5207610731663,30.0,4.0,7.0,55.0,2067.5207610731663,100.0,18.0,25.0,80.0,2235.5207610731663,1243.0,974.7444844698932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.318613536992144,13.318613536992144,13.318613536992144,13.318613536992144,,1.1,1.1,1.1,1.1,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.98,0.98,0.98,0.98,31.21246283052602,31.21246283052602,31.21246283052602,31.21246283052602,124.84985132210409,2996.3964317304985,0.0350847612546884,34.73404769036629,68.35803833288308,99.68558673001371,125.79689349542588,0.055
1952-04-16,1952-04-27,3373.3,1.0383592157636452,3502.6971425355046,0.057999999999999996,1952,4,16,1952.04,1951,7,199,29,0.3026330331150676,55.823618537661325,0.0159373238010672,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0842208127039089,3207.6971425355046,1100.0,,4,275.0,275.0,275.0,275.0,2107.697142535505,30.0,4.0,7.0,55.0,2011.6971425355048,100.0,18.0,25.0,80.0,2179.697142535505,1243.0,974.6261915639444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.436906442940952,13.436906442940952,13.436906442940952,13.436906442940952,,1.1,1.1,1.1,1.1,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.98,0.98,0.98,0.98,31.558462513655968,31.558462513655968,31.558462513655968,31.558462513655968,126.23385005462387,3029.612401310973,0.0360390421774366,35.075184596054925,69.04240500630287,100.71677441549043,127.18010633020859,0.06
1952-04-17,1952-04-28,3321.3,1.0406578034536305,3456.3367626105432,0.06,1952,4,17,1952.04,1951,7,200,29,0.2986274962895509,46.360379924961755,0.0134131547673456,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0853504794993381,3161.3367626105432,1100.0,,4,275.0,275.0,275.0,275.0,2061.3367626105432,29.999999999999947,4.0,6.999999999999987,55.0,1965.3367626105442,100.0,18.0,25.0,80.0,2133.336762610544,1243.0,974.527951711246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.535146295639107,13.535146295639107,13.535146295639107,13.535146295639107,,1.1,1.1,1.1,1.1,0.8899354878370799,0.8899354878370799,0.8899354878370799,0.8899354878370799,0.98,0.98,0.98,0.98,31.845586856554213,31.845586856554213,31.845586856554213,31.845586856554213,127.38234742621681,3057.1763382292042,0.0368547268900979,35.35796511950331,69.60980115750746,101.57196844938628,128.3278711953091,0.06
1952-04-18,1952-04-29,3286.8,1.0279872952802322,3378.7886421270678,0.064,1952,4,18,1952.04,1951,7,201,29,0.2919273386797787,77.54812048347503,0.0229514564825385,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.087309397315331,3083.7886421270678,1100.0,,4,275.0,275.0,275.0,275.0,1983.7886421270678,30.0,4.0,7.0,55.0,1887.7886421270678,100.0,18.0,25.0,80.0,2055.7886421270678,1243.0,974.363623551174,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.699474455711266,13.699474455711266,13.699474455711266,13.699474455711266,,1.1,1.1,1.1,1.1,0.8925069062036584,0.8925069062036584,0.8925069062036584,0.8925069062036584,0.98,0.98,0.98,0.98,32.32535247930078,32.32535247930078,32.32535247930078,32.32535247930078,129.30140991720313,3103.233838012875,0.0382685700742155,35.8298371532468,70.55681300920284,102.99985121858826,130.24552985555158,0.065
1952-04-19,1952-04-30,3218.7,1.0257748761805774,3301.6615939624244,0.068,1952,4,19,1952.04,1951,7,202,29,0.2852635617183535,77.12704816464384,0.0233600706703806,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0893489510068055,3006.6615939624244,1100.0,,4,275.0,275.0,275.0,275.0,1906.6615939624246,30.0,4.0,7.000000000000013,55.0,1810.6615939624246,100.0,18.0,25.0,80.0,1978.6615939624246,1243.0,974.2001876633963,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.862910343488764,13.862910343488764,13.862910343488764,13.862910343488764,,1.1,1.1,1.1,1.1,0.8949840096197035,0.8949840096197035,0.8949840096197035,0.8949840096197035,0.98,0.98,0.98,0.98,32.80178422262964,32.80178422262964,32.80178422262964,32.80178422262964,131.20713689051857,3148.9712853724463,0.0397397289687259,36.297628604527226,71.49589335882732,104.41642992117012,132.14961359524904,0.07
1952-04-20,1952-05-01,3118.1,1.0263133524539487,3200.147664286657,0.07400000000000001,1952,4,20,1952.04,1951,7,203,29,0.2764927581943672,101.51392967576705,0.0317216392257934,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0921832461958464,2905.147664286657,1100.0,,4,275.0,275.0,275.0,275.0,1805.147664286657,30.0,4.0,7.000000000000013,55.0,1709.1476642866571,100.0,18.0,25.0,80.0,1877.147664286657,1243.0,973.985074812417,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078023194468257,14.078023194468257,14.078023194468257,14.078023194468257,,1.1,1.1,1.1,1.1,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.98,0.98,0.98,0.98,33.42757617724823,33.42757617724823,33.42757617724823,33.42757617724823,133.7103047089929,3209.0473130158302,0.0417825421624093,36.910919723452785,72.7274441141207,106.27516520144205,134.6504017745036,0.075
1952-04-21,1952-05-02,3019.5,1.0193544105152836,3077.940642550899,0.08,1952,4,21,1952.04,1951,7,204,30,0.2659340715163977,122.2070217357582,0.0397041515506539,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0958433037732376,2782.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1682.9406425508994,30.0,4.0,7.0,55.0,1586.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744535,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1952-04-22,1952-05-03,2971.0,1.0206678201541772,3032.4040936780607,0.084,1952,4,22,1952.04,1951,7,205,30,0.2619997136937844,45.536548872838466,0.0150166493205087,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0972825490557193,2737.4040936780607,1100.0,,4,275.0,275.0,275.0,275.0,1637.4040936780607,30.0,4.0,7.0,55.0,1541.4040936780607,100.0,18.0,25.0,80.0,1709.4040936780607,1243.0,973.5920098812918,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.471088125593456,14.471088125593456,14.471088125593456,14.471088125593456,,1.1,1.1,1.1,1.1,0.9034978917879924,0.9034978917879924,0.9034978917879924,0.9034978917879924,0.98,0.98,0.98,0.98,34.56655579719179,34.56655579719179,34.56655579719179,34.56655579719179,138.26622318876716,3318.3893565304115,0.0455962394580009,38.02360140794992,74.9629807191662,109.6521186155109,139.2010280530566,0.085
1952-04-23,1952-05-04,2891.2,1.0253523189725056,2964.498624613308,0.091,1952,4,23,1952.04,1951,7,206,30,0.2561326811665899,67.90546906475265,0.0229062238386466,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0995109248999837,2669.498624613308,1100.0,,4,275.0,275.0,275.0,275.0,1569.498624613308,30.0,4.0,7.0,55.0,1473.498624613308,100.0,18.0,25.0,80.0,1641.498624613308,1243.0,973.4281001283771,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.634997878508287,14.634997878508287,14.634997878508287,14.634997878508287,,1.1,1.1,1.1,1.1,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.98,0.98,0.98,0.98,35.03951760961934,35.03951760961934,35.03951760961934,35.03951760961934,140.15807043847735,3363.7936905234565,0.0472788448187456,38.48427366829638,75.88898569952283,111.05205783725755,141.09029631493922,0.09
1952-04-24,1952-05-05,2844.0,1.0254665693769516,2916.4269233080504,0.095,1952,4,24,1952.04,1951,7,207,30,0.2519792861738156,48.07170130525765,0.0164830810335308,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.1011511715388317,2621.4269233080504,1100.0,,4,275.0,275.0,275.0,275.0,1521.4269233080506,30.0,4.0,7.0,55.0,1425.4269233080506,100.0,18.0,25.0,80.0,1593.4269233080506,1243.0,973.3120649872952,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.751033019590025,14.751033019590025,14.751033019590025,14.751033019590025,,1.1,1.1,1.1,1.1,0.9070439028892836,0.9070439028892836,0.9070439028892836,0.9070439028892836,0.98,0.98,0.98,0.98,35.37353971514914,35.37353971514914,35.37353971514914,35.37353971514914,141.49415886059657,3395.859812654317,0.0485162709649183,38.80912573222253,76.5421376872356,112.03990499898693,142.42442782152256,0.095
1952-04-25,1952-05-06,2766.4,1.0228803332605654,2829.696153932028,0.10099999999999999,1952,4,25,1952.04,1951,7,208,30,0.2444857476997272,86.73076937602218,0.0306502057669706,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.1042514757600671,2534.6961539320278,1100.0,,4,275.0,275.0,275.0,275.0,1434.6961539320282,30.0,4.0,7.0,55.0,1338.6961539320282,100.0,18.0,25.0,80.0,1506.6961539320282,1243.0,973.1027148543187,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960383152566536,14.960383152566536,14.960383152566536,14.960383152566536,,1.1,1.1,1.1,1.1,0.9095420520126144,0.9095420520126144,0.9095420520126144,0.9095420520126144,0.98,0.98,0.98,0.98,35.974376576867684,35.974376576867684,35.974376576867684,35.974376576867684,143.89750630747074,3453.5401513792976,0.0508526352228725,39.39244414748854,77.71530548047295,113.81509954169569,144.82400089431903,0.1
1952-04-26,1952-05-07,2720.5,1.0183095322629807,2770.3110825214394,0.10400000000000001,1952,4,26,1952.04,1951,7,209,30,0.2393548775298523,59.385071410589255,0.0214362465591911,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.1064862360986194,2475.311082521439,1100.0,,4,275.0,275.0,275.0,275.0,1375.311082521439,30.0,4.0,7.0,55.0,1279.311082521439,100.0,18.0,25.0,80.0,1447.311082521439,1243.0,972.9593715785,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103726428385198,15.103726428385198,15.103726428385198,15.103726428385198,,1.1,1.1,1.1,1.1,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.98,0.98,0.98,0.98,36.38433993303378,36.38433993303378,36.38433993303378,36.38433993303378,145.53735973213512,3492.8966335712435,0.0525346632190029,39.78968651522883,78.51449274935675,115.02504479308394,146.46108113590392,0.105
1952-04-27,1952-05-08,2615.2,1.0168303750838144,2659.214796919191,0.11199999999999999,1952,4,27,1952.04,1951,7,210,30,0.229756158453818,111.09628560224793,0.0417778532711827,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.1109350024457481,2364.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1264.214796919191,30.0,4.000000000000006,7.0,54.99999999999999,1168.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304947,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1952-04-28,1952-05-09,2600.4,1.0139620251154882,2636.706850110316,0.114,1952,4,28,1952.04,1951,7,211,31,0.2278114718495313,22.507946808875204,0.0085363857601134,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.1118819864209241,2341.706850110316,1100.0,,4,275.0,275.0,275.0,275.0,1241.7068501103156,30.0,4.000000000000006,7.0,55.0,1145.7068501103156,100.0,18.0,25.0,80.0,1313.7068501103156,1243.0,972.6368786037144,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.426219403170721,15.426219403170721,15.426219403170721,15.426219403170721,,1.1,1.1,1.1,1.1,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.98,0.98,0.98,0.98,37.30201237375781,37.30201237375781,37.30201237375781,37.30201237375781,149.20804949503122,3580.993187880749,0.0565887897203242,40.67656427803632,80.29951542201509,117.72945555961785,150.12492032154486,0.115
1952-04-29,1952-05-10,2541.6,1.0091731736321132,2564.914538103379,0.12,1952,4,29,1952.04,1951,7,212,31,0.2216086160921319,71.79231200693675,0.0279901380495988,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.1150135786661091,2269.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1169.914538103379,30.0,4.0,7.0,55.0,1073.914538103379,100.0,18.0,25.0,80.0,1241.914538103379,1243.0,972.4635868161116,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.0551169001174,0.0589372320046004,41.149012676326954,81.25085862568956,119.17191583387041,152.08183555770168,0.12
1952-04-30,1952-05-11,2483.6,1.0087007741529794,2505.2092426863396,0.125,1952,4,30,1952.04,1951,7,213,31,0.2164500785680998,59.705295417039004,0.0238324585426712,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.1177546350115134,2210.2092426863396,1100.0,,4,275.0,275.0,275.0,275.0,1110.20924268634,30.0,4.0,7.0,55.0,1014.2092426863402,100.0,18.0,25.0,80.0,1182.20924268634,1243.0,972.3194705857946,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.743627421090608,15.743627421090608,15.743627421090608,15.743627421090608,,1.1,1.1,1.1,1.1,0.9177222427304452,0.9177222427304452,0.9177222427304452,0.9177222427304452,0.98,0.98,0.98,0.98,38.19828266463687,38.19828266463687,38.19828266463687,38.19828266463687,152.79313065854748,3667.0351358051394,0.0609901672303855,41.53958659446658,82.03757849586172,120.36538056989376,153.7024344575029,0.125
1952-05-01,1952-05-12,2426.6,1.015482152883101,2464.168992186133,0.13,1952,5,1,1952.05,1951,8,214,31,0.2129042009248818,41.040250500207094,0.0166548035586623,0.54,3,Normal,55,13,13,17,178,276.0,0.1120053051861274,2188.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1088.168992186133,45.0,4.999999999999994,11.999999999999993,63.0,963.1689921861329,100.0,18.0,25.0,80.0,1141.168992186133,1243.0,972.2204079121733,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.9186257461955981,0.9186257461955981,0.9186257461955981,0.9186257461955981,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988004,41.80683397401915,82.57601069941734,121.18250411898457,154.81276351219267,0.13
1952-05-02,1952-05-13,2356.4,1.0176629156066956,2398.020894335618,0.138,1952,5,2,1952.05,1951,8,215,31,0.2071890052705974,66.14809785051511,0.027584454333473,0.54,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.9200200339557719,0.9200200339557719,0.9200200339557719,0.9200200339557719,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1952-05-03,1952-05-14,2314.9,1.0166951178265908,2353.5475282567754,0.142,1952,5,3,1952.05,1951,8,216,31,0.2033465064413853,44.473366078842446,0.0188963110134355,0.54,3,Normal,55,13,13,17,178,276.0,0.1172697796353522,2077.5475282567754,1100.0,,4,275.0,275.0,275.0,275.0,977.5475282567753,45.0,5.0,12.0,60.211260798424576,855.3362674583507,100.0,18.0,25.0,77.21126079842458,1033.336267458351,1243.0,971.9533905854474,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.109707421437818,16.109707421437818,16.109707421437818,16.109707421437818,,1.1,1.1,1.1,1.1,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.98,0.98,0.98,0.98,39.222450346571534,39.222450346571534,39.222450346571534,39.222450346571534,156.88980138628614,3765.355233270867,0.0666609870855215,42.52185734670975,84.01711983305644,123.3708575009654,157.78957149284685,0.14
1952-05-04,1952-05-15,2260.3,1.0204682714303548,2306.564433914032,0.14800000000000002,1952,5,4,1952.05,1951,8,217,31,0.1992871670901723,46.983094342743705,0.0203692962797564,0.54,3,Normal,55,13,13,17,178,276.0,0.1196584825214064,2030.564433914032,1100.0,,4,275.0,275.0,275.0,275.0,930.5644339140323,45.0,5.0,12.0,57.31737455267589,811.2470593613562,100.0,18.0,25.0,74.3173745526759,989.2470593613564,1243.0,971.8399831163443,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.223114890541027,16.223114890541027,16.223114890541027,16.223114890541027,,1.1,1.1,1.1,1.1,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.98,0.98,0.98,0.98,39.537481171803385,39.537481171803385,39.537481171803385,39.537481171803385,158.14992468721354,3795.598192493125,0.0685651449237198,42.82311139772944,84.62452433412955,124.29380658095799,159.04648832943226,0.15
1952-05-05,1952-05-16,2219.9,1.0211410520422168,2266.831021428517,0.153,1952,5,5,1952.05,1951,8,218,32,0.1958542002514239,39.73341248551469,0.0175281757263386,0.54,3,Normal,55,13,13,17,178,276.0,0.1217558774301887,1990.8310214285173,1100.0,,4,275.0,275.0,275.0,275.0,890.831021428517,45.0,5.0,12.0,54.87002668219127,773.9609947463257,100.0,18.0,25.0,71.87002668219127,951.9609947463257,1243.0,971.7440748793103,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319023127575022,16.319023127575022,16.319023127575022,16.319023127575022,,1.1,1.1,1.1,1.1,0.9225590329504959,0.9225590329504959,0.9225590329504959,0.9225590329504959,0.98,0.98,0.98,0.98,39.80302691555018,39.80302691555018,39.80302691555018,39.80302691555018,159.21210766220076,3821.0905838928174,0.0702355429924671,43.0767255482779,85.1359845364497,125.07124487935889,160.10590831137458,0.155
1952-05-06,1952-05-17,2166.7,1.0245692098920736,2219.934107073156,0.159,1952,5,6,1952.05,1951,8,219,32,0.1918023068511207,46.89691435536088,0.0211253632285471,0.54,3,Normal,55,13,13,17,178,276.0,0.1243280145661119,1943.9341070731562,1100.0,,4,275.0,275.0,275.0,275.0,843.9341070731563,45.0,5.0,12.0,51.981448624071206,729.9526584490848,100.0,18.0,25.0,68.98144862407122,907.9526584490848,1243.0,971.6308754308662,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.0770749986573,0.0722821205730152,43.3746571174699,85.7369509961352,125.9850677285943,161.35198055795428,0.16
1952-05-07,1952-05-18,2127.3,1.0213057268689278,2172.623672768271,0.163,1952,5,7,1952.05,1951,8,220,32,0.1877146853271786,47.31043430488535,0.0217757151861483,0.54,3,Normal,55,13,13,17,178,276.0,0.1270353460009628,1896.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,796.6236727682707,45.0,5.0,12.0,49.06740013427756,685.5562726339932,100.0,18.0,25.0,66.06740013427756,863.5562726339932,1243.0,971.5166778308198,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065293,16.546420176065293,16.546420176065293,16.546420176065293,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.2129889933794,0.0744340632488232,43.67362700415923,86.34015897349093,126.902668769226,162.60409594575782,0.165
1952-05-08,1952-05-19,2062.7,1.0098602833637191,2083.0388064943427,0.16899999999999998,1952,5,8,1952.05,1951,8,221,32,0.1799745528811112,89.58486627392813,0.0430068158090128,0.54,3,Normal,55,13,13,17,178,276.0,0.1324987317276605,1807.038806494343,1100.0,,4,275.0,275.0,275.0,275.0,707.0388064943428,45.0,5.0,12.0,43.549491704361685,601.4893147899809,100.0,18.0,25.0,60.549491704361685,779.4893147899809,1243.0,971.3004384984348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762659508450568,16.762659508450568,16.762659508450568,16.762659508450568,,1.1,1.1,1.1,1.1,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.98,0.98,0.98,0.98,41.02029696125567,41.02029696125567,41.02029696125567,41.02029696125567,164.08118784502267,3937.948508280544,0.0787701061225852,44.23534172460002,87.47388678859608,128.62830328476414,164.96123817451436,0.17
1952-05-09,1952-05-20,2024.6,1.0029215020498459,2030.5148730501185,0.174,1952,5,9,1952.05,1951,8,222,32,0.1754364850315302,52.52393344422421,0.0258672980638284,0.54,3,Normal,55,13,13,17,178,276.0,0.1359261159143391,1754.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,654.5148730501185,45.0,4.9999999999999964,11.999999999999995,40.31432189076817,552.2005511593503,100.0,18.0,25.0,57.31432189076818,730.2005511593504,1243.0,971.173656590121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764225,16.889441416764225,16.889441416764225,16.889441416764225,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.45855276066519,3971.005266255965,0.0814860087737861,44.56187246696683,88.13318614235573,129.63244657855648,166.334372832625,0.175
1952-05-10,1952-05-21,1974.4,0.9998471702058058,1974.0982528543432,0.179,1952,5,10,1952.05,1951,8,223,32,0.1705620890466152,56.4166201957753,0.0285784256757244,0.54,3,Normal,55,13,13,17,178,276.0,0.1398106703153869,1698.0982528543432,1100.0,,4,275.0,275.0,275.0,275.0,598.0982528543433,45.0,5.000000000000004,12.000000000000005,36.83938513957911,499.2588677147641,100.0,18.0,25.0,53.83938513957911,677.258867714764,1243.0,971.0163174322987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.046780574586553,17.046780574586553,17.046780574586553,17.046780574586553,,1.1,1.1,1.1,1.1,0.9272540105269879,0.9272540105269879,0.9272540105269879,0.9272540105269879,0.98,0.98,0.98,0.98,41.78966293751587,41.78966293751587,41.78966293751587,41.78966293751587,167.15865175006348,4011.807642001524,0.0846759534427272,44.96414963543148,88.94568603504263,130.87057549216678,168.02904757767817,0.18
1952-05-11,1952-05-22,1925.1,0.9879730990479076,1901.9470129771269,0.18600000000000003,1952,5,11,1952.05,1951,8,224,32,0.1643282219212237,72.15123987721631,0.0379354626521785,0.65,3,Normal,55,13,13,17,178,276.0,0.1451144527775124,1625.9470129771269,1100.0,,4,275.0,275.0,275.0,275.0,525.9470129771269,45.0,5.0,12.0,32.39528703119984,431.5517259459271,100.0,18.0,25.0,49.39528703119985,609.5517259459269,1243.0,970.7832134265416,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27988458034379,17.27988458034379,17.27988458034379,17.27988458034379,,1.1,1.1,1.1,1.1,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.98,0.98,0.98,0.98,42.41446298599801,42.41446298599801,42.41446298599801,42.41446298599801,169.65785194399203,4071.788446655809,0.0892021968994949,45.553963309815906,90.13749906794528,132.68806551586238,170.51994368162204,0.185
1952-05-12,1952-05-23,1876.5,0.9840576409046106,1846.5841631575013,0.191,1952,5,12,1952.05,1951,8,225,33,0.1595448716968081,55.362849819625346,0.0299812220445774,0.65,3,Normal,55,13,13,17,178,276.0,0.1494651614081123,1570.5841631575013,1100.0,,4,275.0,275.0,275.0,275.0,470.5841631575013,45.00000000000002,4.9999999999999964,11.999999999999995,28.98525642636784,379.59890673113335,100.0,18.0,25.0,45.985256426367826,557.5989067311333,1243.0,970.6043488348164,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45874917206875,17.45874917206875,17.45874917206875,17.45874917206875,,1.1,1.1,1.1,1.1,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.98,0.98,0.98,0.98,42.889756727154385,42.889756727154385,42.889756727154385,42.889756727154385,171.55902690861748,4117.41664580682,0.0929061508982435,46.00130922156281,91.04188039985328,134.06834907221568,172.41432969094697,0.19
1952-05-13,1952-05-24,1840.5,0.9775522848623904,1799.1849802892295,0.195,1952,5,13,1952.05,1951,8,226,33,0.1554495822969894,47.39918286827197,0.0263448080033728,0.65,3,Normal,55,13,13,17,178,276.0,0.1534027923886022,1523.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,423.18498028922966,45.0,4.9999999999999964,11.999999999999995,26.065741539554,335.1192387496756,100.0,18.0,25.0,43.065741539554004,513.1192387496756,1243.0,970.4512130132422,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.293721294836104,43.293721294836104,43.293721294836104,43.293721294836104,173.17488517934441,4156.197244304265,0.0962518512974166,46.38064196462082,91.80907205021634,135.24002708099957,174.02427058465977,0.195
1952-05-14,1952-05-25,1828.7,0.9733582520706336,1779.9802355615673,0.19699999999999998,1952,5,14,1952.05,1951,8,227,33,0.1537902923525194,19.20474472766205,0.0107893022315515,0.65,3,Normal,55,13,13,17,178,276.0,0.1550579014788467,1503.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,403.98023556156755,45.00000000000002,4.9999999999999964,11.999999999999995,24.882840596183506,317.097394965384,100.0,18.0,25.0,41.88284059618351,495.097394965384,1243.0,970.3891669148912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1952-05-15,1952-05-26,1770.0,0.9720527628740284,1720.5333902870307,0.204,1952,5,15,1952.05,1951,8,228,33,0.1486540849207994,59.44684527453706,0.034551404587748,0.65,3,Normal,55,13,13,17,178,276.0,0.1604153697673696,1444.5333902870307,1100.0,,4,275.0,275.0,275.0,275.0,344.5333902870304,45.0,5.0,12.0,21.22125954666492,261.31213074036555,100.0,18.0,25.0,38.22125954666493,439.3121307403656,1243.0,970.197107876312,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.865990130573284,17.865990130573284,17.865990130573284,17.865990130573284,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.957771367266616,43.957771367266616,43.957771367266616,43.957771367266616,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.6702856224503,0.205
1952-05-16,1952-05-27,1712.5,0.9644689247527752,1651.6530336391274,0.21,1952,5,16,1952.05,1951,8,229,33,0.1427028221064206,68.880356647903,0.0417038901300821,0.65,3,Normal,55,13,13,17,178,276.0,0.1671053147233244,1375.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,275.65303363912744,45.0,5.0,12.0,16.978628883569446,196.67440475555802,100.0,18.0,25.0,33.97862888356944,374.674404755558,1243.0,969.9745713394497,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.1528009114725,138.8241546284477,178.96030591340167,0.21
1952-05-17,1952-05-28,1678.6,0.9534338004721458,1600.4339774725436,0.21600000000000003,1952,5,17,1952.05,1951,8,230,33,0.1382774956536277,51.21905616658364,0.032003229678659,0.65,3,Normal,55,13,13,17,178,276.0,0.1724532244909396,1324.4339774725438,1100.0,,4,275.0,275.0,275.0,275.0,224.43397747254383,44.72416217749968,5.0,10.571165605590831,13.823831945772627,150.31481774368063,99.72416217749965,18.0,23.57116560559083,30.823831945772625,328.3148177436807,1241.2953277830904,969.8090943887573,990.0,0.9174959417261388,0.48,988.6025040582739,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.25847488951645,18.25847488951645,18.25847488951645,18.25847488951645,,1.1,1.1,1.1,1.1,0.9315459733210252,0.9315459733210252,0.9315459733210252,0.9315459733210252,0.98,0.98,0.98,0.98,44.96727480275693,44.96727480275693,44.96727480275693,44.96727480275693,179.86909921102767,4316.858381064665,0.11238770342471902,47.93210766114268,94.95009109233295,140.0451316499274,180.64595043697773,0.215
1952-05-18,1952-05-29,1656.2,0.9601272066915184,1590.1626797224926,0.218,1952,5,18,1952.05,1951,8,231,33,0.1373900555280233,10.271297750050962,0.0064592748157336,0.65,3,Normal,55,13,13,17,178,276.0,0.173567147260786,1314.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,214.16267972249284,42.67734559687357,4.999999999999998,10.087372595624664,13.19117954812456,143.20678198187002,97.67734559687356,18.0,23.087372595624664,30.191179548124556,321.20678198187,1238.7647181924985,969.7759101960263,990.0,0.9108582772262253,0.48,988.6091417227738,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.298296746747226,18.298296746747226,18.298296746747226,18.298296746747226,,1.1,1.1,1.1,1.1,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.98,0.98,0.98,0.98,45.068555985513775,45.068555985513775,45.068555985513775,45.068555985513775,180.2742239420551,4326.581374609322,0.1133684158488209,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
