Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1952-05-19,1952-05-30,1612.1,0.9592632614546616,1546.42830379106,0.225,1952,5,19,1952.05,1951,8,232,34,0.1336114054475475,43.73437593143308,0.0282808946423306,0.65,3,Normal,55,13,13,17,178,276.0,0.1784757814658381,1270.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,170.42830379105973,33.962161987348864,4.999999999999998,8.027420106100639,10.497395523362377,112.94132617424788,88.96216198734886,18.0,21.02742010610064,27.49739552336238,290.9413261742479,1227.9895820934496,969.6346145199403,990.0,0.8825956251631465,0.48,988.6374043748367,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467855074896487,18.467855074896487,18.467855074896487,18.467855074896487,,1.1,1.1,1.1,1.1,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.98,0.98,0.98,0.98,45.49735943763626,45.49735943763626,45.49735943763626,45.49735943763626,181.98943775054505,4367.746506013083,0.1176837214531052,48.34229401866847,95.78146064809229,141.31926997739697,182.40730257835563,0.225
1952-05-20,1952-05-31,1590.3,0.9514522649612892,1513.0945369679382,0.228,1952,5,20,1952.05,1951,8,233,34,0.1307313679940298,33.33376682312155,0.0220301944185975,0.65,3,Normal,55,13,13,17,178,276.0,0.1824076376305417,1237.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,137.09453696793818,27.319563526219568,4.999999999999998,6.457351378924626,8.444228726286049,89.87339333650795,82.31956352621955,18.0,19.45735137892463,25.44422872628605,267.87339333650795,1219.7769149051442,969.5269208117426,990.0,0.8695749287290742,0.48,988.6504250712708,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.58856947952832,18.58856947952832,18.58856947952832,18.58856947952832,,1.1,1.1,1.1,1.1,0.9319518026504724,0.9319518026504724,0.9319518026504724,0.9319518026504724,0.98,0.98,0.98,0.98,45.800181459688886,45.800181459688886,45.800181459688886,45.800181459688886,183.20072583875555,4396.817420130133,0.1210768536682896,48.592924011639525,96.28964681435758,142.09862099759954,183.48589556573083,0.23
1952-05-21,1952-06-01,1568.6,0.9511387960172686,1491.9563154326875,0.23199999999999998,1952,5,21,1952.05,1951,8,234,34,0.1289050256533842,21.138221535250523,0.0141681236351214,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1286900950208568,1299.9563154326875,1100.0,,4,275.0,275.0,275.0,275.0,199.9563154326877,48.94763971529334,7.999999999999997,10.41439142878582,10.41439142878582,122.17989285982271,95.94763971529335,18.0,20.41439142878582,20.41439142878582,237.17989285982281,1234.362031144079,969.4586280960132,990.0,0.899310245623814,0.48,988.620689754376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.62712687836286,18.62712687836286,18.62712687836286,18.62712687836286,,1.1,1.1,1.1,1.1,0.9319778850135596,0.9319778850135596,0.9319778850135596,0.9319778850135596,0.98,0.98,0.98,0.98,45.89646709045018,45.89646709045018,45.89646709045018,45.89646709045018,183.58586836180072,4406.060840683217,0.1230504314789929,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1952-05-22,1952-06-02,1536.6,0.9520487726542236,1462.91814406048,0.23600000000000002,1952,5,22,1952.05,1951,8,235,34,0.1263961276468254,29.03817137220767,0.0198494847371358,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1312445270977938,1270.91814406048,1100.0,,4,275.0,275.0,275.0,275.0,170.91814406048002,41.839337348138336,8.0,8.901986669816669,8.901986669816669,103.27483337270834,88.83933734813836,18.0,18.901986669816672,18.901986669816672,218.2748333727084,1225.741324017955,969.3648124654262,990.0,0.8781833542527187,0.48,988.6418166457472,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.742069400321,18.742069400321,18.742069400321,18.742069400321,,1.1,1.1,1.1,1.1,0.9320291730084632,0.9320291730084632,0.9320291730084632,0.9320291730084632,0.98,0.98,0.98,0.98,46.18222202114044,46.18222202114044,46.18222202114044,46.18222202114044,184.72888808456176,4433.4933140294825,0.1262742476977062,48.96639132186901,97.04720960622801,143.26118080245087,185.09665686253726,0.235
1952-05-23,1952-06-03,1504.9,0.9430361883178922,1419.175159799596,0.24100000000000002,1952,5,23,1952.05,1951,8,236,34,0.122616733806685,43.742984260883986,0.030822822650772002,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1352898538804136,1227.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,127.17515979959605,31.131419325942773,6.623706239562295,6.623706239562295,6.623706239562295,76.17262175496637,78.13141932594276,16.623706239562296,16.623706239562296,16.623706239562296,191.1726217549664,1211.3788318050674,969.223488977814,990.0,0.8574539840485509,0.48,988.6625460159514,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.90412225813732,18.90412225813732,18.90412225813732,18.90412225813732,,1.1,1.1,1.1,1.1,0.9320341500588544,0.9320341500588544,0.9320341500588544,0.9320341500588544,0.98,0.98,0.98,0.98,46.581784252829245,46.581784252829245,46.581784252829245,46.581784252829245,186.32713701131686,4471.851288271607,0.1312925580219629,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
1952-05-24,1952-06-04,1473.6,0.93578351523448,1378.9705880495294,0.24600000000000002,1952,5,24,1952.05,1951,8,237,34,0.1191430588074793,40.20457175006641,0.0291554962074523,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1392342967021308,1186.9705880495296,1100.0,,4,275.0,275.0,275.0,275.0,86.97058804952962,21.28967519962444,4.5297181275796685,4.5297181275796685,4.5297181275796685,52.09175846716619,68.28967519962444,14.529718127579667,14.529718127579667,14.529718127579667,167.0917584671662,1197.3491114547835,969.0935972844676,990.0,0.8372049031306157,0.48,988.6827950968692,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.05426303240161,19.05426303240161,19.05426303240161,19.05426303240161,,1.1,1.1,1.1,1.1,0.931968451768771,0.931968451768771,0.931968451768771,0.931968451768771,0.98,0.98,0.98,0.98,46.948437631069886,46.948437631069886,46.948437631069886,46.948437631069886,187.7937505242796,4507.050012582708,0.1361840144755389,49.58083741179886,98.29442266599136,145.17724094138148,187.75635481305684,0.245
1952-05-25,1952-06-05,1453.0,0.9217703401052296,1339.3323041728986,0.25,1952,5,25,1952.05,1951,8,238,34,0.1157183110805384,39.63828387663102,0.0295955557505271,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1433550130925641,1147.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,47.332304172898596,11.586553625657471,2.4652241756718025,2.4652241756718025,2.4652241756718025,28.35007802022573,58.58655362565747,12.465224175671803,12.465224175671803,12.465224175671803,143.35007802022577,1183.5170019770012,968.966472955972,990.0,0.8172410337812388,0.48,988.7027589662188,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.20135123024677,19.20135123024677,19.20135123024677,19.20135123024677,,1.1,1.1,1.1,1.1,0.9318385109079941,0.9318385109079941,0.9318385109079941,0.9318385109079941,0.98,0.98,0.98,0.98,47.304256799481365,47.304256799481365,47.304256799481365,47.304256799481365,189.21702719792546,4541.2086527502115,0.14127713235049302,49.864335059895836,98.87023373805857,146.0627472659269,188.98767406196419,0.25
1952-05-26,1952-06-06,1422.5,0.922600244802966,1312.3988482322193,0.256,1952,5,26,1952.05,1951,8,239,35,0.1133912604872637,26.933455940679327,0.0205223099494168,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1462969891040524,1120.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,20.39884823221928,4.993468056845344,1.062440012094754,1.062440012094754,1.062440012094754,12.218060139089673,51.99346805684534,11.062440012094752,11.062440012094752,11.062440012094752,127.21806013908969,1174.1183480810348,968.8818249515871,990.0,0.8036759663025245,0.48,988.7163240336973,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.299564302110483,19.299564302110483,19.299564302110483,19.299564302110483,,1.1,1.1,1.1,1.1,0.9317156096922964,0.9317156096922964,0.9317156096922964,0.9317156096922964,0.98,0.98,0.98,0.98,47.53994261790793,47.53994261790793,47.53994261790793,47.53994261790793,190.1597704716317,4563.83449131916,0.1448948013995699,50.051450193632895,99.25041639620287,146.64774082118456,189.8019104432623,0.255
1952-05-27,1952-06-07,1392.3,0.9224295632816956,1284.2986809571048,0.261,1952,5,27,1952.05,1951,8,240,35,0.1109634060346938,28.10016727511447,0.0218797758588159,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1494979344344688,1092.2986809571048,1092.2986809571048,,4,273.0746702392762,273.0746702392762,273.0746702392762,273.0746702392762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.2986809571048,968.7935101401507,990.0,0.7822867560205636,0.4699882852442362,988.7477249587351,0.5274842463540781,0.5274842463540781,0.5274842463540781,0.5274842463540781,19.426730572230237,19.426730572230237,19.426730572230237,19.426730572230237,,1.092298680957105,1.092298680957105,1.092298680957105,1.092298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94066694266513,47.94066694266513,47.94066694266513,47.94066694266513,191.76266777066053,4602.304026495854,0.1493131392362345,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1952-05-28,1952-06-08,1343.0,0.9274857562547472,1245.6133706501255,0.26899999999999996,1952,5,28,1952.05,1951,8,241,35,0.1076209952241708,38.685310306979325,0.0310572375172789,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1541409272925426,1053.6133706501255,1053.6133706501255,,4,263.4033426625314,263.4033426625314,263.4033426625314,263.4033426625314,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1120.6133706501255,968.6719277363287,990.0,0.7264522875362636,0.4196973818451631,988.8538503306186,0.4908460113067482,0.4908460113067482,0.4908460113067482,0.4908460113067482,19.691076582982888,19.691076582982888,19.691076582982888,19.691076582982888,,1.0536133706501254,1.0536133706501254,1.0536133706501254,1.0536133706501254,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.87202103528881,46.87202103528881,46.87202103528881,46.87202103528881,187.48808414115524,4499.714019387726,0.1505186830511455,50.50959219223471,100.18174477345094,148.08196096294898,191.80092764268738,0.27
1952-05-29,1952-06-09,1323.5,0.9328392041321604,1234.6126866689142,0.272,1952,5,29,1952.05,1951,8,242,35,0.1066705361281941,11.000683981211298,0.0089102307954505,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.15551435852974402,1042.6126866689142,1042.6126866689142,,4,260.65317166722855,260.65317166722855,260.65317166722855,260.65317166722855,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1109.6126866689142,968.6373541581024,990.0,0.7105750116870926,0.4053964926695884,988.8840284956433,0.4806672524206162,0.4806672524206162,0.4806672524206162,0.4806672524206162,19.766007085120364,19.766007085120364,19.766007085120364,19.766007085120364,,1.0426126866689145,1.0426126866689145,1.0426126866689145,1.0426126866689145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.55913436357708,46.55913436357708,46.55913436357708,46.55913436357708,186.23653745430832,4469.6768989034,0.1508461232135802,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1952-05-30,1952-06-10,1304.3,0.9294040051280064,1212.2216438884586,0.276,1952,5,30,1952.05,1951,8,243,35,0.1047359500319628,22.391042780455564,0.0184710798502421,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.15838687666400597,1020.2216438884585,1020.2216438884585,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093637,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1952-05-31,1952-06-11,1275.7,0.9359597096036729,1194.0038015414054,0.282,1952,5,31,1952.05,1951,8,244,35,0.1031619284531774,18.217842347052965,0.0152577758324844,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1608035081229528,1002.0038015414057,1002.0038015414057,,4,250.50095038535144,250.50095038535144,250.50095038535144,250.50095038535144,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1069.0038015414057,968.5097262334157,990.0,0.6519642496473896,0.3526049420038273,988.9954308083487,0.4440120286862072,0.4440120286862072,0.4440120286862072,0.4440120286862072,20.041692546246832,20.041692546246832,20.041692546246832,20.041692546246832,,1.0020038015414057,1.0020038015414057,1.0020038015414057,1.0020038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.369783830643904,45.369783830643904,45.369783830643904,45.369783830643904,181.47913532257562,4355.499247741815,0.1519920917239075,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
1952-06-01,1952-06-12,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1952,6,1,1952.06,1951,9,245,35,0.1015502038525654,18.654219914490564,0.0158712098988196,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1369805226604533,1014.3495816269153,1014.3495816269153,,4,253.58739540672883,253.58739540672883,253.58739540672883,253.58739540672883,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1078.3495816269149,968.4510986851133,990.0,0.6654530044099806,0.3686544561149896,988.9658925394749,0.4550027365281174,0.4550027365281174,0.4550027365281174,0.4550027365281174,20.05979111783375,20.05979111783375,20.05979111783375,20.05979111783375,,1.014349581626915,1.014349581626915,1.014349581626915,1.014349581626915,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.9702648810184,45.9702648810184,45.9702648810184,45.9702648810184,183.8810595240736,4413.1454285777645,0.1564479729252517,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1952-06-02,1952-06-13,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1952,6,2,1952.06,1951,9,246,36,0.0998182519785932,20.04573928208561,0.0173510539369455,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1393572790974458,994.3038423448296,994.3038423448296,,4,248.5759605862074,248.5759605862074,248.5759605862074,248.5759605862074,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1058.3038423448295,968.3880977902264,990.0,0.636521009569857,0.3454430738758636,989.0180359165544,0.4372249383157661,0.4372249383157661,0.4372249383157661,0.4372249383157661,20.19271318801195,20.19271318801195,20.19271318801195,20.19271318801195,,0.9943038423448296,0.9943038423448296,0.9943038423448296,0.9943038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.360385807989886,45.360385807989886,45.360385807989886,45.360385807989886,181.44154323195949,4354.597037567029,0.1570509303108538,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1952-06-03,1952-06-14,1201.6,0.9377823966270896,1126.839327787111,0.297,1952,6,3,1952.06,1951,9,247,36,0.0973589179208063,28.46451455771853,0.0252604908754979,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1428775123745211,965.8393277871111,965.8393277871111,,4,241.45983194677768,241.45983194677768,241.45983194677768,241.45983194677768,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1029.839327787111,968.2986378873308,990.0,0.5971037664981494,0.3226714622296888,989.0802247712722,0.4125866859743736,0.4125866859743736,0.4125866859743736,0.4125866859743736,20.369000197967,20.369000197967,20.369000197967,20.369000197967,,0.9658393277871109,0.9658393277871109,0.9658393277871109,0.9658393277871109,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.44649749874956,44.44649749874956,44.44649749874956,44.44649749874956,177.78598999499823,4266.863759879958,0.1577740371771853,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1952-06-04,1952-06-15,1183.4,0.9343145204504234,1105.6678035010311,0.301,1952,6,4,1952.06,1951,9,248,36,0.09552969822248901,21.17152428607983,0.0191481783398607,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1456133564622241,944.6678035010312,944.6678035010312,,4,236.16695087525773,236.16695087525773,236.16695087525773,236.16695087525773,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1008.6678035010312,968.2320988110033,990.0,0.5777035649611042,0.3057342428008249,989.116562192238,0.3947221537002125,0.3947221537002125,0.3947221537002125,0.3947221537002125,20.48974122753471,20.48974122753471,20.48974122753471,20.48974122753471,,0.9446678035010312,0.9446678035010312,0.9446678035010312,0.9446678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.729904886644924,43.729904886644924,43.729904886644924,43.729904886644924,174.9196195465797,4198.070869117913,0.1582026889023151,51.44198499808457,102.07936073776777,151.00973482049818,195.8946479309432,0.3
1952-06-05,1952-06-16,1156.6,0.9275545832128465,1072.809630943978,0.307,1952,6,5,1952.06,1951,9,249,36,0.0926907521135596,32.858172557053194,0.030628148377211,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1500732239496528,911.8096309439779,911.8096309439779,,4,227.95240773599446,227.95240773599446,227.95240773599446,227.95240773599446,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,975.8096309439779,968.1288302686812,990.0,0.5475944825383064,0.2794477047551824,989.1729578127063,0.3677753479485154,0.3677753479485154,0.3677753479485154,0.3677753479485154,20.676352196076888,20.676352196076888,20.676352196076888,20.676352196076888,,0.9118096309439779,0.9118096309439779,0.9118096309439779,0.9118096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.59327572421168,42.59327572421168,42.59327572421168,42.59327572421168,170.37310289684672,4088.954469524321,0.1588101914660603,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1952-06-06,1952-06-17,1138.9,0.9264025951197036,1055.0799155818304,0.312,1952,6,6,1952.06,1951,9,250,36,0.0911589047062701,17.729715362147545,0.0168041445015758,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1525950760907201,894.0799155818304,894.0799155818304,,4,223.5199788954576,223.5199788954576,223.5199788954576,223.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,958.0799155818304,968.0731083061142,990.0,0.5313481298160199,0.2652639324654643,989.2033879377184,0.35362882510750204,0.35362882510750204,0.35362882510750204,0.35362882510750204,20.77665080649675,20.77665080649675,20.77665080649675,20.77665080649675,,0.8940799155818304,0.8940799155818304,0.8940799155818304,0.8940799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.967666788516716,41.967666788516716,41.967666788516716,41.967666788516716,167.8706671540669,4028.896011697605,0.1591070635265515,51.76952527372407,102.74674369331095,152.04132860507391,197.3415589106612,0.31
1952-06-07,1952-06-18,1112.7,0.930407891597866,1035.2648609809455,0.319,1952,6,7,1952.06,1951,9,251,36,0.0894468839887537,19.815054600884878,0.0191400822607941,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1555157583996886,874.2648609809454,874.2648609809454,,4,218.5662152452364,218.5662152452364,218.5662152452364,218.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,938.2648609809456,968.0108324202257,990.0,0.5131909084685955,0.2494118887847564,989.2373972027467,0.3381448208866805,0.3381448208866805,0.3381448208866805,0.3381448208866805,20.8884199616342,20.8884199616342,20.8884199616342,20.8884199616342,,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25832181418418,41.25832181418418,41.25832181418418,41.25832181418418,165.03328725673668,3960.798894161681,0.159411657322516,51.896414615717994,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1952-06-08,1952-06-19,1086.9,0.926108614096218,1006.5874526611793,0.326,1952,6,8,1952.06,1951,9,252,36,0.0869691559099259,28.677408319766077,0.0284897335486844,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1599463609191174,845.5874526611793,845.5874526611793,,4,211.39686316529492,211.39686316529492,211.39686316529492,211.39686316529492,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,909.5874526611793,967.9207034226494,990.0,0.4869128052273755,0.2264699621289435,989.2866172326436,0.3163456831420668,0.3163456831420668,0.3163456831420668,0.3163456831420668,21.0495681268523,21.0495681268523,21.0495681268523,21.0495681268523,,0.8455874526611794,0.8455874526611794,0.8455874526611794,0.8455874526611794,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.80249750532482,39.80249750532482,39.80249750532482,39.80249750532482,159.20999002129932,3821.039760511183,0.1581680653781106,52.078704772120574,103.37711465802187,153.016700879838,198.711939263908,0.325
1952-06-09,1952-06-20,1053.1,0.932532819569452,982.0503122885897,0.336,1952,6,9,1952.06,1951,9,253,37,0.0848491469817341,24.537140372589874,0.0249856245301811,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1639427206380113,821.0503122885897,821.0503122885897,,3,273.68343742952993,273.68343742952993,273.68343742952993,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,885.0503122885897,967.8282012491544,990.0,0.4644285730134486,0.2068402498308716,989.3287311771556,0.5298343932583499,0.5298343932583499,0.5298343932583499,,20.970695534743005,20.970695534743005,20.970695534743005,,,1.0947337497181195,1.0947337497181195,1.0947337497181195,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.866182937283675,51.866182937283675,51.866182937283675,,155.59854881185106,3734.3651714844254,0.1584425429785171,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1952-06-10,1952-06-21,1036.4,0.9368950722039764,970.9980528322012,0.341,1952,6,10,1952.06,1951,9,254,37,0.0838942317647021,11.052259456388354,0.0113823703602197,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1658087774021752,809.9980528322012,809.9980528322012,,3,269.9993509440671,269.9993509440671,269.9993509440671,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,873.9980528322012,967.7839922113287,990.0,0.45430100458727596,0.1979984422657609,989.347700553147,0.5156915051137417,0.5156915051137417,0.5156915051137417,,21.0480168367044,21.0480168367044,21.0480168367044,,,1.0799974037762683,1.0799974037762683,1.0799974037762683,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.35666802123417,51.35666802123417,51.35666802123417,,154.07000406370253,3697.680097528861,0.1586717950816812,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
1952-06-11,1952-06-22,1019.9,0.9351567501968839,953.766369525802,0.34700000000000003,1952,6,11,1952.06,1951,9,255,37,0.0824054143270293,17.23168330639919,0.0180669856444681,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1688044422032271,792.766369525802,792.766369525802,,3,264.2554565086007,264.2554565086007,264.2554565086007,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,856.766369525802,967.7150654781032,990.0,0.4385110159001373,0.186383184762901,989.3751057993367,0.4940213494497554,0.4940213494497554,0.4940213494497554,,21.16601897178398,21.16601897178398,21.16601897178398,,,1.0570218260344026,1.0570218260344026,1.0570218260344026,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.54591717433489,50.54591717433489,50.54591717433489,,151.63775152300468,3639.306036552112,0.1589883606384618,52.487958052347395,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1952-06-12,1952-06-23,979.4,0.9384762085525074,919.1435986563257,0.358,1952,6,12,1952.06,1951,9,256,37,0.0794140069239065,34.622770869476426,0.0376685111228437,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1751630542119448,758.1435986563257,758.1435986563257,,3,252.71453288544186,252.71453288544186,252.71453288544186,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,822.1435986563257,967.5765743946253,990.0,0.4067849708802983,0.1690717993281628,989.4241432297915,0.4518809441252095,0.4518809441252095,0.4518809441252095,,21.39568789104106,21.39568789104106,21.39568789104106,,,1.0108581315417675,1.0108581315417675,1.0108581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.862919091321174,48.862919091321174,48.862919091321174,,146.58875727396352,3518.1301745751243,0.1594840648275831,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1952-06-13,1952-06-24,955.6,0.9344704837971508,892.9799943165575,0.368,1952,6,13,1952.06,1951,9,257,37,0.0771534715089505,26.163604339768085,0.0292992054763694,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.18029519252916898,731.9799943165575,731.9799943165575,,3,243.9933314388525,243.9933314388525,243.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,795.9799943165575,967.4719199772662,990.0,0.3828103533578016,0.1559899971582787,989.461199649484,0.4212769469799695,0.4212769469799695,0.4212769469799695,,21.568002725237694,21.568002725237694,21.568002725237694,,,0.9759733257554101,0.9759733257554101,0.9759733257554101,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.556602795133784,47.556602795133784,47.556602795133784,,142.66980838540138,3424.075401249633,0.1597682023040098,52.960251486148316,105.17680234612673,155.80716097271963,202.64611564633515,0.37
1952-06-14,1952-06-25,924.4,0.9344497345850822,863.8053346504498,0.379,1952,6,14,1952.06,1951,9,258,37,0.0746327809137988,29.17465966610757,0.033774576858701,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1863845863664997,702.8053346504498,702.8053346504498,,3,234.2684448834833,234.2684448834833,234.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,766.8053346504498,967.3552213386017,990.0,0.3611914983480869,0.1414026673252249,989.4974058343267,0.3884101595453484,0.3884101595453484,0.3884101595453484,,21.75377433617967,21.75377433617967,21.75377433617967,,,0.9370737795339332,0.9370737795339332,0.9370737795339332,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.05442350921769,46.05442350921769,46.05442350921769,,138.16327052765308,3315.9184926636735,0.1599472299896858,53.182336173970356,105.63078939576741,156.5125587059748,203.6440978005066,0.38
1952-06-15,1952-06-26,909.1,0.936489828984384,851.3629035297033,0.386,1952,6,15,1952.06,1951,9,259,37,0.0735577548649663,12.442431120746505,0.0146147207837702,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1891085450546446,690.3629035297033,690.3629035297033,,3,230.1209678432345,230.1209678432345,230.1209678432345,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,754.3629035297033,967.3054516141189,990.0,0.35397849479982796,0.13710887105891098,989.5089126341412,0.3747970048287611,0.3747970048287611,0.3747970048287611,,21.828664015193826,21.828664015193826,21.828664015193826,,,0.920483871372938,0.920483871372938,0.920483871372938,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.394818590304915,45.394818590304915,45.394818590304915,,136.18445577091475,3268.4269385019543,0.1599605235397285,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500943,0.385
1952-06-16,1952-06-27,878.9,0.9415200798908292,827.5019982160496,0.39799999999999996,1952,6,16,1952.06,1951,9,260,38,0.0714961726458666,23.860905313653802,0.0288348612632885,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1945614637149976,666.5019982160496,666.5019982160496,,3,222.1673327386832,222.1673327386832,222.1673327386832,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,730.5019982160496,967.2100079928641,990.0,0.3401460859223476,0.1299505994648149,989.5299033146127,0.3493666574550328,0.3493666574550328,0.3493666574550328,,21.9705286642937,21.9705286642937,21.9705286642937,,,0.8886693309547328,0.8886693309547328,0.8886693309547328,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.11066904693076,44.11066904693076,44.11066904693076,,132.33200714079229,3175.968171379015,0.1599174472400998,53.45440582769686,106.18732061568485,157.3781876432636,204.87087384931908,0.4
1952-06-17,1952-06-28,864.0,0.9458289602839208,817.1962216853075,0.402,1952,6,17,1952.06,1951,9,261,38,0.0706057535536105,10.30577653074215,0.0126111406994619,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1970151057086007,656.1962216853075,656.1962216853075,,3,218.7320738951025,218.7320738951025,218.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.1962216853075,967.1687848867412,990.0,0.3341717227161203,0.1268588665055922,989.5389694107783,0.33865767142108194,0.33865767142108194,0.33865767142108194,,22.031526852616118,22.031526852616118,22.031526852616118,,,0.8749282955804101,0.8749282955804101,0.8749282955804101,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.549182161594885,43.549182161594885,43.549182161594885,,130.64754648478467,3135.5411156348323,0.1598729203805539,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1952-06-18,1952-06-29,834.7,0.9372509051268212,782.3233305093576,0.414,1952,6,18,1952.06,1951,9,262,38,0.0675927357560084,34.872891175949924,0.0445760593043349,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2057972627445171,621.3233305093576,621.3233305093576,,3,207.10777683645253,207.10777683645253,207.10777683645253,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,685.3233305093576,967.0292933220372,990.0,0.3139555539184681,0.1163969991528072,989.5696474469287,0.3036492903198669,0.3036492903198669,0.3036492903198669,,22.236704834571466,22.236704834571466,22.236704834571466,,,0.8284311073458102,0.8284311073458102,0.8284311073458102,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.75590379433349,40.75590379433349,40.75590379433349,,122.26771138300045,2934.425073192011,0.1562879523270691,53.78637819986046,106.86695347954763,158.43668926405743,206.374258108234,0.415
1952-06-19,1952-06-30,813.2,0.9448981686506563,768.3911907467137,0.424,1952,6,19,1952.06,1951,9,263,38,0.066388998880516,13.932139762643715,0.01813157143187,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2095286905144527,607.3911907467137,607.3911907467137,,3,202.4637302489046,202.4637302489046,202.4637302489046,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,671.3911907467137,966.9735647629867,990.0,0.3058789511575153,0.1122173572240141,989.5819036916183,0.2901933883407751,0.2901933883407751,0.2901933883407751,,22.318145540290843,22.318145540290843,22.318145540290843,,,0.8098549209956185,0.8098549209956185,0.8098549209956185,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.98793980779402,39.98793980779402,39.98793980779402,,119.96381942338205,2879.131666161169,0.1561233664154876,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1952-06-20,1952-07-01,799.1,0.9453775660656584,755.4512130430676,0.43,1952,6,20,1952.06,1951,9,264,38,0.06527098480692099,12.939977703646267,0.0171288065731235,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2131176669257946,594.4512130430676,594.4512130430676,,3,198.15040434768918,198.15040434768918,198.15040434768918,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,658.4512130430676,966.9218048521724,990.0,0.2983775148075754,0.10778048521722698,989.5938419999753,0.2779669588577117,0.2779669588577117,0.2779669588577117,,22.394070188945232,22.394070188945232,22.394070188945232,,,0.7926016173907569,0.7926016173907569,0.7926016173907569,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.269166936699655,39.269166936699655,39.269166936699655,,117.80750081009896,2827.3800194423748,0.1559432280683661,53.980275612216865,107.26422094426287,159.05618053019288,207.25589530207333,0.43
1952-06-21,1952-07-02,785.1,0.9438024112442972,740.9792730678978,0.436,1952,6,21,1952.06,1951,9,265,38,0.0640206091930663,14.47193997516979,0.0195308296752366,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2172800317793061,579.9792730678977,579.9792730678977,,3,193.326424355966,193.326424355966,193.326424355966,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,643.9792730678977,966.8639170922715,990.0,0.2899879843871871,0.1019917092271591,989.6080203063857,0.2646024728130902,0.2646024728130902,0.2646024728130902,,22.479500741301056,22.479500741301056,22.479500741301056,,,0.7733056974238638,0.7733056974238638,0.7733056974238638,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.45931726494536,38.45931726494536,38.45931726494536,,115.37795179483611,2769.0708430760665,0.1557100933702685,54.08356609541706,107.47594785853029,159.38658911276102,207.72669228016997,0.435
1952-06-22,1952-07-03,771.2,0.9464335203043929,729.8895308587479,0.44299999999999995,1952,6,22,1952.06,1951,9,266,38,0.0630624554661958,11.089742209149904,0.0151937269138554,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2205813252459947,568.8895308587479,568.8895308587479,,3,189.62984361958263,189.62984361958263,189.62984361958263,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.8895308587479,966.8195581234351,990.0,0.2835591483239118,0.0975558123434991,989.6188850393328,0.2545824730091072,0.2545824730091072,0.2545824730091072,,22.544744442888607,22.544744442888607,22.544744442888607,,,0.7585193744783305,0.7585193744783305,0.7585193744783305,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.83342802647464,37.83342802647464,37.83342802647464,,113.50028407942392,2724.006817906174,0.1555033731555044,54.162202022478134,107.63718308291513,159.63831581014276,208.0856374426884,0.445
1952-06-23,1952-07-04,750.8,0.9386248169910292,704.7195125968648,0.452,1952,6,23,1952.06,1951,9,267,39,0.0608877658883691,25.17001826188311,0.03571636347790701,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2284596880349191,543.7195125968648,543.7195125968648,,2,271.8597562984324,271.8597562984324,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,607.7195125968648,966.7188780503874,990.0,0.2689678333894868,0.0874878050387459,989.6435443615717,0.5228096223795973,0.5228096223795973,,,22.4018566888047,22.4018566888047,,,,1.0874390251937296,1.0874390251937296,,,0.94,0.94,,,0.98,0.98,,,55.03663521798715,55.03663521798715,,,110.07327043597431,2641.7584904633827,0.156194441147739,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1952-06-24,1952-07-05,744.0,0.9390353350637144,698.6422892874035,0.456,1952,6,24,1952.06,1951,9,268,39,0.0603626937944316,6.07722330946126,0.0086986193115505,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2304469718891705,537.6422892874035,537.6422892874035,,2,268.82114464370176,268.82114464370176,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,601.6422892874035,966.6945691571497,990.0,0.265444805384002,0.0850569157149614,989.6494982789011,0.5112086894887699,0.5112086894887699,,,22.443720432262666,22.443720432262666,,,,1.075284578574807,1.075284578574807,,,0.94,0.94,,,0.98,0.98,,,54.5231844410881,54.5231844410881,,,109.0463688821762,2617.1128531722284,0.1560832640025277,54.381209807558186,108.08646524272842,160.34031400529503,209.087943573908,0.455
1952-06-25,1952-07-06,724.0,0.9310778641670568,674.100373656949,0.466,1952,6,25,1952.06,1951,9,269,39,0.0582422722839604,24.54191563045447,0.0364069159275438,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2388368354204966,513.100373656949,513.100373656949,,2,256.5501868284745,256.5501868284745,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.100373656949,966.5964014946277,990.0,0.2512176079170719,0.0752401494627796,989.6735422426202,0.4656789356581126,0.4656789356581126,,,22.611461812334305,22.611461812334305,,,,1.0262007473138979,1.0262007473138979,,,0.94,0.94,,,0.98,0.98,,,52.423246410320004,52.423246410320004,,,104.84649282064001,2516.31582769536,0.1555354319889408,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1952-06-26,1952-07-07,710.9,0.9311866496775344,661.9805892557591,0.47200000000000003,1952,6,26,1952.06,1951,9,270,39,0.0571951229116975,12.119784401189918,0.0183083682481018,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2432095481545863,500.9805892557591,500.9805892557591,,2,250.4902946278796,250.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,564.9805892557591,966.547922357023,990.0,0.2441916459453676,0.0703922357023036,989.6854161183522,0.4439743156318051,0.4439743156318051,,,22.693519445697408,22.693519445697408,,,,1.0019611785115183,1.0019611785115183,,,0.94,0.94,,,0.98,0.98,,,51.37072491845546,51.37072491845546,,,102.74144983691092,2465.7947960858623,0.1552031154756658,54.63350776015098,108.60445833722693,161.15069981229618,210.247389668372,0.47
1952-06-27,1952-07-08,697.9,0.9291923360502586,648.4833313294755,0.47700000000000004,1952,6,27,1952.06,1951,9,271,39,0.0560289598268666,13.497257926283623,0.0208135772720826,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2482716088784101,487.4833313294755,487.4833313294755,,2,243.7416656647377,243.7416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,551.4833313294755,966.4939333253177,990.0,0.2363671485967974,0.0674966662658951,989.6961361851372,0.420409666536463,0.420409666536463,,,22.781793193283054,22.781793193283054,,,,0.9749666626589509,0.9749666626589509,,,0.94,0.94,,,0.98,0.98,,,50.181150769552566,50.181150769552566,,,100.36230153910513,2408.6952369385226,0.1547646588438122,54.72507400125486,108.79257304535265,161.4452947592435,210.66955964262038,0.475
1952-06-28,1952-07-09,691.4,0.9313799209999172,643.9560773793427,0.479,1952,6,28,1952.06,1951,9,272,39,0.0556378050855752,4.527253950132831,0.0070303769296766,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2500170518697626,482.9560773793427,482.9560773793427,,2,241.47803868967134,241.47803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,546.9560773793427,966.4758243095172,990.0,0.2337426535532421,0.0665912154758685,989.6996661309707,0.4126488161904931,0.4126488161904931,,,22.81119300526307,22.81119300526307,,,,0.9659121547586852,0.9659121547586852,,,0.94,0.94,,,0.98,0.98,,,49.779275967924214,49.779275967924214,,,99.55855193584844,2389.4052464603624,0.1546045692138103,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1952-06-29,1952-07-10,685.0,0.929300738500987,636.5710058731761,0.484,1952,6,29,1952.06,1951,9,273,39,0.0549997349074424,7.385071506166582,0.0116013318829006,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2529175826648881,475.5710058731761,475.5710058731761,,2,237.78550293658802,237.78550293658802,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.5710058731761,966.4462840234927,990.0,0.22946145268010198,0.0651142011746352,989.7054243461454,0.4001433420511474,0.4001433420511474,,,22.85899698060142,22.85899698060142,,,,0.9511420117463522,0.9511420117463522,,,0.94,0.94,,,0.98,0.98,,,49.120805557323045,49.120805557323045,,,98.24161111464608,2357.798666751506,0.1543293838522999,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1952-06-30,1952-07-11,666.0,0.9305623409100874,619.7545190461183,0.49200000000000005,1952,6,30,1952.06,1951,9,274,40,0.0535467904455846,16.81648682705793,0.0271341092485144,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2597802759837874,458.75451904611816,458.75451904611816,,2,229.37725952305908,229.37725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,522.7545190461182,966.3790180761844,990.0,0.2197127646644163,0.0617509038092236,989.7185363315264,0.3723814866448711,0.3723814866448711,,,22.967136768697014,22.967136768697014,,,,0.9175090380922364,0.9175090380922364,,,0.94,0.94,,,0.98,0.98,,,47.60802365093663,47.60802365093663,,,95.21604730187326,2285.1851352449585,0.1536350996656272,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1952-07-01,1952-07-12,653.6,0.9286601129740986,606.9722498398709,0.5,1952,7,1,1952.07,1951,10,275,40,0.0524424023861648,12.782269206247294,0.0210590668842265,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2224154399737635,471.9722498398709,471.9722498398709,,2,235.98612491993546,235.98612491993546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,530.9722498398709,966.3278889993594,990.0,0.2244766665738382,0.0643944499679741,989.7111288834583,0.3941187782469039,0.3941187782469039,,,22.98912110585187,22.98912110585187,,,,0.9439444996797416,0.9439444996797416,,,0.94,0.94,,,0.98,0.98,,,49.02659974597296,49.02659974597296,,,98.05319949194592,2353.276787806702,0.1615447815247137,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661286,0.5
1952-07-02,1952-07-13,641.2,0.9249135320234408,593.0545567334302,0.504,1952,7,2,1952.07,1951,10,276,40,0.0512399137017683,13.917693106440536,0.0234678124439339,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2276350438037028,458.05455673343033,458.05455673343033,,2,229.0272783667152,229.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,517.0545567334303,966.2687455053004,990.0,0.2164084386860465,0.061610911346686,989.7219806499672,0.3712474567536182,0.3712474567536182,,,23.08198768791329,23.08198768791329,,,,0.9161091134668606,0.9161091134668606,,,0.94,0.94,,,0.98,0.98,,,47.77309233409624,47.77309233409624,,,95.54618466819248,2293.1084320366194,0.1611085920905235,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1952-07-03,1952-07-14,635.1,0.9262821612419124,588.2818006047386,0.51,1952,7,3,1952.07,1951,10,277,40,0.0508275475722494,4.7727561286917535,0.0081130439931772,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2294818569284711,453.28180060473863,453.28180060473863,,2,226.64090030236932,226.64090030236932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,512.2818006047386,966.2472681027213,990.0,0.2136416235389788,0.0606563601209477,989.7257020163402,0.3635608122236075,0.3635608122236075,,,23.114873101395307,23.114873101395307,,,,0.9065636012094772,0.9065636012094772,,,0.94,0.94,,,0.98,0.98,,,47.34266886401184,47.34266886401184,,,94.68533772802368,2272.4481054725684,0.160952349079454,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1952-07-04,1952-07-15,623.0,0.9151901352719296,570.1634542744123,0.518,1952,7,4,1952.07,1951,10,278,40,0.0492621224493092,18.118346330326407,0.0317774599450323,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2367742074451272,435.1634542744122,435.1634542744122,,2,217.5817271372061,217.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,494.1634542744122,966.1657355442347,990.0,0.2060690438549708,0.0570326908548824,989.7368982652903,0.3351086412938215,0.3351086412938215,,,23.236054079761487,23.236054079761487,,,,0.8703269085488243,0.8703269085488243,,,0.94,0.94,,,0.98,0.98,,,45.68858785481601,45.68858785481601,,,91.377175709632,2193.0522170311683,0.1602648767201648,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1952-07-05,1952-07-16,617.0,0.9184185612174464,566.6642522711644,0.522,1952,7,5,1952.07,1951,10,279,40,0.0489597913962286,3.4992020032477735,0.0061750886688601,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.23823630917059999,431.6642522711644,431.6642522711644,,2,215.8321261355822,215.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,490.6642522711644,966.1499891352202,990.0,0.2049069472487261,0.0563328504542328,989.738760202297,0.3297464199666632,0.3297464199666632,,,23.259024647110227,23.259024647110227,,,,0.8633285045423288,0.8633285045423288,,,0.94,0.94,,,0.98,0.98,,,45.366003767011364,45.366003767011364,,,90.73200753402273,2177.568180816546,0.1601159896188492,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602746,0.52
1952-07-06,1952-07-17,611.1,0.9187889592491506,561.4719329971558,0.525,1952,7,6,1952.07,1951,10,280,40,0.0485111750109542,5.192319274008469,0.0092476915921543,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2404394450838628,426.47193299715593,426.47193299715593,,2,213.235966498578,213.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,485.47193299715593,966.1266236984873,990.0,0.2031825607739632,0.0552943865994311,989.7415230526267,0.3218688460225086,0.3218688460225086,,,23.29303050811692,23.29303050811692,,,,0.8529438659943118,0.8529438659943118,,,0.94,0.94,,,0.98,0.98,,,44.88584352348404,44.88584352348404,,,89.77168704696808,2154.5204891272338,0.1598863305023348,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1952-07-07,1952-07-18,599.3,0.9147476183529181,548.2082476789036,0.531,1952,7,7,1952.07,1951,10,281,41,0.0473651925994572,13.263685318252215,0.0241946110340554,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.24625678393491102,413.20824767890366,413.20824767890366,,2,206.60412383945183,206.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,472.20824767890366,966.066937114555,990.0,0.1987776468306322,0.0526416495357807,989.7485807036336,0.3021753409886885,0.3021753409886885,,,23.3794682480899,23.3794682480899,,,,0.8264164953578075,0.8264164953578075,,,0.94,0.94,,,0.97,0.97,,,43.205815847350614,43.205815847350614,,,86.41163169470123,2073.87916067283,0.1576255593755937,55.42394417524778,110.23065711285332,163.70307737368032,213.91824589374326,0.53
1952-07-08,1952-07-19,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1952,7,8,1952.07,1951,10,282,41,0.0468847977272627,5.560125835585153,0.01024628228086,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2487800004566849,407.64812184331856,407.64812184331856,,2,203.82406092165928,203.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,466.64812184331856,966.0419165482947,990.0,0.1969311105752718,0.0515296243686637,989.751539265056,0.2941035232265019,0.2941035232265019,,,23.415519193534642,23.415519193534642,,,,0.8152962436866371,0.8152962436866371,,,0.94,0.94,,,0.97,0.97,,,42.69016537357077,42.69016537357077,,,85.38033074714153,2049.1279379313964,0.1573401386834502,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1952-07-09,1952-07-20,581.8,0.9130898541596396,531.2356771500782,0.54,1952,7,9,1952.07,1951,10,283,41,0.0458987625057667,11.412444693240333,0.0214828280255285,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2541244984226868,396.2356771500783,396.2356771500783,,2,198.11783857503914,198.11783857503914,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,455.2356771500783,965.9905605471753,990.0,0.1931409997915388,0.0492471354300156,989.7576118647785,0.27787564237742995,0.27787564237742995,,,23.48917567522566,23.48917567522566,,,,0.7924713543001565,0.7924713543001565,,,0.93,0.93,,,0.97,0.97,,,41.18272192870191,41.18272192870191,,,82.36544385740382,1976.7706525776919,0.1550450156120349,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1952-07-10,1952-07-21,576.1,0.911538398058414,525.1372711214524,0.544,1952,7,10,1952.07,1951,10,284,41,0.0453718602248934,6.098406028625959,0.0116129750524135,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2570756398830766,390.13727112145233,390.13727112145233,,2,195.06863556072608,195.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,449.13727112145233,965.9631177200464,990.0,0.1911156988964232,0.0480274542242904,989.7608568468793,0.26939145133583603,0.26939145133583603,,,23.52834767549693,23.52834767549693,,,,0.7802745422429045,0.7802745422429045,,,0.93,0.93,,,0.97,0.97,,,40.61650643338093,40.61650643338093,,,81.23301286676187,1949.5923088022848,0.1546891019433555,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1952-07-11,1952-07-22,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1952,7,11,1952.07,1951,10,285,41,0.0442528096023254,12.951974798241508,0.0252876739945854,0.68,3,Normal,50,10,9,9,108,186.0,0.363149823579914,326.1852963232108,326.1852963232108,,2,163.09264816160538,163.09264816160538,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1852963232108,965.9048338334544,990.0,0.1731980688896272,0.0352370592646421,989.7915648718456,0.188282689776321,0.188282689776321,,,23.698448348614978,23.698448348614978,,,,0.6523705926464215,0.6523705926464215,,,0.92,0.92,,,0.97,0.97,,,33.83629986159774,33.83629986159774,,,67.67259972319548,1624.1423933566916,0.1321252293046912,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1952-07-12,1952-07-23,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1952,7,12,1952.07,1951,10,286,41,0.0442528096023254,0.0,0.0,0.68,3,Normal,50,10,9,9,108,186.0,0.363149823579914,326.1852963232108,326.1852963232108,,2,163.09264816160538,163.09264816160538,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1852963232108,965.9048338334544,990.0,0.1731980688896272,0.0352370592646421,989.7915648718456,0.188282689776321,0.188282689776321,,,23.698448348614978,23.698448348614978,,,,0.6523705926464215,0.6523705926464215,,,0.92,0.92,,,0.97,0.97,,,33.83629986159774,33.83629986159774,,,67.67259972319548,1624.1423933566916,0.1321252293046912,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
