Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1952-07-13,1952-07-24,553.5,0.9084075021595168,502.8035524452925,0.56,1952,7,13,1952.07,1951,10,287,41,0.0434422269312732,9.381743877918268,0.0186588655396165,0.68,3,Normal,50,10,9,9,108,186.0,0.3699257873088272,316.8035524452925,316.8035524452925,,2,158.40177622264625,158.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,385.8035524452925,965.8626159860037,990.0,0.1700823605906875,0.0333607104890585,989.7965569289205,0.17759148496635102,0.17759148496635102,,,23.75634945795013,23.75634945795013,,,,0.6336071048905849,0.6336071048905849,,,0.92,0.92,,,0.97,0.97,,,32.943392553763445,32.943392553763445,,,65.88678510752689,1581.2828425806451,0.1310388217965021,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1952-07-14,1952-07-25,553.5,0.9084075021595168,502.8035524452925,0.56,1952,7,14,1952.07,1951,10,288,42,0.0434422269312732,0.0,0.0,0.68,3,Normal,50,10,9,9,108,186.0,0.3699257873088272,316.8035524452925,316.8035524452925,,2,158.40177622264625,158.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,385.8035524452925,965.8626159860037,990.0,0.1700823605906875,0.0333607104890585,989.7965569289205,0.17759148496635102,0.17759148496635102,,,23.75634945795013,23.75634945795013,,,,0.6336071048905849,0.6336071048905849,,,0.92,0.92,,,0.97,0.97,,,32.943392553763445,32.943392553763445,,,65.88678510752689,1581.2828425806451,0.1310388217965021,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1952-07-15,1952-07-26,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1952,7,15,1952.07,1951,10,289,42,0.0425565906621026,10.250419782067695,0.0208107899479674,0.68,3,Normal,50,10,9,9,108,186.0,0.3776242351648476,306.55313266322486,306.55313266322486,,2,153.27656633161243,153.27656633161243,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,375.5531326632248,965.8164890969844,990.0,0.1666781621390783,0.0313106265326449,989.8020112113282,0.1662635309871341,0.1662635309871341,,,23.819258583356646,23.819258583356646,,,,0.6131062653264496,0.6131062653264496,,,0.92,0.92,,,0.97,0.97,,,31.9618987233834,31.9618987233834,,,63.923797446766784,1534.171138722403,0.1297805113960642,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710582,0.57
1952-07-16,1952-07-27,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1952,7,16,1952.07,1951,10,290,42,0.0423715875095842,2.1412401911852044,0.0043662077205994,0.68,3,Normal,50,10,9,9,108,186.0,0.3792730210159099,304.41189247203965,304.41189247203965,,2,152.20594623601983,152.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,373.41189247203965,965.8068535161243,990.0,0.1659670491604559,0.0308823784944079,989.8031505723453,0.1639437678518209,0.1639437678518209,,,23.832353288369077,23.832353288369077,,,,0.6088237849440792,0.6088237849440792,,,0.92,0.92,,,0.97,0.97,,,31.756096759389496,31.756096759389496,,,63.51219351877899,1524.2926444506961,0.1295078575656688,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1952-07-17,1952-07-28,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1952,7,17,1952.07,1951,10,291,42,0.0423715875095842,0.0,0.0,0.68,3,Normal,50,10,9,9,108,186.0,0.3792730210159099,304.41189247203965,304.41189247203965,,2,152.20594623601983,152.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,373.41189247203965,965.8068535161243,990.0,0.1659670491604559,0.0308823784944079,989.8031505723453,0.1639437678518209,0.1639437678518209,,,23.832353288369077,23.832353288369077,,,,0.6088237849440792,0.6088237849440792,,,0.92,0.92,,,0.97,0.97,,,31.756096759389496,31.756096759389496,,,63.51219351877899,1524.2926444506961,0.1295078575656688,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1952-07-18,1952-07-29,526.0,0.9149513144007492,481.26439137479406,0.58,1952,7,18,1952.07,1951,10,292,42,0.0415812434147822,9.147501097245536,0.0190072260927398,0.68,3,Normal,50,10,9,9,108,186.0,0.3864819490772357,295.26439137479406,295.26439137479406,,2,147.63219568739703,147.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.26439137479406,965.7656897611864,990.0,0.1629291336669057,0.0290528782749588,989.8080179880583,0.1542148344044443,0.1542148344044443,,,23.888113392467183,23.888113392467183,,,,0.5905287827495881,0.5905287827495881,,,0.92,0.92,,,0.97,0.97,,,30.87390047407513,30.87390047407513,,,61.74780094815026,1481.9472227556064,0.1283032820520123,55.88930824497041,111.19085009674687,165.2169452851148,216.11123326910115,0.58
1952-07-19,1952-07-30,526.0,0.9149513144007492,481.26439137479406,0.58,1952,7,19,1952.07,1951,10,293,42,0.0415812434147822,0.0,0.0,0.68,3,Normal,50,10,9,9,108,186.0,0.3864819490772357,295.26439137479406,295.26439137479406,,2,147.63219568739703,147.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.26439137479406,965.7656897611864,990.0,0.1629291336669057,0.0290528782749588,989.8080179880583,0.1542148344044443,0.1542148344044443,,,23.888113392467183,23.888113392467183,,,,0.5905287827495881,0.5905287827495881,,,0.92,0.92,,,0.97,0.97,,,30.87390047407513,30.87390047407513,,,61.74780094815026,1481.9472227556064,0.1283032820520123,55.88930824497041,111.19085009674687,165.2169452851148,216.11123326910115,0.58
1952-07-20,1952-07-31,520.6,0.9178171544321816,477.81561059739374,0.581,1952,7,20,1952.07,1951,10,294,42,0.0412832687556148,3.4487807774003727,0.0072178068294765,0.68,3,Normal,50,10,9,9,108,186.0,0.3892715011287548,291.8156105973937,291.8156105973937,,2,145.90780529869684,145.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,360.81561059739374,965.7501702476884,990.0,0.1617837821172156,0.0283631221194787,989.8098530957633,0.1506230830284676,0.1506230830284676,,,23.90905976504653,23.90905976504653,,,,0.5836312211947874,0.5836312211947874,,,0.91,0.91,,,0.97,0.97,,,30.20808235140929,30.20808235140929,,,60.41616470281858,1449.9879528676456,0.1264424254102595,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1952-07-21,1952-08-01,515.2,0.9212508629448248,474.62844458917374,0.585,1952,7,21,1952.07,1951,10,295,43,0.0410078976125046,3.1871660082199464,0.0067150758547113,0.62,3,Normal,50,10,9,9,108,186.0,0.3918854887869117,288.62844458917374,288.62844458917374,,2,144.31422229458687,144.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.62844458917374,965.7358280006513,990.0,0.1607253137012016,0.0277256889178347,989.811548997381,0.1473409097788473,0.1473409097788473,,,23.928380086950877,23.928380086950877,,,,0.5772568891783475,0.5772568891783475,,,0.91,0.91,,,0.97,0.97,,,29.90229804016595,29.90229804016595,,,59.8045960803319,1435.3103059279654,0.1260029750894875,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1952-07-22,1952-08-02,509.9,0.9199426161588228,469.07873997938367,0.593,1952,7,22,1952.07,1951,10,296,43,0.0405284031342187,5.549704609790069,0.0118310725615788,0.62,3,Normal,50,10,9,9,108,186.0,0.3965219144405795,283.07873997938367,283.07873997938367,,2,141.53936998969183,141.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.07873997938367,965.7108543299072,990.0,0.158882238369537,0.0266157479958767,989.8145020136346,0.1417108670406642,0.1417108670406642,,,23.961936816686784,23.961936816686784,,,,0.5661574799587673,0.5661574799587673,,,0.91,0.91,,,0.97,0.97,,,29.368469256583914,29.368469256583914,,,58.73693851316783,1409.6865243160278,0.1252176521915049,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1952-07-23,1952-08-03,504.6,0.9137807140222334,461.093748295619,0.595,1952,7,23,1952.07,1951,10,297,43,0.0398384998527414,7.98499168376469,0.0173175015130443,0.62,3,Normal,50,10,9,9,108,186.0,0.4033886832938594,275.09374829561904,275.09374829561904,,2,137.54687414780952,137.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.093748295619,965.6749218673303,990.0,0.1562303961129361,0.0250187496591237,989.818750854228,0.1337999543851203,0.1337999543851203,,,24.01002903251257,24.01002903251257,,,,0.5501874965912379,0.5501874965912379,,,0.91,0.91,,,0.97,0.97,,,28.597333778764558,28.597333778764558,,,57.194667557529115,1372.6720213806987,0.1240412991261381,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1952-07-24,1952-08-04,499.4,0.9139458138727656,456.42453944805914,0.599,1952,7,24,1952.07,1951,10,298,43,0.0394350802083123,4.669208847559787,0.0102299689083459,0.62,3,Normal,50,10,9,9,108,186.0,0.4075153369819342,270.4245394480592,270.4245394480592,,1,270.4245394480592,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,339.4245394480592,965.6539104275163,990.0,0.1546797363480639,0.0240849078896118,989.8212353557624,0.5173140396286922,,,,23.65001088861741,,,,,1.0816981577922369,,,,0.95,,,,0.98,,,,58.41120049145877,,,,58.41120049145877,1401.8688117950103,0.1279755916763233,56.05600076850403,111.53537919357565,165.76158050869145,216.90350214035192,0.6
1952-07-25,1952-08-05,489.0,0.9132865993695144,446.5971470916925,0.608,1952,7,25,1952.07,1951,10,299,43,0.0385859935087222,9.827392356366717,0.02200504956282,0.62,3,Normal,50,10,9,9,108,186.0,0.416482732169831,260.5971470916925,260.5971470916925,,1,260.5971470916925,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,329.5971470916925,965.6096871619127,990.0,0.1514160267094181,0.0221194294183384,989.8264645438722,0.4804610014620121,,,,23.736316380497666,,,,,1.0423885883667698,,,,0.95,,,,0.98,,,,56.49391437086065,,,,56.49391437086065,1355.8539449006555,0.1264986011190566,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1952-07-26,1952-08-06,483.8,0.9150446507013824,442.69860200932885,0.612,1952,7,26,1952.07,1951,10,300,43,0.038249159213606006,3.8985450823636825,0.0088063189372383,0.62,3,Normal,50,10,9,9,108,186.0,0.420150411941171,256.6986020093288,256.6986020093288,,1,256.6986020093288,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,325.6986020093288,965.592143709042,990.0,0.1501213069403675,0.0213397204018657,989.8285389726576,0.4662169802410049,,,,23.7701782833748,,,,,1.0267944080373153,,,,0.95,,,,0.98,,,,55.728150622697896,,,,55.728150622697896,1337.4756149447494,0.1258828249507857,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301186,0.61
1952-07-27,1952-08-07,478.7,0.9159706436305068,438.4751471059236,0.616,1952,7,27,1952.07,1951,10,301,43,0.0378842527099518,4.223454903405184,0.0096321420524774,0.62,3,Normal,50,10,9,9,108,186.0,0.4241973603923952,252.47514710592358,252.47514710592358,,1,252.47514710592358,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,321.4751471059236,965.5731381619768,990.0,0.1487186835407126,0.0204950294211847,989.830786287038,0.4510266501158053,,,,23.806621474945647,,,,,1.0099005884236945,,,,0.95,,,,0.98,,,,54.895290669110544,,,,54.895290669110544,1317.4869760586532,0.1251958999989784,56.174401532522815,111.78030474053287,166.1492696987931,217.4686299096536,0.615
1952-07-28,1952-08-08,473.6,0.9185589519257016,435.0295196320124,0.621,1952,7,28,1952.07,1951,10,302,44,0.0375865504962058,3.445627473911202,0.0079204452075478,0.62,3,Normal,50,10,9,9,108,186.0,0.4275571923425696,249.0295196320124,249.0295196320124,,1,249.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,318.02951963201235,965.5576328383439,990.0,0.1475743792135834,0.0198059039264024,989.8326197168599,0.4388194026770275,,,,23.836167475838927,,,,,0.9961180785280496,,,,0.94,,,,0.98,,,,53.64264646737182,,,,53.64264646737182,1287.4235152169233,0.1233080608248094,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1952-07-29,1952-08-09,473.6,0.9185589519257016,435.0295196320124,0.621,1952,7,29,1952.07,1951,10,303,44,0.0375865504962058,0.0,0.0,0.62,3,Normal,50,10,9,9,108,186.0,0.4275571923425696,249.0295196320124,249.0295196320124,,1,249.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,318.02951963201235,965.5576328383439,990.0,0.1475743792135834,0.0198059039264024,989.8326197168599,0.4388194026770275,,,,23.836167475838927,,,,,0.9961180785280496,,,,0.94,,,,0.98,,,,53.64264646737182,,,,53.64264646737182,1287.4235152169233,0.1233080608248094,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1952-07-30,1952-08-10,468.6,0.9171517748188612,429.7773216801184,0.624,1952,7,30,1952.07,1951,10,304,44,0.0371327605931622,5.252197951894003,0.0122207424332249,0.62,3,Normal,50,10,9,9,108,186.0,0.432782258665661,243.7773216801184,243.7773216801184,,1,243.7773216801184,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,312.77732168011835,965.5339979475605,990.0,0.1458301068310356,0.0187554643360236,989.835414428833,0.4205324887906335,,,,23.880883992481923,,,,,0.9751092867204736,,,,0.94,,,,0.98,,,,52.6097983098099,,,,52.6097983098099,1262.6351594354378,0.1224117598949699,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1952-07-31,1952-08-11,463.6,0.9213465808907868,427.1362749009687,0.629,1952,7,31,1952.07,1951,10,305,44,0.0369045741514437,2.64104677914969,0.0061831479420988,0.62,3,Normal,50,10,9,9,108,186.0,0.4354582153977064,241.13627490096871,241.13627490096871,,1,241.13627490096871,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.1362749009687,965.5221132370544,990.0,0.1449530064246759,0.0182272549801937,989.8368197385953,0.4114833290525667,,,,23.90322317248829,,,,,0.9645450996038748,,,,0.94,,,,0.98,,,,52.08851192048144,,,,52.08851192048144,1250.1242860915545,0.1219482281914785,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1952-08-01,1952-08-12,453.7,0.9217880946399624,418.21525853815086,0.64,1952,8,1,1952.08,1951,11,306,44,0.0361337983376962,8.921016362817795,0.0213311594464552,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.3706225366855198,263.2152585381509,263.2152585381509,,1,263.2152585381509,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.21525853815086,965.4819686634216,990.0,0.1496286836473563,0.0226430517076301,989.827728264645,0.4901465033927447,,,,23.85561309783059,,,,,1.0528610341526037,,,,0.95,,,,0.98,,,,57.34827149202931,,,,57.34827149202931,1376.3585158087037,0.1371262055155211,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1952-08-02,1952-08-13,453.7,0.9217880946399624,418.21525853815086,0.64,1952,8,2,1952.08,1951,11,307,44,0.0361337983376962,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.3706225366855198,263.2152585381509,263.2152585381509,,1,263.2152585381509,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.21525853815086,965.4819686634216,990.0,0.1496286836473563,0.0226430517076301,989.827728264645,0.4901465033927447,,,,23.85561309783059,,,,,1.0528610341526037,,,,0.95,,,,0.98,,,,57.34827149202931,,,,57.34827149202931,1376.3585158087037,0.1371262055155211,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1952-08-03,1952-08-14,443.9,0.9162405497561958,406.7191800367753,0.649,1952,8,3,1952.08,1951,11,308,44,0.0351405371551773,11.496078501375617,0.0282653955496668,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.3810983292845569,251.71918003677533,251.71918003677533,,1,251.71918003677533,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,312.7191800367753,965.4302363101656,990.0,0.145810797798191,0.020343836007355,989.8338453661943,0.4483341190482918,,,,23.955274936980747,,,,,1.0068767201471012,,,,0.95,,,,0.98,,,,55.07267307037297,,,,55.07267307037297,1321.7441536889517,0.1354071206216371,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1952-08-04,1952-08-15,443.9,0.9162405497561958,406.7191800367753,0.649,1952,8,4,1952.08,1951,11,309,45,0.0351405371551773,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.3810983292845569,251.71918003677533,251.71918003677533,,1,251.71918003677533,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,312.7191800367753,965.4302363101656,990.0,0.145810797798191,0.020343836007355,989.8338453661943,0.4483341190482918,,,,23.955274936980747,,,,,1.0068767201471012,,,,0.95,,,,0.98,,,,55.07267307037297,,,,55.07267307037297,1321.7441536889517,0.1354071206216371,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1952-08-05,1952-08-16,439.0,0.9168901073485894,402.5147571260308,0.657,1952,8,5,1952.08,1951,11,310,45,0.034777275015688995,4.204422910744484,0.0104453882405808,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.3850790492917709,247.51475712603082,247.51475712603082,,1,247.51475712603082,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.5147571260308,965.4113164070673,990.0,0.1444144949865047,0.0195029514252061,989.8360825535884,0.4335056145596347,,,,23.991260531961533,,,,,0.9900590285041232,,,,0.94,,,,0.98,,,,53.663266011970904,,,,53.663266011970904,1287.9183842873015,0.1333199965018139,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1952-08-06,1952-08-17,434.2,0.912194746936794,396.0749591199559,0.66,1952,8,6,1952.08,1951,11,311,45,0.0342208764679641,6.439798006074909,0.0162590384920662,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.39134006437669394,241.0749591199559,241.0749591199559,,1,241.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,302.07495911995585,965.3803747955998,990.0,0.1422758166819041,0.0182149918239911,989.839509191494,0.4112744027111228,,,,24.04785999318312,,,,,0.9642998364798236,,,,0.94,,,,0.98,,,,52.39037092157599,,,,52.39037092157599,1257.3689021178238,0.1322738782526995,56.449960412671224,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1952-08-07,1952-08-18,429.5,0.9173739538957784,394.0121131982369,0.665,1952,8,7,1952.08,1951,11,312,45,0.0340426465803276,2.062845921719031,0.0052354885868221,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.3933889208173044,239.01211319823688,239.01211319823688,,1,239.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,300.0121131982369,965.3700605659913,990.0,0.1415907387005214,0.0178024226396473,989.8406068386598,0.40427625723330995,,,,24.06627001543537,,,,,0.9560484527929476,,,,0.94,,,,0.98,,,,51.981838231023644,,,,51.981838231023644,1247.5641175445676,0.1319295435084005,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1952-08-08,1952-08-19,424.7,0.9179361992411328,389.84750381770914,0.669,1952,8,8,1952.08,1951,11,313,45,0.03368282432985,4.164609380527793,0.0106826626815472,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.3975913619610536,234.84750381770908,234.84750381770908,,1,234.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.84750381770914,965.3492375190884,990.0,0.1402076580944421,0.0169695007635418,989.8428228411419,0.3903300027818325,,,,24.103255319271547,,,,,0.9393900152708364,,,,0.94,,,,0.98,,,,51.15458741979253,,,,51.15458741979253,1227.7100980750204,0.1312169166631683,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1952-08-09,1952-08-20,424.7,0.9179361992411328,389.84750381770914,0.669,1952,8,9,1952.08,1951,11,314,45,0.03368282432985,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.3975913619610536,234.84750381770908,234.84750381770908,,1,234.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.84750381770914,965.3492375190884,990.0,0.1402076580944421,0.0169695007635418,989.8428228411419,0.3903300027818325,,,,24.103255319271547,,,,,0.9393900152708364,,,,0.94,,,,0.98,,,,51.15458741979253,,,,51.15458741979253,1227.7100980750204,0.1312169166631683,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1952-08-10,1952-08-21,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1952,8,10,1952.08,1951,11,315,45,0.0332788165974525,4.6760154212677785,0.0121400871096018,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419823,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.221830469562406,,,,50.221830469562406,1205.323931269498,0.130388234805872,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1952-08-11,1952-08-22,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1952,8,11,1952.08,1951,11,316,46,0.0332788165974525,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419823,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.221830469562406,,,,50.221830469562406,1205.323931269498,0.130388234805872,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1952-08-12,1952-08-23,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1952,8,12,1952.08,1951,11,317,46,0.0332788165974525,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419823,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.221830469562406,,,,50.221830469562406,1205.323931269498,0.130388234805872,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1952-08-13,1952-08-24,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1952,8,13,1952.08,1951,11,318,46,0.0332788165974525,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419823,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.221830469562406,,,,50.221830469562406,1205.323931269498,0.130388234805872,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1952-08-14,1952-08-25,410.7,0.9236168999978376,379.3294608291118,0.685,1952,8,14,1952.08,1951,11,319,46,0.0327740654156352,5.842027567329468,0.015400932884465,0.55,3,Normal,47,8,6,5,89,155.0,0.408615770737163,224.32946082911187,224.32946082911187,,1,224.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.32946082911184,965.2966473041456,990.0,0.1367145810871589,0.0148658921658223,989.848419526747,0.3561917769091337,,,,24.195580445692332,,,,,0.8973178433164474,,,,0.94,,,,0.98,,,,49.05070958066933,,,,49.05070958066933,1177.217029936064,0.1293089903258706,56.56655963161207,112.59288021069729,167.43877633568468,219.35585506259102,0.685
1952-08-15,1952-08-26,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1952,8,15,1952.08,1951,11,320,46,0.0324078558916269,4.238536157504143,0.0113000232176104,0.55,3,Normal,47,8,6,5,89,155.0,0.4132331384335747,220.0909246716077,220.0909246716077,,1,220.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.0909246716077,965.275454623358,990.0,0.1353069491529324,0.0140181849343215,989.8506748659128,0.3428739101452691,,,,24.232346332409524,,,,,0.8803636986864308,,,,0.94,,,,0.98,,,,48.19705909033429,,,,48.19705909033429,1156.7294181680231,0.1284943354268857,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1952-08-16,1952-08-27,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1952,8,16,1952.08,1951,11,321,46,0.031819070804736,6.814642209384488,0.0185041571610941,0.55,3,Normal,47,8,6,5,89,155.0,0.4208796693713217,213.2762824622232,213.2762824622232,,1,213.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.2762824622232,965.2413814123113,990.0,0.1330437838435427,0.0126552564924446,989.854300959664,0.3219904541271693,,,,24.29092909322588,,,,,0.8531051298488929,,,,0.94,,,,0.98,,,,46.817651557015154,,,,46.817651557015154,1123.6236373683637,0.1271264368261825,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1952-08-17,1952-08-28,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1952,8,17,1952.08,1951,11,322,46,0.0314996948548937,3.6964809009531923,0.0101390172607573,0.55,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.8383192062450799,,,,0.94,,,,0.97,,,,45.595821508259675,,,,45.595821508259675,1094.2997161982319,0.1250640362219764,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1952-08-18,1952-08-29,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1952,8,18,1952.08,1951,11,323,47,0.0309920370490232,5.875669049426563,0.0163802658427208,0.55,3,Normal,47,8,6,5,89,155.0,0.4321109960863981,203.70413251184345,203.70413251184345,,1,203.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.70413251184345,965.1935206625592,990.0,0.1298648410555937,0.0107408265023686,989.859394332442,0.2937577566785804,,,,24.372115913204322,,,,,0.8148165300473739,,,,0.94,,,,0.97,,,,44.408046568493106,,,,44.408046568493106,1065.7931176438346,0.1238013241094368,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
1952-08-19,1952-08-30,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1952,8,19,1952.08,1951,11,324,47,0.0309920370490232,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.4321109960863981,203.70413251184345,203.70413251184345,,1,203.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.70413251184345,965.1935206625592,990.0,0.1298648410555937,0.0107408265023686,989.859394332442,0.2937577566785804,,,,24.372115913204322,,,,,0.8148165300473739,,,,0.94,,,,0.97,,,,44.408046568493106,,,,44.408046568493106,1065.7931176438346,0.1238013241094368,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
1952-08-20,1952-08-31,388.0,0.9152363441299042,355.1117015224028,0.708,1952,8,20,1952.08,1951,11,325,47,0.0306816510115356,3.5924309894406288,0.0101163407852782,0.55,3,Normal,47,8,6,5,89,155.0,0.43648237817987395,200.11170152240285,200.11170152240285,,1,200.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.1117015224028,965.175558507612,990.0,0.1286717827934179,0.0100223403044805,989.8613058769023,0.2834940119409512,,,,24.40225335734925,,,,,0.8004468060896113,,,,0.94,,,,0.97,,,,43.67883152996316,,,,43.67883152996316,1048.2919567191157,0.1230002597568799,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1952-08-21,1952-09-01,379.1,0.9160644915741682,347.2800487557672,0.716,1952,8,21,1952.08,1951,11,326,47,0.0300049962124982,7.831652766635614,0.022551404247652,0.54,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.28004875576718,192.28004875576718,,1,192.28004875576718,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.28004875576718,965.1364002437787,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.632330507611606,,,,41.632330507611606,999.1759321826787,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259102,0.715
1952-08-22,1952-09-02,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1952,8,22,1952.08,1951,11,327,47,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.54,3,Normal,47,8,6,5,89,155.0,0.4495308211885631,189.8039437878336,189.8039437878336,,1,189.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.8039437878336,965.1240197189392,990.0,0.1252485422173617,0.0089803943787833,989.8657710634038,0.2550500860721711,,,,24.486701258392486,,,,,0.7592157751513343,,,,0.93,,,,0.97,,,,41.13004693108179,,,,41.13004693108179,987.1211263459633,0.1192853146609893,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1952-08-23,1952-09-03,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1952,8,23,1952.08,1951,11,328,47,0.0297910607432688,0.0,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4495308211885631,189.8039437878336,189.8039437878336,,1,189.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.8039437878336,965.1240197189392,990.0,0.1252485422173617,0.0089803943787833,989.8657710634038,0.2550500860721711,,,,24.486701258392486,,,,,0.7592157751513343,,,,0.93,,,,0.97,,,,41.13004693108179,,,,41.13004693108179,987.1211263459633,0.1192853146609893,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1952-08-24,1952-09-04,370.4,0.9221297088191446,341.5568441466111,0.728,1952,8,24,1952.08,1951,11,329,47,0.0295105113342672,3.247099641222462,0.0095067620423049,0.54,3,Normal,47,8,6,5,89,155.0,0.4538044037362847,186.55684414661118,186.55684414661118,,1,186.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.55684414661118,965.107784220733,990.0,0.1241701696427859,0.0086556844146611,989.8671741459427,0.246398797158263,,,,24.51299112805131,,,,,0.7462273765864446,,,,0.93,,,,0.97,,,,40.469811795731786,,,,40.469811795731786,971.2754830975628,0.118486314911495,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1952-08-25,1952-09-05,366.1,0.9210529813564018,337.1974964745787,0.732,1952,8,25,1952.08,1951,11,330,48,0.0291338636954036,4.3593476720324125,0.0129281733038046,0.54,3,Normal,47,8,6,5,89,155.0,0.4596712657138171,182.1974964745787,182.1974964745787,,1,182.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.1974964745787,965.0859874823727,990.0,0.1227224158033656,0.0082197496474578,989.8690578345493,0.235016908877185,,,,24.548053443299235,,,,,0.7287899858983149,,,,0.93,,,,0.97,,,,39.58067127917715,,,,39.58067127917715,949.9361107002521,0.1173812726754961,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1952-08-26,1952-09-06,361.8,0.9274247326812806,335.5422682840873,0.736,1952,8,26,1952.08,1951,11,331,48,0.0289908519797451,1.6552281904914141,0.0049329945790615,0.54,3,Normal,47,8,6,5,89,155.0,0.4619388215757338,180.5422682840873,180.5422682840873,,1,180.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.5422682840873,965.0777113414205,990.0,0.1221727090242356,0.0080542268284087,989.8697730641474,0.2307651355648905,,,,24.561296587161998,,,,,0.7221690731363491,,,,0.93,,,,0.97,,,,39.24224764439634,,,,39.24224764439634,941.8139434655122,0.1169517266634552,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1952-08-27,1952-09-07,361.8,0.9274247326812806,335.5422682840873,0.736,1952,8,27,1952.08,1951,11,332,48,0.0289908519797451,0.0,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4619388215757338,180.5422682840873,180.5422682840873,,1,180.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.5422682840873,965.0777113414205,990.0,0.1221727090242356,0.0080542268284087,989.8697730641474,0.2307651355648905,,,,24.561296587161998,,,,,0.7221690731363491,,,,0.93,,,,0.97,,,,39.24224764439634,,,,39.24224764439634,941.8139434655122,0.1169517266634552,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1952-08-28,1952-09-08,357.5,0.9286496375460918,331.9922454227278,0.742,1952,8,28,1952.08,1951,11,333,48,0.0286841300045236,3.55002286135948,0.0106930897040658,0.54,3,Normal,47,8,6,5,89,155.0,0.4668783748326335,176.99224542272782,176.99224542272782,,1,176.99224542272782,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.99224542272785,965.0599612271136,990.0,0.1209937346422343,0.0076992245422727,989.8713070408156,0.2217759370603593,,,,24.589569876641544,,,,,0.7079689816909113,,,,0.93,,,,0.97,,,,38.51490768693442,,,,38.51490768693442,924.3577844864259,0.1160114677916441,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1952-08-29,1952-09-09,353.3,0.9302022779600488,328.6404648032853,0.745,1952,8,29,1952.08,1951,11,334,48,0.0283945361590038,3.351780619442536,0.0101989285508369,0.54,3,Normal,47,8,6,5,89,155.0,0.4716400340194824,173.64046480328528,173.64046480328528,,1,173.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.64046480328528,965.0432023240164,990.0,0.1198774311829381,0.0073640464803285,989.8727585223368,0.2134511140865698,,,,24.616105084233777,,,,,0.6945618592131412,,,,0.93,,,,0.97,,,,37.826309100565425,,,,37.826309100565425,907.83141841357,0.1150993658775621,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1952-08-30,1952-09-10,349.1,0.9314493654938852,325.16897349391536,0.754,1952,8,30,1952.08,1951,11,335,48,0.0280945993098742,3.4714913093699242,0.0106759610920716,0.54,3,Normal,47,8,6,5,89,155.0,0.4766752446721378,170.16897349391536,170.16897349391536,,1,170.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.16897349391536,965.0258448674697,990.0,0.11869396823656199,0.0070168973493915,989.8742891344141,0.20499524772058397,,,,24.64344901922381,,,,,0.6806758939756614,,,,0.92,,,,0.97,,,,36.712202338900426,,,,36.712202338900426,881.0928561336099,0.1129019227893444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1952-08-31,1952-09-11,349.1,0.9314493654938852,325.16897349391536,0.754,1952,8,31,1952.08,1951,11,336,48,0.0280945993098742,0.0,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4766752446721378,170.16897349391536,170.16897349391536,,1,170.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.16897349391536,965.0258448674697,990.0,0.11869396823656199,0.0070168973493915,989.8742891344141,0.20499524772058397,,,,24.64344901922381,,,,,0.6806758939756614,,,,0.92,,,,0.97,,,,36.712202338900426,,,,36.712202338900426,881.0928561336099,0.1129019227893444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1952-09-01,1952-09-12,349.1,0.9314493654938852,325.16897349391536,0.754,1952,9,1,1952.09,1951,12,337,49,0.0280945993098742,0.0,0.0,0.52,3,Normal,40,6,4,3,65,118.0,0.3628882507826597,207.16897349391536,207.16897349391536,,1,207.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.16897349391536,965.0258448674697,990.0,0.1273623897212265,0.011433794698783,989.8612038155801,0.3038286260712032,,,,24.531530322039213,,,,,0.8286758939756614,,,,0.94,,,,0.97,,,,45.458798252324506,,,,45.458798252324506,1091.0111580557882,0.1398005405124396,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1952-09-02,1952-09-13,349.1,0.9314493654938852,325.16897349391536,0.754,1952,9,2,1952.09,1951,12,338,49,0.0280945993098742,0.0,0.0,0.52,3,Normal,40,6,4,3,65,118.0,0.3628882507826597,207.16897349391536,207.16897349391536,,1,207.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.16897349391536,965.0258448674697,990.0,0.1273623897212265,0.011433794698783,989.8612038155801,0.3038286260712032,,,,24.531530322039213,,,,,0.8286758939756614,,,,0.94,,,,0.97,,,,45.458798252324506,,,,45.458798252324506,1091.0111580557882,0.1398005405124396,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1952-09-03,1952-09-14,349.1,0.9314493654938852,325.16897349391536,0.754,1952,9,3,1952.09,1951,12,339,49,0.0280945993098742,0.0,0.0,0.52,3,Normal,40,6,4,3,65,118.0,0.3628882507826597,207.16897349391536,207.16897349391536,,1,207.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.16897349391536,965.0258448674697,990.0,0.1273623897212265,0.011433794698783,989.8612038155801,0.3038286260712032,,,,24.531530322039213,,,,,0.8286758939756614,,,,0.94,,,,0.97,,,,45.458798252324506,,,,45.458798252324506,1091.0111580557882,0.1398005405124396,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1952-09-04,1952-09-15,344.9,0.9311641633777771,321.15851994899526,0.757,1952,9,4,1952.09,1951,12,340,49,0.0277480961235931,4.010453544920097,0.0124874580489317,0.52,3,Normal,40,6,4,3,65,118.0,0.3674198025907584,203.15851994899532,203.15851994899532,,1,203.15851994899532,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,253.15851994899532,965.0057925997451,990.0,0.1260305047801091,0.010631703989798999,989.86333779123,0.29218724593368606,,,,24.5653579455514,,,,,0.8126340797959809,,,,0.94,,,,0.97,,,,44.640261723050216,,,,44.640261723050216,1071.366281353205,0.13899759449053303,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1952-09-05,1952-09-16,336.7,0.9331511800846664,314.19200233450715,0.767,1952,9,5,1952.09,1951,12,341,49,0.0271461890017014,6.966517614488112,0.0221728037719787,0.52,3,Normal,40,6,4,3,65,118.0,0.3755665297755425,196.19200233450715,196.19200233450715,,1,196.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,246.19200233450715,964.9709600116727,990.0,0.1237169011443012,0.0096192002334507,989.8666638986223,0.2725019524677294,,,,24.623201934481877,,,,,0.7847680093380286,,,,0.93,,,,0.97,,,,42.751318809762985,,,,42.751318809762985,1026.0316514343117,0.1360674953280556,57.00179161351822,113.49752809758728,168.88125550307097,221.48261179948432,0.765
1952-09-06,1952-09-17,332.7,0.9353947797556575,311.2058432247073,0.772,1952,9,6,1952.09,1951,12,342,49,0.0268881848546147,2.9861591097998708,0.0095954467912856,0.52,3,Normal,40,6,4,3,65,118.0,0.3791702584285915,193.2058432247073,193.2058432247073,,1,193.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.2058432247073,964.9560292161236,990.0,0.1227251877868031,0.0093205843224707,989.8679542278908,0.2642725970204965,,,,24.647652414746656,,,,,0.7728233728988291,,,,0.93,,,,0.97,,,,42.14242357834364,,,,42.14242357834364,1011.4181658802472,0.1354165562627773,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1952-09-07,1952-09-18,328.6,0.9320842651067591,306.2828895140811,0.779,1952,9,7,1952.09,1951,12,343,49,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.52,3,Normal,40,6,4,3,65,118.0,0.3852647471989292,188.28288951408103,188.28288951408103,,1,188.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,238.28288951408103,964.9314144475703,990.0,0.1210902585102114,0.0088282889514081,989.8700814525383,0.2509790914366603,,,,24.687687913531235,,,,,0.7531315580563241,,,,0.93,,,,0.97,,,,41.13532790024932,,,,41.13532790024932,987.2478696059836,0.1343050144443611,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1952-09-08,1952-09-19,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1952,9,8,1952.09,1951,12,344,50,0.0258188724897508,7.453346808631578,0.024941800402841,0.52,3,Normal,40,6,4,3,65,118.0,0.3948739436258159,180.82954270544946,180.82954270544946,,1,180.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.82954270544946,964.8953181708217,990.0,0.1185782531950395,0.0080829542705449,989.8733387925344,0.2315002966963583,,,,24.74652032501628,,,,,0.7233181708217978,,,,0.93,,,,0.97,,,,39.60109680634604,,,,39.60109680634604,950.426323352305,0.13252068871042,57.098678181283105,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1952-09-09,1952-09-20,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1952,9,9,1952.09,1951,12,345,50,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.52,3,Normal,40,6,4,3,65,118.0,0.3990602444623979,177.69470183371948,177.69470183371948,,1,177.69470183371948,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.6947018337196,964.8827788073347,990.0,0.1175095574433134,0.0077694701833719,989.8747209723732,0.2235406216224355,,,,24.76840154341605,,,,,0.7107788073348782,,,,0.93,,,,0.97,,,,38.948985401046,,,,38.948985401046,934.7756496251037,0.1317202680991846,57.11458346885725,113.73253340845957,169.25734018518622,222.0401991892125,0.795
1952-09-10,1952-09-21,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1952,9,10,1952.09,1951,12,346,50,0.0250949504517587,5.243886419845467,0.0180543009058978,0.52,3,Normal,40,6,4,3,65,118.0,0.4062649981955032,172.4508154138741,172.4508154138741,,1,172.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.4508154138741,964.8618032616556,990.0,0.1157218688910934,0.0072450815413874,989.8770330495674,0.2105343069842215,,,,24.80469548092773,,,,,0.6898032616554963,,,,0.93,,,,0.97,,,,37.85496440334785,,,,37.85496440334785,908.5191456803484,0.1303317546187877,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1952-09-11,1952-09-22,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1952,9,11,1952.09,1951,12,347,50,0.0250949504517587,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4062649981955032,172.4508154138741,172.4508154138741,,1,172.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.4508154138741,964.8618032616556,990.0,0.1157218688910934,0.0072450815413874,989.8770330495674,0.2105343069842215,,,,24.80469548092773,,,,,0.6898032616554963,,,,0.93,,,,0.97,,,,37.85496440334785,,,,37.85496440334785,908.5191456803484,0.1303317546187877,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1952-09-12,1952-09-23,308.9,0.9330275077590968,288.212197146785,0.805,1952,9,12,1952.09,1951,12,348,50,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.5,3,Normal,40,6,4,3,65,118.0,0.4094205629330226,170.212197146785,170.212197146785,,1,170.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.212197146785,964.8528487885872,990.0,0.1149587035727676,0.0070212197146785,989.8780200767127,0.2050994917523902,,,,24.820071796373032,,,,,0.68084878858714,,,,0.93,,,,0.97,,,,37.386723094241646,,,,37.386723094241646,897.2813542617993,0.1297194340293682,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1952-09-13,1952-09-24,308.9,0.9330275077590968,288.212197146785,0.805,1952,9,13,1952.09,1951,12,349,50,0.0249015338334822,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4094205629330226,170.212197146785,170.212197146785,,1,170.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.212197146785,964.8528487885872,990.0,0.1149587035727676,0.0070212197146785,989.8780200767127,0.2050994917523902,,,,24.820071796373032,,,,,0.68084878858714,,,,0.93,,,,0.97,,,,37.386723094241646,,,,37.386723094241646,897.2813542617993,0.1297194340293682,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1952-09-14,1952-09-25,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1952,9,14,1952.09,1951,12,350,50,0.0245640699557239,3.905831918497995,0.0137381092940418,0.5,3,Normal,40,6,4,3,65,118.0,0.4150452273738246,166.30636522828698,166.30636522828698,,1,166.30636522828698,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.306365228287,964.8372254609133,990.0,0.1136271699641887,0.0066306365228287,989.879742193513,0.1957855656404013,,,,24.846731166959486,,,,,0.6652254609131479,,,,0.92,,,,0.97,,,,36.174846908059614,,,,36.174846908059614,868.1963257934307,0.1272389623743126,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1952-09-15,1952-09-26,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1952,9,15,1952.09,1951,12,351,51,0.0245640699557239,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4150452273738246,166.30636522828698,166.30636522828698,,1,166.30636522828698,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.306365228287,964.8372254609133,990.0,0.1136271699641887,0.0066306365228287,989.879742193513,0.1957855656404013,,,,24.846731166959486,,,,,0.6652254609131479,,,,0.92,,,,0.97,,,,36.174846908059614,,,,36.174846908059614,868.1963257934307,0.1272389623743126,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1952-09-16,1952-09-27,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1952,9,16,1952.09,1951,12,352,51,0.0245640699557239,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4150452273738246,166.30636522828698,166.30636522828698,,1,166.30636522828698,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.306365228287,964.8372254609133,990.0,0.1136271699641887,0.0066306365228287,989.879742193513,0.1957855656404013,,,,24.846731166959486,,,,,0.6652254609131479,,,,0.92,,,,0.97,,,,36.174846908059614,,,,36.174846908059614,868.1963257934307,0.1272389623743126,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1952-09-17,1952-09-28,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1952,9,17,1952.09,1951,12,353,51,0.0245640699557239,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4150452273738246,166.30636522828698,166.30636522828698,,1,166.30636522828698,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.306365228287,964.8372254609133,990.0,0.1136271699641887,0.0066306365228287,989.879742193513,0.1957855656404013,,,,24.846731166959486,,,,,0.6652254609131479,,,,0.92,,,,0.97,,,,36.174846908059614,,,,36.174846908059614,868.1963257934307,0.1272389623743126,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1952-09-18,1952-09-29,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1952,9,18,1952.09,1951,12,354,51,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.5,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.4441461388449,163.4441461388449,,1,163.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.4441461388449,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553767,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580734,0.1264194634579479,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1952-09-19,1952-09-30,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1952,9,19,1952.09,1951,12,355,51,0.0238598360695514,5.2886360745919205,0.019150934462113,0.5,3,Normal,40,6,4,3,65,118.0,0.4272954755548603,158.155510064253,158.155510064253,,1,158.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.155510064253,964.8046220402573,990.0,0.1108484693400862,0.0058155510064253,989.8833359796537,0.1770387425070922,,,,24.90167519688929,,,,,0.6326220402570121,,,,0.92,,,,0.97,,,,34.47795196467087,,,,34.47795196467087,827.470847152101,0.1248497701771328,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1952-09-20,1952-10-01,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1952,9,20,1952.09,1951,12,356,51,0.0236126412969107,2.8610506092677497,0.0104687472075847,0.5,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.29445945498532,964.7931778378199,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044547,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1952-09-21,1952-10-02,290.0,0.9306432589888001,269.886545106752,0.836,1952,9,21,1952.09,1951,12,357,51,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.46,3,Normal,40,6,4,3,65,118.0,0.4372207586462889,151.88654510675198,151.88654510675198,,1,151.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.886545106752,964.7795461804269,990.0,0.1087113221954836,0.0051886545106752,989.8861000232938,0.1632548230370235,,,,24.94329901982977,,,,,0.6075461804270079,,,,0.92,,,,0.97,,,,33.16666205017549,,,,33.16666205017549,795.9998892042117,0.1228911283334136,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1952-09-22,1952-10-03,282.6,0.9347225320957594,264.15258757026163,0.847,1952,9,22,1952.09,1951,12,358,52,0.0228227835660706,5.7339575364903785,0.0217069898471663,0.46,3,Normal,40,6,4,3,65,118.0,0.4467115052151943,146.15258757026163,146.15258757026163,,1,146.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1525875702616,964.7566103502812,990.0,0.1067565639444073,0.0046152587570261,989.8886281772985,0.1511304001507646,,,,24.98088742686677,,,,,0.5846103502810466,,,,0.91,,,,0.97,,,,31.61524160226757,,,,31.61524160226757,758.7657984544217,0.1196855268126354,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1952-09-23,1952-10-04,282.6,0.9347225320957594,264.15258757026163,0.847,1952,9,23,1952.09,1951,12,359,52,0.0228227835660706,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.4467115052151943,146.15258757026163,146.15258757026163,,1,146.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1525875702616,964.7566103502812,990.0,0.1067565639444073,0.0046152587570261,989.8886281772985,0.1511304001507646,,,,24.98088742686677,,,,,0.5846103502810466,,,,0.91,,,,0.97,,,,31.61524160226757,,,,31.61524160226757,758.7657984544217,0.1196855268126354,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1952-09-24,1952-10-05,275.3,0.9419962953710668,259.3315801156547,0.858,1952,9,24,1952.09,1951,12,360,52,0.0224062485219925,4.821007454606956,0.0185901287165138,0.46,3,Normal,40,6,4,3,65,118.0,0.4550159295962924,141.33158011565467,141.33158011565467,,1,141.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.33158011565467,964.7373263204628,990.0,0.1051130386757913,0.0041331580115654,989.8907538033127,0.1412936220500482,,,,25.01213386079997,,,,,0.5653263204626187,,,,0.91,,,,0.97,,,,30.61061765115475,,,,30.61061765115475,734.6548236277141,0.1180365986953971,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1952-09-25,1952-10-06,271.7,0.9490803714054941,257.8651369108727,0.863,1952,9,25,1952.09,1951,12,361,52,0.0222795478290994,1.4664432047819669,0.0056868610559356,0.46,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.86513691087268,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069612,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1952-09-26,1952-10-07,271.7,0.9490803714054941,257.8651369108727,0.863,1952,9,26,1952.09,1951,12,362,52,0.0222795478290994,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.86513691087268,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069612,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1952-09-27,1952-10-08,271.7,0.9490803714054941,257.8651369108727,0.863,1952,9,27,1952.09,1951,12,363,52,0.0222795478290994,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.86513691087268,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069612,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1952-09-28,1952-10-09,271.7,0.9490803714054941,257.8651369108727,0.863,1952,9,28,1952.09,1951,12,364,52,0.0222795478290994,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.86513691087268,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069612,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1952-09-29,1952-10-10,271.7,0.9490803714054941,257.8651369108727,0.863,1952,9,29,1952.09,1951,12,365,53,0.0222795478290994,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.86513691087268,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069612,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1952-09-30,1952-10-11,271.7,0.9490803714054941,257.8651369108727,0.863,1952,9,30,1952.09,1951,12,366,53,0.0222795478290994,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.86513691087268,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069612,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
