Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1956-10-01,1956-10-12,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1956,10,1,1956.1,1956,1,1,1,0.0324078558916269,4.238536157504143,0.0113000232176104,0.04,1,Wet,44,7,6,3,60,120.0,0.3199224297550255,255.0909246716077,255.0909246716077,,1,255.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,312.0909246716077,965.275454623358,990.0,0.1456021521049619,0.0210181849343215,989.8333796629609,0.4604051905288971,,,,24.097519849073876,,,,,1.0203636986864308,,,,0.95,,,,0.98,,,,56.14176255832116,,,,56.14176255832116,1347.4023013997075,0.1496750757365652,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1956-10-02,1956-10-13,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1956,10,2,1956.1,1956,1,2,1,0.0324078558916269,0.0,0.0,0.04,1,Wet,44,7,6,3,60,120.0,0.3199224297550255,255.0909246716077,255.0909246716077,,1,255.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,312.0909246716077,965.275454623358,990.0,0.1456021521049619,0.0210181849343215,989.8333796629609,0.4604051905288971,,,,24.097519849073876,,,,,1.0203636986864308,,,,0.95,,,,0.98,,,,56.14176255832116,,,,56.14176255832116,1347.4023013997075,0.1496750757365652,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1956-10-03,1956-10-14,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1956,10,3,1956.1,1956,1,3,1,0.031819070804736,6.814642209384488,0.0185041571610941,0.04,1,Wet,44,7,6,3,60,120.0,0.3258423246745717,248.2762824622232,248.2762824622232,,1,248.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,305.2762824622232,965.2413814123112,990.0,0.1433389867955722,0.0196552564924446,989.837005756712,0.4361730193291058,,,,24.159451325071803,,,,,0.9931051298488928,,,,0.94,,,,0.98,,,,54.2057349958861,,,,54.2057349958861,1300.9376399012665,0.1471876891812775,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1956-10-04,1956-10-15,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1956,10,4,1956.1,1956,1,4,1,0.0314996948548937,3.696480900953192,0.0101390172607573,0.04,1,Wet,44,7,6,3,60,120.0,0.3291460456287324,244.57980156127,244.57980156127,,1,244.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,301.57980156127,965.2228990078064,990.0,0.1421113732122298,0.018915960312254,989.8389726664756,0.4233014672916404,,,,24.19277219137764,,,,,0.97831920624508,,,,0.94,,,,0.98,,,,53.47233646488759,,,,53.47233646488759,1283.3360751573025,0.1466684008162235,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1956-10-05,1956-10-16,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1956,10,5,1956.1,1956,1,5,1,0.0309920370490232,5.875669049426563,0.0163802658427208,0.04,1,Wet,44,7,6,3,60,120.0,0.3345375453572114,238.70413251184343,238.70413251184343,,1,238.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,295.70413251184345,965.1935206625592,990.0,0.1401600440076232,0.0177408265023686,989.84209912949,0.4032365673949002,,,,24.245341899535862,,,,,0.9548165300473738,,,,0.94,,,,0.98,,,,52.30114384356978,,,,52.30114384356978,1255.2274522456748,0.1458058023400188,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1956-10-06,1956-10-17,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1956,10,6,1956.1,1956,1,6,1,0.0309920370490232,0.0,0.0,0.04,1,Wet,44,7,6,3,60,120.0,0.3345375453572114,238.70413251184343,238.70413251184343,,1,238.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,295.70413251184345,965.1935206625592,990.0,0.1401600440076232,0.0177408265023686,989.84209912949,0.4032365673949002,,,,24.245341899535862,,,,,0.9548165300473738,,,,0.94,,,,0.98,,,,52.30114384356978,,,,52.30114384356978,1255.2274522456748,0.1458058023400188,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1956-10-07,1956-10-18,388.0,0.9152363441299042,355.1117015224028,0.708,1956,10,7,1956.1,1956,1,7,1,0.0306816510115356,3.5924309894406288,0.0101163407852782,0.04,1,Wet,44,7,6,3,60,120.0,0.3379218411715154,235.11170152240285,235.11170152240285,,1,235.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,292.1117015224028,965.175558507612,990.0,0.1389669857454474,0.0170223403044805,989.84401067395,0.3912075020690599,,,,24.277244664268995,,,,,0.9404468060896112,,,,0.94,,,,0.98,,,,51.581809870574986,,,,51.581809870574986,1237.9634368937998,0.1452551680201979,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1956-10-08,1956-10-19,379.1,0.9160644915741682,347.2800487557672,0.716,1956,10,8,1956.1,1956,1,8,2,0.0300049962124982,7.831652766635614,0.022551404247652,0.04,1,Wet,44,7,6,3,60,120.0,0.3455424532158851,227.2800487557672,227.2800487557672,,1,227.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,284.28004875576715,965.1364002437788,990.0,0.1363660678524688,0.0154560097511534,989.8481779223964,0.3656117022335192,,,,24.34616597638412,,,,,0.9091201950230688,,,,0.94,,,,0.98,,,,50.00516089425389,,,,50.00516089425389,1200.1238614620936,0.1439908830737961,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1956-10-09,1956-10-20,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1956,10,9,1956.1,1956,1,9,2,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.04,1,Wet,44,7,6,3,60,120.0,0.3480238615653392,224.8039437878336,224.8039437878336,,1,224.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,281.80394378783365,965.1240197189392,990.0,0.1355437451693912,0.0149607887575667,989.8494954660732,0.3576983440495125,,,,24.367777403084432,,,,,0.8992157751513343,,,,0.94,,,,0.98,,,,49.50428375186561,,,,49.50428375186561,1188.1028100447743,0.1435722666279212,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1956-10-10,1956-10-21,370.4,0.9221297088191446,341.5568441466111,0.728,1956,10,10,1956.1,1956,1,10,2,0.0295105113342672,3.247099641222462,0.0095067620423049,0.04,1,Wet,44,7,6,3,60,120.0,0.3513324416022849,221.5568441466112,221.5568441466112,,1,221.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,278.5568441466111,965.107784220733,990.0,0.1344653725948155,0.0143113688293222,989.8512232585756,0.3474514303719078,,,,24.39598760747088,,,,,0.8862273765864445,,,,0.94,,,,0.98,,,,48.845719501508654,,,,48.845719501508654,1172.2972680362082,0.1430090491190448,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1956-10-11,1956-10-22,366.1,0.9210529813564018,337.1974964745787,0.732,1956,10,11,1956.1,1956,1,11,2,0.0291338636954036,4.3593476720324125,0.0129281733038046,0.06,1,Wet,44,7,6,3,60,120.0,0.3558745282945681,217.1974964745787,217.1974964745787,,1,217.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,274.1974964745787,965.0859874823728,990.0,0.1330176187553951,0.0134394992949157,989.8535428819496,0.333927358644793,,,,24.433628040932053,,,,,0.8687899858983148,,,,0.94,,,,0.98,,,,47.958513113784456,,,,47.958513113784456,1151.0043147308268,0.1422267769339741,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1956-10-12,1956-10-23,361.8,0.9274247326812806,335.5422682840873,0.736,1956,10,12,1956.1,1956,1,12,2,0.0289908519797451,1.655228190491414,0.0049329945790615,0.06,1,Wet,44,7,6,3,60,120.0,0.3576300554134713,215.5422682840873,215.5422682840873,,1,215.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.5422682840873,965.0777113414204,990.0,0.1324679119762651,0.0131084536568174,989.8544236343668,0.328862206199691,,,,24.447850086746712,,,,,0.8621690731363492,,,,0.94,,,,0.98,,,,47.620731181346166,,,,47.620731181346166,1142.897548352308,0.1419217060934571,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1956-10-13,1956-10-24,357.5,0.9286496375460918,331.9922454227278,0.742,1956,10,13,1956.1,1956,1,13,2,0.0286841300045236,3.55002286135948,0.0106930897040658,0.06,1,Wet,44,7,6,3,60,120.0,0.3614542256768776,211.99224542272785,211.99224542272785,,1,211.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.9922454227278,965.0599612271136,990.0,0.1312889375942638,0.0123984490845455,989.8563126133212,0.3181285264610877,,,,24.47822285974648,,,,,0.8479689816909113,,,,0.94,,,,0.97,,,,46.4160794286111,,,,46.4160794286111,1113.985906286666,0.1398107337402089,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1956-10-14,1956-10-25,353.3,0.9302022779600488,328.6404648032853,0.745,1956,10,14,1956.1,1956,1,14,2,0.0283945361590038,3.351780619442536,0.0101989285508369,0.06,1,Wet,44,7,6,3,60,120.0,0.3651406714989542,208.64046480328528,208.64046480328528,,1,208.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,265.6404648032853,965.0432023240164,990.0,0.1301758001191722,0.011728092960657,989.85809610692,0.3081566384909042,,,,24.50673714441281,,,,,0.8345618592131412,,,,0.94,,,,0.97,,,,45.73541555154488,,,,45.73541555154488,1097.6499732370771,0.1391655028814567,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1956-10-15,1956-10-26,349.1,0.9314493654938852,325.16897349391536,0.754,1956,10,15,1956.1,1956,1,15,3,0.0280945993098742,3.471491309369924,0.0106759610920716,0.06,1,Wet,44,7,6,3,60,120.0,0.3690388991010099,205.16897349391536,205.16897349391536,,1,205.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,262.16897349391536,965.0258448674696,990.0,0.1290229063263925,0.011033794698783,989.8599432989748,0.2979948812954939,,,,24.53610355020976,,,,,0.8206758939756614,,,,0.94,,,,0.97,,,,45.028333776173696,,,,45.028333776173696,1080.6800106281687,0.1384767227092663,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1956-10-16,1956-10-27,344.9,0.9311641633777772,321.15851994899526,0.757,1956,10,16,1956.1,1956,1,16,3,0.0277480961235931,4.010453544920097,0.0124874580489317,0.06,1,Wet,44,7,6,3,60,120.0,0.3736472568719577,201.1585199489953,201.1585199489953,,1,201.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,258.15851994899526,965.0057925997452,990.0,0.1276910213852751,0.010231703989799,989.8620772746248,0.2864661146935183,,,,24.56981856018641,,,,,0.8046340797959809,,,,0.94,,,,0.97,,,,44.20882540665048,,,,44.20882540665048,1061.0118097596117,0.1376542195227188,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1956-10-17,1956-10-28,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,17,1956.1,1956,1,17,3,0.0275647185384118,2.1224257544135408,0.0066526195406563,0.06,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-10-18,1956-10-29,336.7,0.9331511800846664,314.19200233450715,0.767,1956,10,18,1956.1,1956,1,18,3,0.0271461890017014,4.84409186007457,0.0154176166932386,0.06,1,Wet,44,7,6,3,60,120.0,0.3819320641785178,194.19200233450715,194.19200233450715,,1,194.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,251.19200233450715,964.9709600116728,990.0,0.1253774177494673,0.0094192002334507,989.8652033820172,0.2669764410421764,,,,24.627266929302326,,,,,0.7767680093380286,,,,0.93,,,,0.97,,,,42.3224935668018,,,,42.3224935668018,1015.7398456032432,0.1347026444095887,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1956-10-19,1956-10-30,332.7,0.9353947797556575,311.2058432247073,0.772,1956,10,19,1956.1,1956,1,19,3,0.0268881848546147,2.9861591097998708,0.0095954467912856,0.06,1,Wet,44,7,6,3,60,120.0,0.3855968729782287,191.2058432247073,191.2058432247073,,1,191.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.2058432247073,964.9560292161236,990.0,0.1243857043919692,0.0091205843224707,989.8664937112856,0.2588309369427468,,,,24.6516335582193,,,,,0.7648233728988291,,,,0.93,,,,0.97,,,,41.71291627407128,,,,41.71291627407128,1001.1099905777106,0.1340364173173712,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1956-10-20,1956-10-31,332.7,0.9353947797556575,311.2058432247073,0.772,1956,10,20,1956.1,1956,1,20,3,0.0268881848546147,0.0,0.0,0.06,1,Wet,44,7,6,3,60,120.0,0.3855968729782287,191.2058432247073,191.2058432247073,,1,191.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.2058432247073,964.9560292161236,990.0,0.1243857043919692,0.0091205843224707,989.8664937112856,0.2588309369427468,,,,24.6516335582193,,,,,0.7648233728988291,,,,0.93,,,,0.97,,,,41.71291627407128,,,,41.71291627407128,1001.1099905777106,0.1340364173173712,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1956-10-21,1956-11-01,332.7,0.9353947797556575,311.2058432247073,0.772,1956,10,21,1956.1,1956,1,21,3,0.0268881848546147,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3855968729782287,191.2058432247073,191.2058432247073,,1,191.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.2058432247073,964.9560292161236,990.0,0.1243857043919692,0.0091205843224707,989.8664937112856,0.2588309369427468,,,,24.6516335582193,,,,,0.7648233728988291,,,,0.93,,,,0.97,,,,41.71291627407128,,,,41.71291627407128,1001.1099905777106,0.1340364173173712,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1956-10-22,1956-11-02,336.7,0.9331511800846664,314.19200233450715,0.767,1956,10,22,1956.1,1956,1,22,4,0.0271461890017014,2.9861591097998708,0.0095042492730945,0.08,1,Wet,44,7,6,3,60,120.0,0.3819320641785178,194.19200233450715,194.19200233450715,,1,194.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,251.19200233450715,964.9709600116728,990.0,0.1253774177494673,0.0094192002334507,989.8652033820172,0.2669764410421764,,,,24.627266929302326,,,,,0.7767680093380286,,,,0.93,,,,0.97,,,,42.3224935668018,,,,42.3224935668018,1015.7398456032432,0.1347026444095887,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1956-10-23,1956-11-03,336.7,0.9331511800846664,314.19200233450715,0.767,1956,10,23,1956.1,1956,1,23,4,0.0271461890017014,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3819320641785178,194.19200233450715,194.19200233450715,,1,194.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,251.19200233450715,964.9709600116728,990.0,0.1253774177494673,0.0094192002334507,989.8652033820172,0.2669764410421764,,,,24.627266929302326,,,,,0.7767680093380286,,,,0.93,,,,0.97,,,,42.3224935668018,,,,42.3224935668018,1015.7398456032432,0.1347026444095887,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1956-10-24,1956-11-04,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,24,1956.1,1956,1,24,4,0.0275647185384118,4.84409186007457,0.0151835229562462,0.08,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-10-25,1956-11-05,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,25,1956.1,1956,1,25,4,0.0275647185384118,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-10-26,1956-11-06,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,26,1956.1,1956,1,26,4,0.0275647185384118,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-10-27,1956-11-07,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,27,1956.1,1956,1,27,4,0.0275647185384118,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-10-28,1956-11-08,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,28,1956.1,1956,1,28,4,0.0275647185384118,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-10-29,1956-11-09,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,29,1956.1,1956,1,29,5,0.0275647185384118,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-10-30,1956-11-10,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,30,1956.1,1956,1,30,5,0.0275647185384118,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-10-31,1956-11-11,340.8,0.936138774045134,319.03609419458166,0.76,1956,10,31,1956.1,1956,1,31,5,0.0275647185384118,0.0,0.0,0.08,1,Wet,44,7,6,3,60,120.0,0.3761329899143367,199.0360941945817,199.0360941945817,,1,199.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,256.03609419458166,964.9951804709729,990.0,0.126986156743588,0.0099036094194581,989.863110233837,0.2804561983382569,,,,24.58747356452589,,,,,0.7961443767783268,,,,0.93,,,,0.97,,,,43.308130509815456,,,,43.308130509815456,1039.395132235571,0.1357468051354766,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-11-01,1956-11-12,340.8,0.936138774045134,319.03609419458166,0.76,1956,11,1,1956.11,1956,2,32,5,0.0275647185384118,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3573263404186199,205.0360941945817,205.0360941945817,,1,205.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,260.03609419458166,964.9951804709729,990.0,0.1283145700277208,0.0110072188389163,989.8606782111334,0.2976092789132084,,,,24.567888461247342,,,,,0.8201443767783269,,,,0.94,,,,0.97,,,,45.05746429267992,,,,45.05746429267992,1081.379143024318,0.141229989686368,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-11-02,1956-11-13,340.8,0.936138774045134,319.03609419458166,0.76,1956,11,2,1956.11,1956,2,33,5,0.0275647185384118,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3573263404186199,205.0360941945817,205.0360941945817,,1,205.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,260.03609419458166,964.9951804709729,990.0,0.1283145700277208,0.0110072188389163,989.8606782111334,0.2976092789132084,,,,24.567888461247342,,,,,0.8201443767783269,,,,0.94,,,,0.97,,,,45.05746429267992,,,,45.05746429267992,1081.379143024318,0.141229989686368,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-11-03,1956-11-14,340.8,0.936138774045134,319.03609419458166,0.76,1956,11,3,1956.11,1956,2,34,5,0.0275647185384118,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3573263404186199,205.0360941945817,205.0360941945817,,1,205.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,260.03609419458166,964.9951804709729,990.0,0.1283145700277208,0.0110072188389163,989.8606782111334,0.2976092789132084,,,,24.567888461247342,,,,,0.8201443767783269,,,,0.94,,,,0.97,,,,45.05746429267992,,,,45.05746429267992,1081.379143024318,0.141229989686368,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-11-04,1956-11-15,340.8,0.936138774045134,319.03609419458166,0.76,1956,11,4,1956.11,1956,2,35,5,0.0275647185384118,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3573263404186199,205.0360941945817,205.0360941945817,,1,205.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,260.03609419458166,964.9951804709729,990.0,0.1283145700277208,0.0110072188389163,989.8606782111334,0.2976092789132084,,,,24.567888461247342,,,,,0.8201443767783269,,,,0.94,,,,0.97,,,,45.05746429267992,,,,45.05746429267992,1081.379143024318,0.141229989686368,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1956-11-05,1956-11-16,332.7,0.9353947797556575,311.2058432247073,0.772,1956,11,5,1956.11,1956,2,36,6,0.0268881848546147,7.830250969874442,0.0251610024051527,0.09,1,Wet,42,7,6,3,56,114.0,0.3663170293293172,197.2058432247073,197.2058432247073,,1,197.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,252.2058432247073,964.9560292161236,990.0,0.125714117676102,0.0097205843224707,989.8645652980014,0.2753243971759961,,,,24.63321168470186,,,,,0.7888233728988291,,,,0.93,,,,0.97,,,,42.98970927478757,,,,42.98970927478757,1031.7530225949015,0.1381391455550103,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1956-11-06,1956-11-17,328.6,0.9320842651067592,306.2828895140811,0.779,1956,11,6,1956.11,1956,2,37,6,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.09,1,Wet,42,7,6,3,56,114.0,0.3722049252599824,192.28288951408103,192.28288951408103,,1,192.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,247.28288951408103,964.9314144475704,990.0,0.1240791883995103,0.0092282889514081,989.8666925226491,0.2617544185117711,,,,24.673523656566942,,,,,0.7691315580563242,,,,0.93,,,,0.97,,,,41.98513037085888,,,,41.98513037085888,1007.6431289006132,0.1370795816817206,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1956-11-07,1956-11-18,344.9,0.9311641633777772,321.15851994899526,0.757,1956,11,7,1956.11,1956,2,38,6,0.0277480961235931,14.875630434914228,0.0463186542187225,0.09,1,Wet,42,7,6,3,56,114.0,0.3549648940283598,207.1585199489953,207.1585199489953,,1,207.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,262.15851994899526,965.0057925997452,990.0,0.129019434669408,0.011431703989799,989.8595488613408,0.3037979884140216,,,,24.549958273181755,,,,,0.8286340797959809,,,,0.94,,,,0.97,,,,45.49065112260882,,,,45.49065112260882,1091.7756269426109,0.1416454750440169,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1956-11-08,1956-11-19,361.8,0.9274247326812806,335.5422682840873,0.736,1956,11,8,1956.11,1956,2,39,6,0.0289908519797451,14.383748335092037,0.0428671726177699,0.09,1,Wet,42,7,6,3,56,114.0,0.3397485526427977,221.5422682840873,221.5422682840873,,1,221.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,276.5422682840873,965.0777113414204,990.0,0.133796325260398,0.0143084536568174,989.8518952210828,0.3474057668799425,,,,24.426778112782426,,,,,0.8861690731363492,,,,0.94,,,,0.98,,,,48.90415080772316,,,,48.90415080772316,1173.6996193853556,0.1457466180276232,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1956-11-09,1956-11-20,370.4,0.9221297088191446,341.5568441466111,0.728,1956,11,9,1956.11,1956,2,40,6,0.0295105113342672,6.014575862523827,0.0176092968581888,0.09,1,Wet,42,7,6,3,56,114.0,0.3337658195221707,227.5568441466112,227.5568441466112,,1,227.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.5568441466111,965.107784220733,990.0,0.1357937858789483,0.0155113688293222,989.8486948452918,0.3665016589228183,,,,24.37440896563593,,,,,0.9102273765864444,,,,0.94,,,,0.98,,,,50.12413978819036,,,,50.12413978819036,1202.9793549165688,0.146751970124993,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1956-11-10,1956-11-21,379.1,0.9160644915741682,347.2800487557672,0.716,1956,11,10,1956.11,1956,2,41,6,0.0300049962124982,5.7232046091560855,0.0164800846742021,0.09,1,Wet,42,7,6,3,56,114.0,0.3282653305550909,233.2800487557672,233.2800487557672,,1,233.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,288.28004875576715,965.1364002437788,990.0,0.1376944811366016,0.0166560097511534,989.8456495091124,0.3851440535407051,,,,24.324105211792773,,,,,0.9331201950230688,,,,0.94,,,,0.98,,,,51.27874731917096,,,,51.27874731917096,1230.6899356601027,0.1476582012208651,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1956-11-11,1956-11-22,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1956,11,11,1956.11,1956,2,42,6,0.0303827482995284,4.372130636923714,0.0124331111624971,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3014342188439262,245.6521793926909,245.6521793926909,,1,245.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,295.65217939269087,965.1582608969634,990.0,0.1401427902042147,0.0191304358785381,989.8407267739173,0.4270158500607405,,,,24.25545002689313,,,,,0.9826087175707636,,,,0.94,,,,0.98,,,,53.84593156996119,,,,53.84593156996119,1292.3023576790686,0.1531227011388184,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1956-11-12,1956-11-23,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1956,11,12,1956.11,1956,2,43,7,0.0309920370490232,7.051953119152528,0.0196595257204618,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2955081650655367,252.70413251184343,252.70413251184343,,1,252.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.70413251184345,965.1935206625592,990.0,0.1424847672548557,0.0205408265023686,989.8369744062428,0.4518438116814282,,,,24.191609932002184,,,,,1.0108165300473737,,,,0.95,,,,0.98,,,,55.83362221621865,,,,55.83362221621865,1340.0069331892478,0.1556536910384638,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1956-11-13,1956-11-24,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1956,11,13,1956.11,1956,2,44,7,0.031819070804736,9.572149950379751,0.0259917632663777,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2878273867958716,262.2762824622232,262.2762824622232,,1,262.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,312.2762824622232,965.2413814123112,990.0,0.1456637100428047,0.0224552564924446,989.8318810334648,0.4866617654098804,,,,24.10383785574388,,,,,1.049105129848893,,,,0.95,,,,0.98,,,,57.73828832116042,,,,57.73828832116042,1385.71891970785,0.1567798174108131,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1956-11-14,1956-11-25,410.7,0.9236168999978376,379.3294608291118,0.685,1956,11,14,1956.11,1956,2,45,7,0.0327740654156352,11.05317836688863,0.0291387290160098,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2794404625686404,273.32946082911184,273.32946082911184,,1,273.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,323.32946082911184,965.2966473041456,990.0,0.1493345072864209,0.0246658921658223,989.8259996005478,0.5284672327811296,,,,24.00088506362116,,,,,1.0933178433164474,,,,0.95,,,,0.98,,,,59.91456219466016,,,,59.91456219466016,1437.9494926718437,0.1579486129648435,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1956-11-15,1956-11-26,415.3,0.9212010008195706,382.5747756403677,0.68,1956,11,15,1956.11,1956,2,46,7,0.0330544606153277,3.2453148112558665,0.0084828248433884,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2770700180705152,276.5747756403677,276.5747756403677,,2,138.28738782018385,138.28738782018385,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,326.5747756403677,965.3128738782018,990.0,0.1504122871130372,0.0253149551280735,989.8242727577588,0.1352503366963894,0.1352503366963894,,,24.37614854286069,24.37614854286069,,,,0.5531495512807354,0.5531495512807354,,,0.91,0.91,,,0.97,0.97,,,29.18971097394805,29.18971097394805,,,58.37942194789609,1401.1061267495058,0.1525961084344321,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1956-11-16,1956-11-27,429.5,0.9173739538957784,394.0121131982369,0.665,1956,11,16,1956.11,1956,2,47,7,0.0340426465803276,11.437337557869167,0.0290278830897637,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2690272619782856,288.0121131982369,288.0121131982369,,2,144.00605659911844,144.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,338.0121131982369,965.3700605659913,990.0,0.1542106648997834,0.0276024226396473,989.8181869124604,0.1467103200672404,0.1467103200672404,,,24.301416026402155,24.301416026402155,,,,0.5760242263964738,0.5760242263964738,,,0.91,0.91,,,0.97,0.97,,,30.303617274512213,30.303617274512213,,,60.607234549024426,1454.5736291765866,0.153820739309432,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1956-11-17,1956-11-28,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1956,11,17,1956.11,1956,2,48,7,0.0332788165974525,8.84062480179557,0.0229524382466655,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2752020935955117,279.1714883964413,279.1714883964413,,2,139.58574419822062,139.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,329.1714883964413,965.3258574419824,990.0,0.1512746640430985,0.0258342976792882,989.8228910382776,0.1378119021491174,0.1378119021491174,,,24.35922169414641,24.35922169414641,,,,0.5583429767928826,0.5583429767928826,,,0.91,0.91,,,0.97,0.97,,,29.44330842172814,29.44330842172814,,,58.88661684345628,1413.2788042429504,0.1528841532082631,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1956-11-18,1956-11-29,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1956,11,18,1956.11,1956,2,49,7,0.0332788165974525,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2752020935955117,279.1714883964413,279.1714883964413,,2,139.58574419822062,139.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,329.1714883964413,965.3258574419824,990.0,0.1512746640430985,0.0258342976792882,989.8228910382776,0.1378119021491174,0.1378119021491174,,,24.35922169414641,24.35922169414641,,,,0.5583429767928826,0.5583429767928826,,,0.91,0.91,,,0.97,0.97,,,29.44330842172814,29.44330842172814,,,58.88661684345628,1413.2788042429504,0.1528841532082631,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1956-11-19,1956-11-30,424.7,0.9179361992411328,389.84750381770914,0.669,1956,11,19,1956.11,1956,2,50,8,0.03368282432985,4.6760154212677785,0.0119944731605983,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2719011894701398,283.84750381770914,283.84750381770914,,2,141.9237519088545,141.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,333.84750381770914,965.3492375190884,990.0,0.1528275842937041,0.0267695007635418,989.8204029149427,0.1424843092358114,0.1424843092358114,,,24.32868108661839,24.32868108661839,,,,0.5676950076354181,0.5676950076354181,,,0.91,0.91,,,0.97,0.97,,,29.89893941264825,29.89893941264825,,,59.797878825296486,1435.1490918071158,0.1533878715131076,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1956-11-20,1956-12-01,434.2,0.912194746936794,396.0749591199559,0.66,1956,11,20,1956.11,1956,2,51,8,0.0342208764679641,6.227455302246825,0.0157229210250597,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.267626108541481,290.07495911995585,290.07495911995585,,2,145.03747955997798,145.03747955997798,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,340.07495911995585,965.3803747955998,990.0,0.1548957428811661,0.0280149918239911,989.8170892652948,0.1488261250443245,0.1488261250443245,,,24.287888344650742,24.287888344650742,,,,0.5801499182399118,0.5801499182399118,,,0.91,0.91,,,0.97,0.97,,,30.50367293452443,30.50367293452443,,,61.00734586904886,1464.176300857173,0.1540297978054504,56.44996041267122,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1956-11-21,1956-12-02,443.9,0.9162405497561958,406.7191800367753,0.649,1956,11,21,1956.11,1956,2,52,8,0.0351405371551773,10.644220916819393,0.0261709342447458,0.09,1,Wet,42,7,6,3,56,114.0,0.2802916744415451,292.7191800367753,292.7191800367753,,2,146.35959001838762,146.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,347.7191800367753,965.4302363101656,990.0,0.1574344140343534,0.028543836007355,989.8140217499584,0.1515600741980699,0.1515600741980699,,,24.232225365594783,24.232225365594783,,,,0.5854383600735505,0.5854383600735505,,,0.91,0.91,,,0.97,0.97,,,30.711188074922266,30.711188074922266,,,61.42237614984453,1474.1370275962686,0.1510191285896346,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1956-11-22,1956-12-03,443.9,0.9162405497561958,406.7191800367753,0.649,1956,11,22,1956.11,1956,2,53,8,0.0351405371551773,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.2802916744415451,292.7191800367753,292.7191800367753,,2,146.35959001838762,146.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,347.7191800367753,965.4302363101656,990.0,0.1574344140343534,0.028543836007355,989.8140217499584,0.1515600741980699,0.1515600741980699,,,24.232225365594783,24.232225365594783,,,,0.5854383600735505,0.5854383600735505,,,0.91,0.91,,,0.97,0.97,,,30.711188074922266,30.711188074922266,,,61.42237614984453,1474.1370275962686,0.1510191285896346,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1956-11-23,1956-12-04,453.7,0.9217880946399624,418.21525853815086,0.64,1956,11,23,1956.11,1956,2,54,8,0.0361337983376962,11.496078501375615,0.0274884243620367,0.09,1,Wet,42,7,6,3,56,114.0,0.2725868979493501,304.21525853815086,304.21525853815086,,2,152.10762926907546,152.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,359.21525853815086,965.4819686634216,990.0,0.1612522998835187,0.0308430517076301,989.8079046484088,0.1637315466181763,0.1637315466181763,,,24.162204438369088,24.162204438369088,,,,0.6084305170763018,0.6084305170763018,,,0.92,0.92,,,0.97,0.97,,,32.174819642598834,32.174819642598834,,,64.34963928519767,1544.391342844744,0.1538672680430848,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1956-11-24,1956-12-05,463.6,0.9213465808907868,427.1362749009687,0.629,1956,11,24,1956.11,1956,2,55,8,0.0369045741514437,8.921016362817795,0.0208856444348729,0.09,1,Wet,42,7,6,3,56,114.0,0.2668937449211749,313.1362749009687,313.1362749009687,,2,156.56813745048436,156.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,368.1362749009687,965.5221132370544,990.0,0.1642149990446021,0.0326272549801937,989.8031577459752,0.1734963300259384,0.1734963300259384,,,24.10754817889496,24.10754817889496,,,,0.6262725498019375,0.6262725498019375,,,0.92,0.92,,,0.97,0.97,,,33.043420534676315,33.043420534676315,,,66.08684106935263,1586.0841856644631,0.1547207412544739,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1956-11-25,1956-12-06,473.6,0.9185589519257016,435.0295196320124,0.621,1956,11,25,1956.11,1956,2,56,8,0.0375865504962058,7.893244731043692,0.0181441589014936,0.09,1,Wet,42,7,6,3,56,114.0,0.2620511824035104,321.02951963201235,321.02951963201235,,2,160.51475981600618,160.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,376.0295196320124,965.557632838344,990.0,0.1668363718335096,0.0342059039264024,989.7989577242404,0.1823690551474112,0.1823690551474112,,,24.05895583074871,24.05895583074871,,,,0.6420590392640249,0.6420590392640249,,,0.92,0.92,,,0.97,0.97,,,33.808065187263395,33.808065187263395,,,67.61613037452679,1622.7871289886434,0.1554288325806549,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1956-11-26,1956-12-07,483.8,0.9150446507013824,442.69860200932885,0.612,1956,11,26,1956.11,1956,2,57,9,0.038249159213606,7.669082377316386,0.0173234845163454,0.09,1,Wet,42,7,6,3,56,114.0,0.2575115428026532,328.6986020093288,328.6986020093288,,2,164.3493010046644,164.3493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,383.69860200932885,965.592143709042,990.0,0.1693832995602937,0.0357397204018657,989.7948769800377,0.1911992584802307,0.1911992584802307,,,24.01153401251561,24.01153401251561,,,,0.6573972040186576,0.6573972040186576,,,0.92,0.92,,,0.97,0.97,,,34.54747703443332,34.54747703443332,,,69.09495406886664,1658.2788976527993,0.1560767387908097,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1956-11-27,1956-12-08,494.2,0.914143919554834,451.76992504399885,0.604,1956,11,27,1956.11,1956,2,58,9,0.0390329215238015,9.071323034670115,0.0200795195337242,0.09,1,Wet,42,7,6,3,56,114.0,0.2523408347487878,337.76992504399885,337.76992504399885,,2,168.88496252199948,168.88496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,392.76992504399885,965.632964662698,990.0,0.1723959160662727,0.0375539850087997,989.7900500989248,0.2019105158394609,0.2019105158394609,,,23.95517492038745,23.95517492038745,,,,0.6755398500879978,0.6755398500879978,,,0.92,0.92,,,0.97,0.97,,,35.41758111530881,35.41758111530881,,,70.83516223061761,1700.0438935348227,0.1567947716389461,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1956-11-28,1956-12-09,504.6,0.9137807140222334,461.093748295619,0.595,1956,11,28,1956.11,1956,2,59,9,0.0398384998527414,9.32382325162007,0.0202211009932026,0.09,1,Wet,42,7,6,3,56,114.0,0.2472382252446235,347.093748295619,347.093748295619,,2,173.5468741478095,173.5468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,402.093748295619,965.6749218673305,990.0,0.1754923887328623,0.0394187496591238,989.785088861608,0.2132209264543891,0.2132209264543891,,,23.896946067823343,23.896946067823343,,,,0.6941874965912379,0.6941874965912379,,,0.93,0.93,,,0.97,0.97,,,36.70142183310692,36.70142183310692,,,73.40284366621384,1761.6682479891324,0.1591928841749409,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1956-11-29,1956-12-10,515.2,0.9212508629448248,474.62844458917374,0.585,1956,11,29,1956.11,1956,2,60,9,0.0410078976125046,13.53469629355476,0.0285164036160328,0.09,1,Wet,42,7,6,3,56,114.0,0.2401878802242362,360.62844458917374,360.62844458917374,,2,180.31422229458687,180.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,415.62844458917374,965.7358280006512,990.0,0.1799873063211278,0.0421256889178347,989.777887004761,0.2301823702954233,0.2301823702954233,,,23.811876633814357,23.811876633814357,,,,0.7212568891783475,0.7212568891783475,,,0.93,0.93,,,0.97,0.97,,,37.99682399253116,37.99682399253116,,,75.99364798506231,1823.847551641496,0.1601118703512186,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1956-11-30,1956-12-11,520.6,0.9178171544321816,477.81561059739374,0.581,1956,11,30,1956.11,1956,2,61,9,0.0412832687556148,3.1871660082199464,0.0066702843890662,0.09,1,Wet,42,7,6,3,56,114.0,0.2385857587563336,363.81561059739374,363.81561059739374,,2,181.90780529869687,181.90780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,418.81561059739374,965.7501702476884,990.0,0.1810457747371418,0.0427631221194787,989.7761911031432,0.2342700041386409,0.2342700041386409,,,23.791750851316404,23.791750851316404,,,,0.7276312211947874,0.7276312211947874,,,0.93,0.93,,,0.97,0.97,,,38.30023402278344,38.30023402278344,,,76.60046804556687,1838.4112330936048,0.1603138665766829,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1956-12-01,1956-12-12,526.0,0.9149513144007492,481.26439137479406,0.58,1956,12,1,1956.12,1956,3,62,9,0.0415812434147822,3.4487807774003727,0.007166083423601,0.08,1,Wet,44,8,6,4,64,126.0,0.261810352600708,355.26439137479406,355.26439137479406,,2,177.63219568739703,177.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,413.26439137479406,965.7656897611864,990.0,0.179202196397533,0.0410528782749588,989.7797449253276,0.2233833152279759,0.2233833152279759,,,23.79067184891295,23.79067184891295,,,,0.7105287827495881,0.7105287827495881,,,0.93,0.93,,,0.97,0.97,,,37.39831893527498,37.39831893527498,,,74.79663787054996,1795.1193088931989,0.1554169375733028,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1956-12-02,1956-12-13,553.5,0.9084075021595168,502.8035524452925,0.56,1956,12,2,1956.12,1956,3,63,9,0.0434422269312732,21.539161070498444,0.0428381242848159,0.08,1,Wet,44,8,6,4,64,126.0,0.2505948881769474,376.8035524452925,376.8035524452925,,2,188.40177622264625,188.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,434.8035524452925,965.8626159860036,990.0,0.1863554233213148,0.0453607104890585,989.7682838661896,0.2512961131113295,0.2512961131113295,,,23.65437176707456,23.65437176707456,,,,0.7536071048905849,0.7536071048905849,,,0.93,0.93,,,0.97,0.97,,,39.438473904939926,39.438473904939926,,,78.87694780987985,1893.0467474371164,0.1568742850488552,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1956-12-03,1956-12-14,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,3,1956.12,1956,3,64,10,0.0485111750109542,58.66838055186344,0.1044903175100662,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-04,1956-12-15,617.0,0.9184185612174464,566.6642522711644,0.522,1956,12,4,1956.12,1956,3,65,10,0.0489597913962286,5.192319274008469,0.0091629554064825,0.08,1,Wet,44,8,6,4,64,126.0,0.2223538885592266,440.6642522711644,440.6642522711644,,2,220.3321261355822,220.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,498.6642522711644,966.1499891352202,990.0,0.2075637738169918,0.0581328504542328,989.7343033757288,0.3436250186959093,0.3436250186959093,,,23.24068922181264,23.24068922181264,,,,0.8813285045423288,0.8813285045423288,,,0.94,0.94,,,0.98,0.98,,,46.27535565046809,46.27535565046809,,,92.5507113009362,2221.2170712224683,0.1633254805292502,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1956-12-05,1956-12-16,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,5,1956.12,1956,3,66,10,0.0485111750109542,5.192319274008469,0.0092476915921543,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-06,1956-12-17,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,6,1956.12,1956,3,67,10,0.0485111750109542,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-07,1956-12-18,605.1,0.916570131514196,554.61658657924,0.528,1956,12,7,1956.12,1956,3,68,10,0.0479188730804463,6.855346417915938,0.0123605146037883,0.08,1,Wet,44,8,6,4,64,126.0,0.2271839736657388,428.61658657924,428.61658657924,,2,214.30829328962,214.30829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,486.6165865792401,966.0957746396066,990.0,0.2035627040300059,0.055723317315848,989.7407139786542,0.3251111555090495,0.3251111555090495,,,23.31982818353855,23.31982818353855,,,,0.8572331731584799,0.8572331731584799,,,0.94,0.94,,,0.98,0.98,,,45.16346567205913,45.16346567205913,,,90.32693134411826,2167.8463522588377,0.1628637396173743,55.37817621228815,110.13634421489728,163.55467619104525,213.7039507141394,0.53
1956-12-08,1956-12-19,599.3,0.914747618352918,548.2082476789036,0.531,1956,12,8,1956.12,1956,3,69,10,0.0473651925994572,6.408338900336275,0.011689606873791,0.08,1,Wet,44,8,6,4,64,126.0,0.229839665005917,422.20824767890366,422.20824767890366,,2,211.10412383945183,211.10412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,480.20824767890366,966.066937114555,990.0,0.2014344733988979,0.0544416495357807,989.7441238770656,0.3154709145328649,0.3154709145328649,,,23.36171584797749,23.36171584797749,,,,0.8444164953578074,0.8444164953578074,,,0.94,0.94,,,0.97,0.97,,,44.11335101410829,44.11335101410829,,,88.22670202821655,2117.4408486771968,0.1609364733233504,55.42394417524778,110.23065711285332,163.70307737368032,213.9182458937433,0.53
1956-12-09,1956-12-20,599.3,0.914747618352918,548.2082476789036,0.531,1956,12,9,1956.12,1956,3,70,10,0.0473651925994572,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.229839665005917,422.20824767890366,422.20824767890366,,2,211.10412383945183,211.10412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,480.20824767890366,966.066937114555,990.0,0.2014344733988979,0.0544416495357807,989.7441238770656,0.3154709145328649,0.3154709145328649,,,23.36171584797749,23.36171584797749,,,,0.8444164953578074,0.8444164953578074,,,0.94,0.94,,,0.97,0.97,,,44.11335101410829,44.11335101410829,,,88.22670202821655,2117.4408486771968,0.1609364733233504,55.42394417524778,110.23065711285332,163.70307737368032,213.9182458937433,0.53
