Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1956-12-10,1956-12-21,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,10,1956.12,1956,3,71,11,0.0485111750109542,13.263685318252216,0.0236230602791669,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-11,1956-12-22,617.0,0.9184185612174464,566.6642522711644,0.522,1956,12,11,1956.12,1956,3,72,11,0.0489597913962286,5.192319274008469,0.0091629554064825,0.08,1,Wet,44,8,6,4,64,126.0,0.2223538885592266,440.6642522711644,440.6642522711644,,2,220.3321261355822,220.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,498.6642522711644,966.1499891352202,990.0,0.2075637738169918,0.0581328504542328,989.7343033757288,0.3436250186959093,0.3436250186959093,,,23.24068922181264,23.24068922181264,,,,0.8813285045423288,0.8813285045423288,,,0.94,0.94,,,0.98,0.98,,,46.27535565046809,46.27535565046809,,,92.5507113009362,2221.2170712224683,0.1633254805292502,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1956-12-12,1956-12-23,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,12,1956.12,1956,3,73,11,0.0485111750109542,5.192319274008469,0.0092476915921543,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-13,1956-12-24,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,13,1956.12,1956,3,74,11,0.0485111750109542,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-14,1956-12-25,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,14,1956.12,1956,3,75,11,0.0485111750109542,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-15,1956-12-26,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,15,1956.12,1956,3,76,11,0.0485111750109542,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-16,1956-12-27,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,16,1956.12,1956,3,77,11,0.0485111750109542,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-17,1956-12-28,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,17,1956.12,1956,3,78,12,0.0485111750109542,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-18,1956-12-29,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,18,1956.12,1956,3,79,12,0.0485111750109542,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-19,1956-12-30,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,19,1956.12,1956,3,80,12,0.0485111750109542,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2244101487449386,435.47193299715593,435.47193299715593,,2,217.735966498578,217.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,493.47193299715593,966.1266236984872,990.0,0.2058393873422289,0.0570943865994311,989.7370662260582,0.3355834193858887,0.3355834193858887,,,23.2748591081852,23.2748591081852,,,,0.8709438659943118,0.8709438659943118,,,0.94,0.94,,,0.98,0.98,,,45.79733122557244,45.79733122557244,,,91.59466245114488,2198.271898827477,0.1631331097214593,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-20,1956-12-31,617.0,0.9184185612174464,566.6642522711644,0.522,1956,12,20,1956.12,1956,3,81,12,0.0489597913962286,5.192319274008469,0.0091629554064825,0.08,1,Wet,44,8,6,4,64,126.0,0.2223538885592266,440.6642522711644,440.6642522711644,,2,220.3321261355822,220.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,498.6642522711644,966.1499891352202,990.0,0.2075637738169918,0.0581328504542328,989.7343033757288,0.3436250186959093,0.3436250186959093,,,23.24068922181264,23.24068922181264,,,,0.8813285045423288,0.8813285045423288,,,0.94,0.94,,,0.98,0.98,,,46.27535565046809,46.27535565046809,,,92.5507113009362,2221.2170712224683,0.1633254805292502,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1956-12-21,1957-01-01,623.0,0.9151901352719296,570.1634542744123,0.518,1956,12,21,1956.12,1956,3,82,12,0.0492621224493092,3.499202003247773,0.0061371909704399,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2069581961372223,452.1634542744122,452.1634542744122,,2,226.0817271372061,226.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.1634542744122,966.1657355442348,990.0,0.2100947561011085,0.0604326908548824,989.729472553044,0.3617712496103757,0.3617712496103757,,,23.201965759198824,23.201965759198824,,,,0.9043269085488244,0.9043269085488244,,,0.94,0.94,,,0.98,0.98,,,47.403802549425386,47.403802549425386,,,94.80760509885076,2275.382522372418,0.1662814485707481,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1956-12-22,1957-01-02,623.0,0.9151901352719296,570.1634542744123,0.518,1956,12,22,1956.12,1956,3,83,12,0.0492621224493092,0.0,0.0,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2069581961372223,452.1634542744122,452.1634542744122,,2,226.0817271372061,226.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.1634542744122,966.1657355442348,990.0,0.2100947561011085,0.0604326908548824,989.729472553044,0.3617712496103757,0.3617712496103757,,,23.201965759198824,23.201965759198824,,,,0.9043269085488244,0.9043269085488244,,,0.94,0.94,,,0.98,0.98,,,47.403802549425386,47.403802549425386,,,94.80760509885076,2275.382522372418,0.1662814485707481,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1956-12-23,1957-01-03,617.0,0.9184185612174464,566.6642522711644,0.522,1956,12,23,1956.12,1956,3,84,12,0.0489597913962286,3.499202003247773,0.0061750886688601,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.208236181349117,448.6642522711644,448.6642522711644,,2,224.3321261355822,224.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0597328504542328,989.7313749624446,0.3562002308996835,0.3562002308996835,,,23.22518559632481,23.22518559632481,,,,0.8973285045423288,0.8973285045423288,,,0.94,0.94,,,0.98,0.98,,,47.0840272429005,47.0840272429005,,,94.168054485801,2260.0333076592246,0.1661796277220237,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1956-12-24,1957-01-04,611.1,0.9187889592491506,561.4719329971558,0.525,1956,12,24,1956.12,1956,3,85,13,0.0485111750109542,5.192319274008469,0.0092476915921543,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2101618853325616,443.47193299715593,443.47193299715593,,2,221.735966498578,221.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,497.47193299715593,966.1266236984872,990.0,0.2071678006263617,0.0586943865994311,989.7341378127742,0.3480128312644489,0.3480128312644489,,,23.25950128302258,23.25950128302258,,,,0.8869438659943119,0.8869438659943119,,,0.94,0.94,,,0.98,0.98,,,46.60789388218825,46.60789388218825,,,93.2157877643765,2237.1789063450365,0.1660203872823838,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1956-12-25,1957-01-05,623.0,0.9151901352719296,570.1634542744123,0.518,1956,12,25,1956.12,1956,3,86,13,0.0492621224493092,8.691521277256243,0.0152439115697393,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2069581961372223,452.1634542744122,452.1634542744122,,2,226.0817271372061,226.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.1634542744122,966.1657355442348,990.0,0.2100947561011085,0.0604326908548824,989.729472553044,0.3617712496103757,0.3617712496103757,,,23.201965759198824,23.201965759198824,,,,0.9043269085488244,0.9043269085488244,,,0.94,0.94,,,0.98,0.98,,,47.403802549425386,47.403802549425386,,,94.80760509885076,2275.382522372418,0.1662814485707481,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1956-12-26,1957-01-06,623.0,0.9151901352719296,570.1634542744123,0.518,1956,12,26,1956.12,1956,3,87,13,0.0492621224493092,0.0,0.0,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2069581961372223,452.1634542744122,452.1634542744122,,2,226.0817271372061,226.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.1634542744122,966.1657355442348,990.0,0.2100947561011085,0.0604326908548824,989.729472553044,0.3617712496103757,0.3617712496103757,,,23.201965759198824,23.201965759198824,,,,0.9043269085488244,0.9043269085488244,,,0.94,0.94,,,0.98,0.98,,,47.403802549425386,47.403802549425386,,,94.80760509885076,2275.382522372418,0.1662814485707481,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1956-12-27,1957-01-07,629.1,0.9159051323325568,576.1959187504116,0.513,1956,12,27,1956.12,1956,3,88,13,0.0497833273800355,6.032464475999291,0.0104694675538171,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2047914540177671,458.19591875041147,458.19591875041147,,2,229.09795937520573,229.09795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,512.1959187504116,966.1928816343768,990.0,0.2135918369567602,0.0616391837500823,989.7247689792932,0.3714763430046736,0.3714763430046736,,,23.160411001911623,23.160411001911623,,,,0.916391837500823,0.916391837500823,,,0.94,0.94,,,0.98,0.98,,,47.95019962863665,47.95019962863665,,,95.9003992572733,2301.6095821745603,0.1664371373286559,55.22251616996005,109.815728857286,163.05055395760974,212.9768268930966,0.515
1956-12-28,1957-01-08,623.0,0.9151901352719296,570.1634542744123,0.518,1956,12,28,1956.12,1956,3,89,13,0.0492621224493092,6.032464475999291,0.0105802370018193,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2069581961372223,452.1634542744122,452.1634542744122,,2,226.0817271372061,226.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.1634542744122,966.1657355442348,990.0,0.2100947561011085,0.0604326908548824,989.729472553044,0.3617712496103757,0.3617712496103757,,,23.201965759198824,23.201965759198824,,,,0.9043269085488244,0.9043269085488244,,,0.94,0.94,,,0.98,0.98,,,47.403802549425386,47.403802549425386,,,94.80760509885076,2275.382522372418,0.1662814485707481,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1956-12-29,1957-01-09,629.1,0.9159051323325568,576.1959187504116,0.513,1956,12,29,1956.12,1956,3,90,13,0.0497833273800355,6.032464475999291,0.0104694675538171,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2047914540177671,458.19591875041147,458.19591875041147,,2,229.09795937520573,229.09795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,512.1959187504116,966.1928816343768,990.0,0.2135918369567602,0.0616391837500823,989.7247689792932,0.3714763430046736,0.3714763430046736,,,23.160411001911623,23.160411001911623,,,,0.916391837500823,0.916391837500823,,,0.94,0.94,,,0.98,0.98,,,47.95019962863665,47.95019962863665,,,95.9003992572733,2301.6095821745603,0.1664371373286559,55.22251616996005,109.815728857286,163.05055395760974,212.9768268930966,0.515
1956-12-30,1957-01-10,635.1,0.9262821612419124,588.2818006047386,0.51,1956,12,30,1956.12,1956,3,91,13,0.0508275475722494,12.085881854327114,0.0205443748929562,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2005841416115525,470.2818006047386,470.2818006047386,,2,235.1409003023693,235.1409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,524.2818006047386,966.2472681027213,990.0,0.2205981452781093,0.0640563601209477,989.7153454946008,0.3913045422656923,0.3913045422656923,,,23.076772849613967,23.076772849613967,,,,0.9405636012094772,0.9405636012094772,,,0.94,0.94,,,0.98,0.98,,,49.03725920550092,49.03725920550092,,,98.07451841100185,2353.788441864045,0.1667135007579425,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1956-12-31,1957-01-11,647.4,0.9259818232602344,599.4806323786758,0.502,1956,12,31,1956.12,1956,3,92,14,0.0517951266375175,11.198831773937172,0.0186808900389348,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.196837051318553,481.48063237867575,481.48063237867575,,2,240.74031618933788,240.74031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,535.4806323786759,966.297662845704,990.0,0.2270902216687975,0.0662961264757351,989.7066136518552,0.4101350763077501,0.4101350763077501,,,22.99881572984369,22.99881572984369,,,,0.9629612647573516,0.9629612647573516,,,0.94,0.94,,,0.98,0.98,,,50.03538396858418,50.03538396858418,,,100.07076793716836,2401.69843049204,0.1669291091858933,55.05281930753031,109.46645378583835,162.50198549592457,212.18701837367,0.5
1957-01-01,1957-01-12,653.6,0.9286601129740986,606.9722498398709,0.5,1957,1,1,1957.01,1956,4,93,14,0.0524424023861648,7.491617461195119,0.0123426029166432,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2290055270840972,467.9722498398709,467.9722498398709,,2,233.98612491993543,233.98612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,526.9722498398709,966.3278889993594,990.0,0.222157825994128,0.0635944499679741,989.714247724038,0.3874758478591521,0.3874758478591521,,,22.998882876819376,22.998882876819376,,,,0.9359444996797416,0.9359444996797416,,,0.94,0.94,,,0.98,0.98,,,48.631737177592186,48.631737177592186,,,97.26347435518436,2334.323384524425,0.160243692163594,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661288,0.5
1957-01-02,1957-01-13,666.0,0.9305623409100874,619.7545190461183,0.492,1957,1,2,1957.01,1956,4,94,14,0.0535467904455846,12.782269206247294,0.0206247293298011,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2242823500729593,480.75451904611816,480.75451904611816,,2,240.37725952305908,240.37725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,539.7545190461182,966.3790180761844,990.0,0.2295678371281844,0.0661509038092236,989.7042812590628,0.4089007906056122,0.4089007906056122,,,22.91636239227246,22.91636239227246,,,,0.9615090380922364,0.9615090380922364,,,0.94,0.94,,,0.98,0.98,,,49.7808144492322,49.7808144492322,,,99.5616288984644,2389.479093563146,0.1606468784635932,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1957-01-03,1957-01-14,678.7,0.9309429630578494,631.8309890273624,0.487,1957,1,3,1957.01,1956,4,95,14,0.0545901974519641,12.07646998124426,0.0191134499430531,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2199955406017295,492.8309890273624,492.8309890273624,,2,246.4154945136812,246.4154945136812,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,551.8309890273624,966.4273239561091,990.0,0.2365686892912246,0.0685661978054724,989.6948651129036,0.4296695723815573,0.4296695723815573,,,22.837871584412422,22.837871584412422,,,,0.9856619780547248,0.9856619780547248,,,0.94,0.94,,,0.98,0.98,,,50.85651260860886,50.85651260860886,,,101.71302521721768,2441.1126052132245,0.1609813810712169,54.83705802142578,109.0227249779759,161.8059442642699,211.18690472398887,0.485
1957-01-04,1957-01-15,704.4,0.9234766404641008,650.4969455429126,0.475,1957,1,4,1957.01,1956,4,96,14,0.0562029360949076,18.665956515550192,0.0286949180060659,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2136827866024627,511.4969455429126,511.4969455429126,,2,255.7484727714563,255.7484727714563,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,570.4969455429126,966.5019877821716,990.0,0.2473895336480652,0.074598778217165,989.6780116881348,0.4627778559049175,0.4627778559049175,,,22.713246050058324,22.713246050058324,,,,1.0229938910858252,1.0229938910858252,,,0.94,0.94,,,0.98,0.98,,,52.49466773787128,52.49466773787128,,,104.98933547574256,2519.744051417821,0.1613986602014206,54.71144808237312,108.7645766234452,161.4014434643445,210.6067003595684,0.475
1957-01-05,1957-01-16,717.4,0.9306410252283802,667.6418714988399,0.4679999999999999,1957,1,5,1957.01,1956,4,97,14,0.0576842576974997,17.144925955927306,0.0256798243007697,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2081954501864125,528.6418714988399,528.6418714988399,,2,264.32093574942,264.32093574942,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.6418714988399,966.5705674859952,990.0,0.2573286211587478,0.0814567485995359,989.6612146302416,0.4942657746994339,0.4942657746994339,,,22.596381369546982,22.596381369546982,,,,1.0572837429976798,1.0572837429976798,,,0.95,0.95,,,0.98,0.98,,,54.54929566684213,54.54929566684213,,,109.09859133368428,2618.3661920084223,0.1634088513483442,54.59489549857691,108.525151832678,161.0265492691589,210.06958317557616,0.47
1957-01-06,1957-01-17,710.9,0.9311866496775344,661.9805892557591,0.472,1957,1,6,1957.01,1956,4,98,14,0.0571951229116975,5.661282243080791,0.0085520366230761,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2099759453011646,522.9805892557591,522.9805892557591,,2,261.4902946278796,261.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,581.9805892557591,966.547922357023,990.0,0.2540467184091357,0.0791922357023036,989.6667610458886,0.4837543167341349,0.4837543167341349,,,22.635084372131463,22.635084372131463,,,,1.0459611785115182,1.0459611785115182,,,0.95,0.95,,,0.98,0.98,,,54.05755270582268,54.05755270582268,,,108.11510541164536,2594.762529879489,0.1633206579866568,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1957-01-07,1957-01-18,710.9,0.9311866496775344,661.9805892557591,0.472,1957,1,7,1957.01,1956,4,99,15,0.0571951229116975,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2099759453011646,522.9805892557591,522.9805892557591,,2,261.4902946278796,261.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,581.9805892557591,966.547922357023,990.0,0.2540467184091357,0.0791922357023036,989.6667610458886,0.4837543167341349,0.4837543167341349,,,22.635084372131463,22.635084372131463,,,,1.0459611785115182,1.0459611785115182,,,0.95,0.95,,,0.98,0.98,,,54.05755270582268,54.05755270582268,,,108.11510541164536,2594.762529879489,0.1633206579866568,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1957-01-08,1957-01-19,710.9,0.9311866496775344,661.9805892557591,0.472,1957,1,8,1957.01,1956,4,100,15,0.0571951229116975,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2099759453011646,522.9805892557591,522.9805892557591,,2,261.4902946278796,261.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,581.9805892557591,966.547922357023,990.0,0.2540467184091357,0.0791922357023036,989.6667610458886,0.4837543167341349,0.4837543167341349,,,22.635084372131463,22.635084372131463,,,,1.0459611785115182,1.0459611785115182,,,0.95,0.95,,,0.98,0.98,,,54.05755270582268,54.05755270582268,,,108.11510541164536,2594.762529879489,0.1633206579866568,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1957-01-09,1957-01-20,710.9,0.9311866496775344,661.9805892557591,0.472,1957,1,9,1957.01,1956,4,101,15,0.0571951229116975,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2099759453011646,522.9805892557591,522.9805892557591,,2,261.4902946278796,261.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,581.9805892557591,966.547922357023,990.0,0.2540467184091357,0.0791922357023036,989.6667610458886,0.4837543167341349,0.4837543167341349,,,22.635084372131463,22.635084372131463,,,,1.0459611785115182,1.0459611785115182,,,0.95,0.95,,,0.98,0.98,,,54.05755270582268,54.05755270582268,,,108.11510541164536,2594.762529879489,0.1633206579866568,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1957-01-10,1957-01-21,710.9,0.9311866496775344,661.9805892557591,0.472,1957,1,10,1957.01,1956,4,102,15,0.0571951229116975,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2099759453011646,522.9805892557591,522.9805892557591,,2,261.4902946278796,261.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,581.9805892557591,966.547922357023,990.0,0.2540467184091357,0.0791922357023036,989.6667610458886,0.4837543167341349,0.4837543167341349,,,22.635084372131463,22.635084372131463,,,,1.0459611785115182,1.0459611785115182,,,0.95,0.95,,,0.98,0.98,,,54.05755270582268,54.05755270582268,,,108.11510541164536,2594.762529879489,0.1633206579866568,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1957-01-11,1957-01-22,717.4,0.9306410252283802,667.6418714988399,0.4679999999999999,1957,1,11,1957.01,1956,4,103,15,0.0576842576974997,5.661282243080791,0.0084795194620902,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2081954501864125,528.6418714988399,528.6418714988399,,2,264.32093574942,264.32093574942,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.6418714988399,966.5705674859952,990.0,0.2573286211587478,0.0814567485995359,989.6612146302416,0.4942657746994339,0.4942657746994339,,,22.596381369546982,22.596381369546982,,,,1.0572837429976798,1.0572837429976798,,,0.95,0.95,,,0.98,0.98,,,54.54929566684213,54.54929566684213,,,109.09859133368428,2618.3661920084223,0.1634088513483442,54.59489549857691,108.525151832678,161.0265492691589,210.06958317557616,0.47
1957-01-12,1957-01-23,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,12,1957.01,1956,4,104,15,0.0591417879897646,16.869563567880274,0.0246446775081792,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-13,1957-01-24,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,13,1957.01,1956,4,105,15,0.0591417879897646,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-14,1957-01-25,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,14,1957.01,1956,4,106,16,0.0591417879897646,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-15,1957-01-26,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,15,1957.01,1956,4,107,16,0.0591417879897646,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-16,1957-01-27,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,16,1957.01,1956,4,108,16,0.0591417879897646,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-17,1957-01-28,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,17,1957.01,1956,4,109,16,0.0591417879897646,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-18,1957-01-29,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,18,1957.01,1956,4,110,16,0.0591417879897646,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-19,1957-01-30,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,19,1957.01,1956,4,111,16,0.0591417879897646,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-20,1957-01-31,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,20,1957.01,1956,4,112,16,0.0591417879897646,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-21,1957-02-01,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,21,1957.01,1956,4,113,17,0.0591417879897646,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.1753075169420704,564.5114350667203,564.5114350667203,,3,188.17047835557344,188.17047835557344,188.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,615.5114350667203,966.6380457402668,990.0,0.2734848898937508,0.095804574026688,989.6307105360796,0.2506795198986435,0.2506795198986435,0.2506795198986435,,22.741985275913983,22.741985275913983,22.741985275913983,,,0.7526819134222936,0.7526819134222936,0.7526819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.87071922716966,37.87071922716966,37.87071922716966,,113.61215768150898,2726.6917843562155,0.1659755438131359,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-22,1957-02-02,730.6,0.936916828725322,684.5114350667203,0.462,1957,1,22,1957.01,1956,4,114,17,0.0591417879897646,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.1753075169420704,564.5114350667203,564.5114350667203,,3,188.17047835557344,188.17047835557344,188.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,615.5114350667203,966.6380457402668,990.0,0.2734848898937508,0.095804574026688,989.6307105360796,0.2506795198986435,0.2506795198986435,0.2506795198986435,,22.741985275913983,22.741985275913983,22.741985275913983,,,0.7526819134222936,0.7526819134222936,0.7526819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.87071922716966,37.87071922716966,37.87071922716966,,113.61215768150898,2726.6917843562155,0.1659755438131359,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-01-23,1957-02-03,737.3,0.9360778698073658,690.1702134089708,0.4589999999999999,1957,1,23,1957.01,1956,4,115,17,0.059630706438535,5.658778342250571,0.0081991054269062,0.49,3,Normal,41,6,4,3,66,120.0,0.1738701521285332,570.1702134089708,570.1702134089708,,3,190.05673780299023,190.05673780299023,190.05673780299023,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,621.1702134089708,966.660680853636,990.0,0.2767653411066497,0.0980680853635883,989.6251665735298,0.2557298193453829,0.2557298193453829,0.2557298193453829,,22.70875590054852,22.70875590054852,22.70875590054852,,,0.7602269512119609,0.7602269512119609,0.7602269512119609,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.19445371942618,38.19445371942618,38.19445371942618,,114.58336115827854,2750.0006677986853,0.1660218869665713,54.44001018262463,108.20714297458645,160.52899956344504,209.3576440762013,0.46
1957-01-24,1957-02-04,750.8,0.9386248169910292,704.7195125968648,0.452,1957,1,24,1957.01,1956,4,116,17,0.0608877658883691,14.549299187894007,0.0206455177241799,0.49,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.90650419895488,194.90650419895488,194.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775136,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.62309043978197,22.62309043978197,22.62309043978197,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934564,2809.535024144295,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1957-01-25,1957-02-05,750.8,0.9386248169910292,704.7195125968648,0.452,1957,1,25,1957.01,1956,4,117,17,0.0608877658883691,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.90650419895488,194.90650419895488,194.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775136,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.62309043978197,22.62309043978197,22.62309043978197,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934564,2809.535024144295,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1957-01-26,1957-02-06,750.8,0.9386248169910292,704.7195125968648,0.452,1957,1,26,1957.01,1956,4,118,17,0.0608877658883691,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.90650419895488,194.90650419895488,194.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775136,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.62309043978197,22.62309043978197,22.62309043978197,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934564,2809.535024144295,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1957-01-27,1957-02-07,750.8,0.9386248169910292,704.7195125968648,0.452,1957,1,27,1957.01,1956,4,119,17,0.0608877658883691,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.90650419895488,194.90650419895488,194.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775136,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.62309043978197,22.62309043978197,22.62309043978197,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934564,2809.535024144295,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1957-01-28,1957-02-08,750.8,0.9386248169910292,704.7195125968648,0.452,1957,1,28,1957.01,1956,4,120,18,0.0608877658883691,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.90650419895488,194.90650419895488,194.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775136,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.62309043978197,22.62309043978197,22.62309043978197,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934564,2809.535024144295,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1957-01-29,1957-02-09,757.6,0.9384301272574462,710.9546644102412,0.45,1957,1,29,1957.01,1956,4,121,18,0.0614264830050448,6.2351518133765484,0.0087701116899609,0.49,3,Normal,41,6,4,3,66,120.0,0.1687871337049932,590.9546644102412,590.9546644102412,,3,196.98488813674717,196.98488813674717,196.98488813674717,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,641.9546644102412,966.7438186576406,990.0,0.2888142982088355,0.1063818657640965,989.604803836027,0.2747080476127363,0.2747080476127363,0.2747080476127363,,22.58627713077342,22.58627713077342,22.58627713077342,,,0.7879395525469884,0.7879395525469884,0.7879395525469884,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.37324896221976,39.37324896221976,39.37324896221976,,118.11974688665929,2834.873925279823,0.1661424459246543,54.29538586711199,107.91035980351516,160.06504693480397,208.6946777113153,0.45
1957-01-30,1957-02-10,764.4,0.9485719271921368,725.0883811456692,0.446,1957,1,30,1957.01,1956,4,122,18,0.0626476361309858,14.133716735427926,0.0194924054817925,0.49,3,Normal,41,6,4,3,66,120.0,0.1654970664547059,605.0883811456692,605.0883811456692,,3,201.6961270485564,201.6961270485564,201.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.0883811456692,966.8003535245826,990.0,0.2970077571858952,0.1115265143437007,989.5914657284704,0.2879984560061404,0.2879984560061404,0.2879984560061404,,22.503113747881542,22.503113747881542,22.503113747881542,,,0.8067845081942256,0.8067845081942256,0.8067845081942256,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.166488394340455,40.166488394340455,40.166488394340455,,120.49946518302136,2891.987164392513,0.1661858999762584,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1957-01-31,1957-02-11,764.4,0.9485719271921368,725.0883811456692,0.446,1957,1,31,1957.01,1956,4,123,18,0.0626476361309858,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.1654970664547059,605.0883811456692,605.0883811456692,,3,201.6961270485564,201.6961270485564,201.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.0883811456692,966.8003535245826,990.0,0.2970077571858952,0.1115265143437007,989.5914657284704,0.2879984560061404,0.2879984560061404,0.2879984560061404,,22.503113747881542,22.503113747881542,22.503113747881542,,,0.8067845081942256,0.8067845081942256,0.8067845081942256,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.166488394340455,40.166488394340455,40.166488394340455,,120.49946518302136,2891.987164392513,0.1661858999762584,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1957-02-01,1957-02-12,771.2,0.9464335203043928,729.8895308587479,0.4429999999999999,1957,2,1,1957.02,1956,5,124,18,0.0630624554661958,4.801149713078644,0.0065779128348777,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1876996370105669,592.8895308587479,592.8895308587479,,3,197.62984361958263,197.62984361958263,197.62984361958263,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,647.8895308587479,966.8195581234352,990.0,0.2922548004978249,0.1071558123434991,989.6005893871586,0.2765090570444587,0.2765090570444587,0.2765090570444587,,22.5045222066792,22.5045222066792,22.5045222066792,,,0.7905193744783305,0.7905193744783305,0.7905193744783305,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.35917748077244,39.35917748077244,39.35917748077244,,118.07753244231728,2833.860778615616,0.1617745253907036,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1957-02-02,1957-02-13,785.1,0.9438024112442972,740.9792730678978,0.436,1957,2,2,1957.02,1956,5,125,18,0.0640206091930663,11.089742209149904,0.0149663325442758,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1848904618246269,603.9792730678977,603.9792730678977,,3,201.326424355966,201.326424355966,201.326424355966,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,658.9792730678977,966.8639170922715,990.0,0.2986836365611001,0.1111937819203693,989.5901225815184,0.2869442567967523,0.2869442567967523,0.2869442567967523,,22.43926123245017,22.43926123245017,22.43926123245017,,,0.8053056974238637,0.8053056974238637,0.8053056974238637,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.97910109882453,39.97910109882453,39.97910109882453,,119.9373032964736,2878.4952791153664,0.1618632364706959,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1957-02-03,1957-02-14,799.1,0.9453775660656584,755.4512130430676,0.43,1957,2,3,1957.02,1956,5,126,18,0.0652709848069209,14.47193997516979,0.0191566837478157,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.181348573719465,618.4512130430676,618.4512130430676,,3,206.1504043476892,206.1504043476892,206.1504043476892,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,673.4512130430676,966.9218048521724,990.0,0.3070731669814884,0.1155353639129202,989.5773914691056,0.3008505722740441,0.3008505722740441,0.3008505722740441,,22.354736044659266,22.354736044659266,22.354736044659266,,,0.8246016173907568,0.8246016173907568,0.8246016173907568,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.78283642431546,40.78283642431546,40.78283642431546,,122.34850927294642,2936.364222550713,0.1619542164478216,53.98027561221687,107.26422094426287,159.05618053019288,207.25589530207333,0.43
1957-02-04,1957-02-15,806.1,0.9476968806403272,763.9384554841678,0.428,1957,2,4,1957.02,1956,5,127,19,0.066004282553832,8.48724244110008,0.0111098510359987,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1793338180798509,626.9384554841678,626.9384554841678,,3,208.9794851613892,208.9794851613892,208.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.9384554841678,966.9557538219368,990.0,0.3119933075270537,0.1180815366452503,989.5699251558276,0.3091580883722939,0.3091580883722939,0.3091580883722939,,22.305013245518843,22.305013245518843,22.305013245518843,,,0.8359179406455569,0.8359179406455569,0.8359179406455569,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.25055827862985,41.25055827862985,41.25055827862985,,123.75167483588952,2970.040196061349,0.1619916813291698,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1957-02-05,1957-02-16,820.4,0.941590981611786,772.4812413143093,0.42,1957,2,5,1957.02,1956,5,128,19,0.0667423792495563,8.542785830141609,0.011058890977866,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1773505849370613,635.4812413143093,635.4812413143093,,3,211.8270804381031,211.8270804381031,211.8270804381031,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,690.4812413143093,966.9899249652572,990.0,0.3169456471387299,0.1206443723942927,989.5624099804672,0.3176334490992049,0.3176334490992049,0.3176334490992049,,22.254851566110645,22.254851566110645,22.254851566110645,,,0.8473083217524123,0.8473083217524123,0.8473083217524123,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.167201351070936,42.167201351070936,42.167201351070936,,126.50160405321282,3036.038497277108,0.1637600983526556,53.85766851797959,107.01299272428356,158.66436048811818,206.69813281131783,0.42
1957-02-06,1957-02-17,827.5,0.9379931498855988,776.189331530333,0.418,1957,2,6,1957.02,1956,5,129,19,0.0670627582442207,3.7080902160236064,0.0047773011885035,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1765033277768597,639.1893315303329,639.1893315303329,,3,213.06311051011096,213.06311051011096,213.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,694.189331530333,967.0047573261212,990.0,0.3190952646552654,0.1217567994590998,989.5591479358856,0.3213477060428661,0.3213477060428661,0.3213477060428661,,22.23304290372139,22.23304290372139,22.23304290372139,,,0.8522524420404438,0.8522524420404438,0.8522524420404438,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.80850938464425,42.80850938464425,42.80850938464425,,128.42552815393273,3082.212675694385,0.1654564459172986,53.83084530321125,106.95804181010834,158.57868569251656,206.5762375761313,0.42
1957-02-07,1957-02-18,827.5,0.9379931498855988,776.189331530333,0.418,1957,2,7,1957.02,1956,5,130,19,0.0670627582442207,0.0,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1765033277768597,639.1893315303329,639.1893315303329,,3,213.06311051011096,213.06311051011096,213.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,694.189331530333,967.0047573261212,990.0,0.3190952646552654,0.1217567994590998,989.5591479358856,0.3213477060428661,0.3213477060428661,0.3213477060428661,,22.23304290372139,22.23304290372139,22.23304290372139,,,0.8522524420404438,0.8522524420404438,0.8522524420404438,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.80850938464425,42.80850938464425,42.80850938464425,,128.42552815393273,3082.212675694385,0.1654564459172986,53.83084530321125,106.95804181010834,158.57868569251656,206.5762375761313,0.42
1957-02-08,1957-02-19,827.5,0.9379931498855988,776.189331530333,0.418,1957,2,8,1957.02,1956,5,131,19,0.0670627582442207,0.0,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1765033277768597,639.1893315303329,639.1893315303329,,3,213.06311051011096,213.06311051011096,213.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,694.189331530333,967.0047573261212,990.0,0.3190952646552654,0.1217567994590998,989.5591479358856,0.3213477060428661,0.3213477060428661,0.3213477060428661,,22.23304290372139,22.23304290372139,22.23304290372139,,,0.8522524420404438,0.8522524420404438,0.8522524420404438,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.80850938464425,42.80850938464425,42.80850938464425,,128.42552815393273,3082.212675694385,0.1654564459172986,53.83084530321125,106.95804181010834,158.57868569251656,206.5762375761313,0.42
1957-02-09,1957-02-20,849.3,0.9394403434210324,797.8666836674828,0.408,1957,2,9,1957.02,1956,5,132,19,0.0689356814688705,21.67735213714991,0.0271691406357607,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1717078840418104,660.8666836674828,660.8666836674828,,3,220.2888945558276,220.2888945558276,220.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,715.8666836674828,967.09146673467,990.0,0.3316618456043378,0.1282600051002448,989.5400781492954,0.3434903341865049,0.3434903341865049,0.3434903341865049,,22.10512108043897,22.10512108043897,22.10512108043897,,,0.8811555782233104,0.8811555782233104,0.8811555782233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.00564980455118,44.00564980455118,44.00564980455118,,132.01694941365358,3168.4067859276847,0.1654624163611181,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
