Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-02-10,1957-02-21,849.3,0.9394403434210324,797.8666836674828,0.408,1957,2,10,1957.02,1956,5,133,19,0.0689356814688705,0.0,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1717078840418104,660.8666836674828,660.8666836674828,,3,220.2888945558276,220.2888945558276,220.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,715.8666836674828,967.09146673467,990.0,0.3316618456043378,0.1282600051002448,989.5400781492954,0.3434903341865049,0.3434903341865049,0.3434903341865049,,22.10512108043897,22.10512108043897,22.10512108043897,,,0.8811555782233104,0.8811555782233104,0.8811555782233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.00564980455118,44.00564980455118,44.00564980455118,,132.01694941365358,3168.4067859276847,0.1654624163611181,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1957-02-11,1957-02-22,849.3,0.9394403434210324,797.8666836674828,0.408,1957,2,11,1957.02,1956,5,134,20,0.0689356814688705,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1316009330247452,692.8666836674828,692.8666836674828,,3,230.95556122249425,230.95556122249425,230.95556122249425,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.8666836674828,967.09146673467,990.0,0.3455748890825987,0.1378600051002448,989.5165651058172,0.3775169590351857,0.3775169590351857,0.3775169590351857,,22.047581412112027,22.047581412112027,22.047581412112027,,,0.923822244889977,0.923822244889977,0.923822244889977,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.01636569830304,46.01636569830304,46.01636569830304,,138.0490970949091,3313.178330277818,0.1730227617229874,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1957-02-12,1957-02-23,856.6,0.9392960813836936,804.601023313272,0.405,1957,2,12,1957.02,1956,5,135,20,0.0695175284142667,6.734339645789078,0.0083697875725507,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1304994611709786,699.601023313272,699.601023313272,,3,233.200341104424,233.200341104424,233.200341104424,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,746.601023313272,967.118404093253,990.0,0.3494788540946503,0.1398803069939815,989.5106408389114,0.3848812612133466,0.3848812612133466,0.3848812612133466,,22.007355484445004,22.007355484445004,22.007355484445004,,,0.9328013644176958,0.9328013644176958,0.9328013644176958,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.37885009638527,46.37885009638527,46.37885009638527,,139.13655028915582,3339.27720693974,0.1729261413516534,53.62363492446956,106.53369296094064,157.9174441355954,205.63629957141296,0.405
1957-02-13,1957-02-24,864.0,0.9458289602839208,817.1962216853075,0.402,1957,2,13,1957.02,1956,5,136,20,0.0706057535536105,12.595198372035613,0.0154126977558223,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1957-02-14,1957-02-25,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1957,2,14,1957.02,1956,5,137,20,0.0723447137334758,20.12685393362597,0.0240371423166005,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1253996253744541,732.3230756189334,732.3230756189334,,3,244.10769187297785,244.10769187297785,244.10769187297785,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,779.3230756189334,967.2492923024756,990.0,0.3684481597790918,0.1561615378094667,989.4753903024116,0.4216713451465922,0.4216713451465922,0.4216713451465922,,21.80442665478916,21.80442665478916,21.80442665478916,,,0.9764307674919112,0.9764307674919112,0.9764307674919112,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.1004425819792,48.1004425819792,48.1004425819792,,144.30132774593758,3463.2318659025022,0.1723364994321609,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1957-02-15,1957-02-26,901.5,0.9382341165532342,845.8180560727408,0.392,1957,2,15,1957.02,1956,5,138,20,0.0730786800446847,8.494980453807216,0.0100435080485875,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1241401732277159,740.8180560727408,740.8180560727408,,3,246.9393520242469,246.9393520242469,246.9393520242469,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,787.8180560727408,967.283272224291,990.0,0.3753312864411567,0.1604090280363703,989.4642596855224,0.4314955358947073,0.4314955358947073,0.4314955358947073,,21.74949192533684,21.74949192533684,21.74949192533684,,,0.9877574080969876,0.9877574080969876,0.9877574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.53581840492829,48.53581840492829,48.53581840492829,,145.60745521478492,3494.5789251548376,0.1721498544153361,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1957-02-16,1957-02-27,909.1,0.936489828984384,851.3629035297033,0.386,1957,2,16,1957.02,1956,5,139,20,0.0735577548649663,5.544847456962772,0.0065129070505352,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1233316598182465,746.3629035297033,746.3629035297033,,3,248.78763450990115,248.78763450990115,248.78763450990115,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,793.3629035297033,967.3054516141189,990.0,0.3804122223578955,0.1631814517648517,989.4564063258772,0.4379687080811161,0.4379687080811161,0.4379687080811161,,21.712986003677344,21.712986003677344,21.712986003677344,,,0.9951505380396046,0.9951505380396046,0.9951505380396046,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.81702170994743,48.81702170994743,48.81702170994743,,146.4510651298423,3514.825563116216,0.1720195518534626,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500945,0.385
1957-02-17,1957-02-28,916.7,0.9359262816371182,857.9636223767462,0.382,1957,2,17,1957.02,1956,5,140,20,0.0741280569733508,6.600718847042912,0.0076934716984357,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1223828111839137,752.9636223767462,752.9636223767462,,3,250.9878741255821,250.9878741255821,250.9878741255821,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,799.9636223767462,967.331854489507,990.0,0.3864606898272974,0.1664818111883731,989.4470574989842,0.4457370590437504,0.4457370590437504,0.4457370590437504,,21.66946595043348,21.66946595043348,21.66946595043348,,,1.0039514965023284,1.0039514965023284,1.0039514965023284,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.1500410534909,49.1500410534909,49.1500410534909,,147.45012316047274,3538.802955851346,0.1718605769694567,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1957-02-18,1957-03-01,932.1,0.9353334430954644,871.8243023092824,0.375,1957,2,18,1957.02,1956,5,141,21,0.075325619719522,13.860679932536073,0.0158984785074492,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1204371106906249,766.8243023092824,766.8243023092824,,3,255.6081007697608,255.6081007697608,255.6081007697608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,813.8243023092824,967.3872972092372,990.0,0.3991617112794221,0.1734121511546412,989.427426137566,0.4622708346005866,0.4622708346005866,0.4622708346005866,,21.577858093728256,21.577858093728256,21.577858093728256,,,1.0224324030790433,1.0224324030790433,1.0224324030790433,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.84319608790912,49.84319608790912,49.84319608790912,,149.5295882637274,3588.7101183294567,0.1715134435546868,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1957-02-19,1957-03-02,971.4,0.936753403834816,909.96225648514,0.362,1957,2,19,1957.02,1956,5,142,21,0.0786207389603159,38.13795417585754,0.0419115780946463,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1153894013204213,804.9622564851401,804.9622564851401,,3,268.3207521617133,268.3207521617133,268.3207521617133,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,851.9622564851401,967.5398490259404,990.0,0.4341088406039131,0.1939698051881119,989.371921354208,0.5093107027483252,0.5093107027483252,0.5093107027483252,,21.32276162551916,21.32276162551916,21.32276162551916,,,1.0732830086468532,1.0732830086468532,1.0732830086468532,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.70358429940211,51.70358429940211,51.70358429940211,,155.1107528982063,3722.658069556952,0.170458446812227,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843016,0.36
1957-02-20,1957-03-03,995.5,0.9397134833945832,935.4847727193076,0.353,1957,2,20,1957.02,1956,5,143,21,0.0808258843629481,25.5225162341676,0.0272826634686715,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1122412711163448,830.4847727193076,830.4847727193076,,4,207.6211931798269,207.6211931798269,207.6211931798269,207.6211931798269,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,877.4847727193076,967.6419390908771,990.0,0.4574960068742659,0.214387818175446,989.3281161749504,0.3051554779592362,0.3051554779592362,0.3051554779592362,0.3051554779592362,21.381021606113816,21.381021606113816,21.381021606113816,21.381021606113816,,0.8304847727193075,0.8304847727193075,0.8304847727193075,0.8304847727193075,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.28473475066165,39.28473475066165,39.28473475066165,39.28473475066165,157.1389390026466,3771.33453606352,0.1679759452907697,52.631302884954046,104.50482607609388,154.76419726034013,201.1732211680637,0.355
1957-02-21,1957-03-04,1028.1,0.938516124607947,964.8884277094304,0.345,1957,2,21,1957.02,1956,5,144,21,0.0833663601540947,29.403654990122607,0.0304736321275244,0.67,3,Normal,43,7,5,4,78,137.0,0.1419853281122122,827.8884277094303,827.8884277094303,,4,206.9721069273576,206.9721069273576,206.9721069273576,206.9721069273576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,882.8884277094303,967.7595537108376,990.0,0.4624475632397169,0.2123107421675441,989.3252416945928,0.3032518994827686,0.3032518994827686,0.3032518994827686,0.3032518994827686,21.262436084272203,21.262436084272203,21.262436084272203,21.262436084272203,,0.8278884277094302,0.8278884277094302,0.8278884277094302,0.8278884277094302,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94471518196861,38.94471518196861,38.94471518196861,38.94471518196861,155.77886072787442,3738.692657468986,0.1614475376160135,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1957-02-22,1957-03-05,1053.1,0.932532819569452,982.0503122885896,0.336,1957,2,22,1957.02,1956,5,145,21,0.0848491469817341,17.16188457915939,0.0174755655228752,0.67,3,Normal,43,7,5,4,78,137.0,0.1395040542075003,845.0503122885897,845.0503122885897,,4,211.26257807214745,211.26257807214745,211.26257807214745,211.26257807214745,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.0503122885897,967.8282012491544,990.0,0.4781735929337673,0.2260402498308716,989.2957861572354,0.3159442607815909,0.3159442607815909,0.3159442607815909,0.3159442607815909,21.15164064729952,21.15164064729952,21.15164064729952,21.15164064729952,,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.97009955595652,39.97009955595652,39.97009955595652,39.97009955595652,159.8803982238261,3837.129557371826,0.1628026550403895,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1957-02-23,1957-03-06,1095.5,0.9261044949451578,1014.5474742124204,0.324,1957,2,23,1957.02,1956,5,146,21,0.0876569017719531,32.497161923830845,0.0320311890274606,0.67,3,Normal,43,7,5,4,78,137.0,0.1350355734770827,877.5474742124203,877.5474742124203,,4,219.38686855310507,219.38686855310507,219.38686855310507,219.38686855310507,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.5474742124204,967.945720633239,990.0,0.5079518688002258,0.2520379793699363,989.24001015183,0.3406861303106248,0.3406861303106248,0.3406861303106248,0.3406861303106248,20.95360338828024,20.95360338828024,20.95360338828024,20.95360338828024,,0.8775474742124204,0.8775474742124204,0.8775474742124204,0.8775474742124204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.54246715684826,41.54246715684826,41.54246715684826,41.54246715684826,166.16986862739304,3988.076847057433,0.1637871788665074,52.02816090626235,103.27404088908364,152.85715961612266,198.48765671509992,0.325
1957-02-24,1957-03-07,1174.4,0.9292375748366252,1091.2966078881327,0.303,1957,2,24,1957.02,1956,5,147,21,0.0942880269215346,76.7491336757123,0.070328390211197,0.67,3,Normal,43,7,5,4,78,137.0,0.1255387389731937,954.2966078881328,954.2966078881328,,4,238.5741519720332,238.5741519720332,238.5741519720332,238.5741519720332,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1009.2966078881328,968.1869321962198,990.0,0.5782797602162172,0.3134372863105061,989.1082829534732,0.4027981750669044,0.4027981750669044,0.4027981750669044,0.4027981750669044,20.518552582186533,20.518552582186533,20.518552582186533,20.518552582186533,,0.9542966078881328,0.9542966078881328,0.9542966078881328,0.9542966078881328,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.23775173483621,44.23775173483621,44.23775173483621,44.23775173483621,176.95100693934478,4246.824166544275,0.1621474910306729,51.53556674587249,102.26999522522064,151.3042953827384,196.30754185879525,0.305
1957-02-25,1957-03-08,1285.2,0.9335684694459698,1199.8221969319604,0.28,1957,2,25,1957.02,1956,5,148,22,0.1036646378149214,108.52558904382772,0.090451392982507,0.67,3,Normal,43,7,5,4,78,137.0,0.1141835851598009,1062.8221969319604,1062.8221969319604,,4,265.7055492329901,265.7055492329901,265.7055492329901,265.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1117.8221969319604,968.528012618929,990.0,0.7224237893863347,0.4316688560115485,988.845907354602,0.4994484465562249,0.4994484465562249,0.4994484465562249,0.4994484465562249,19.818446289116896,19.818446289116896,19.818446289116896,19.818446289116896,,1.0628221969319605,1.0628221969319605,1.0628221969319605,1.0628221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.5875301941357,47.5875301941357,47.5875301941357,47.5875301941357,190.3501207765428,4568.402898637027,0.1586486074880786,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1957-02-26,1957-03-09,1422.5,0.922600244802966,1312.3988482322193,0.256,1957,2,26,1957.02,1956,5,149,22,0.1133912604872637,112.57665130025885,0.0857792975450243,0.67,3,Normal,43,7,5,4,78,137.0,0.1043889974336207,1175.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,75.39884823221928,23.665331926900944,3.8524958950768977,2.7517827821977843,2.2014262257582278,42.92781140228543,66.66533192690095,10.852495895076895,7.751782782197784,6.201426225758227,120.92781140228544,1185.2696106041756,968.8818249515872,990.0,0.8197705720060267,0.48,988.700229427994,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.28346969640696,19.28346969640696,19.28346969640696,19.28346969640696,,1.1,1.1,1.1,1.1,0.9317377325486248,0.9317377325486248,0.9317377325486248,0.9317377325486248,0.98,0.98,0.98,0.98,47.50142519515951,47.50142519515951,47.50142519515951,47.50142519515951,190.00570078063805,4560.136818735313,0.1447774059209003,50.051450193632895,99.25041639620288,146.64774082118456,189.8019104432623,0.255
1957-02-27,1957-03-10,1678.6,0.9534338004721458,1600.4339774725436,0.216,1957,2,27,1957.02,1956,5,150,22,0.1382774956536277,288.0351292403245,0.1799731405947771,0.67,3,Normal,43,7,5,4,78,137.0,0.0856017817219519,1463.4339774725436,1100.0,,4,275.0,275.0,275.0,275.0,363.4339774725438,56.99999999999999,11.0,13.264013776370213,10.61121102109617,271.5587526750774,100.0,18.0,18.26401377637021,14.61121102109617,349.55875267507736,1236.26401377637,969.8090943887572,990.0,0.904299052528184,0.48,988.615700947472,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.271671778714406,18.271671778714406,18.271671778714406,18.271671778714406,,1.1,1.1,1.1,1.1,0.9315684711137612,0.9315684711137612,0.9315684711137612,0.9315684711137612,0.98,0.98,0.98,0.98,45.00086311121503,45.00086311121503,45.00086311121503,45.00086311121503,180.0034524448601,4320.082858676643,0.1124716514261508,47.93210766114268,94.95009109233295,140.0451316499274,180.64595043697773,0.215
1957-02-28,1957-03-11,2527.0,1.0119035094976967,2557.0801685006795,0.121,1957,2,28,1957.02,1956,5,151,22,0.2209317265584587,956.6461910281356,0.3741166205160695,0.67,3,Normal,43,7,5,4,78,137.0,0.0535767324339809,2420.0801685006795,1100.0,,4,275.0,275.0,275.0,275.0,1320.0801685006795,57.0,11.0,20.0,38.54248667155269,1193.5376818291268,100.0,18.0,25.0,42.54248667155269,1271.5376818291268,1243.0,972.4446762687948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.618421738090506,15.618421738090506,15.618421738090506,15.618421738090506,,1.1,1.1,1.1,1.1,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.98,0.98,0.98,0.98,37.84560780663102,37.84560780663102,37.84560780663102,37.84560780663102,151.3824312265241,3633.1783494365777,0.0592012847666351,41.20038745720552,81.35432822787763,119.32884814638322,152.294854379206,0.12
1957-03-01,1957-03-12,4404.4,1.020969416059614,4496.757696092964,0.026,1957,3,1,1957.03,1956,6,152,22,0.3885198649424319,1939.677527592284,0.4313502435938643,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0531494058947531,4257.757696092964,1100.0,,4,275.0,275.0,275.0,275.0,3157.757696092964,41.0,7.0,13.0,67.0,3029.757696092964,100.0,18.0,25.0,80.0,3173.757696092964,1243.0,976.58906658385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.474031423035129,11.474031423035129,11.474031423035129,11.474031423035129,,1.1,1.1,1.1,1.1,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.98,0.98,0.98,0.98,25.80908815005046,25.80908815005046,25.80908815005046,25.80908815005046,103.23635260020184,2477.6724624048443,0.0229579531692133,29.35437528734144,57.58259459330656,83.49242362081289,104.181727357033,0.025
1957-03-02,1957-03-13,5903.9,1.0271575783774884,6064.235626982852,0.006,1957,3,2,1957.03,1956,6,153,22,0.5239499581713185,1567.4779308898894,0.2584790610568275,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0394113973633491,5825.235626982852,0.0,,0,275.0,275.0,275.0,275.0,5825.235626982852,1141.0,7.0,13.0,67.0,4597.235626982852,1200.0,18.0,25.0,80.0,4741.235626982852,1243.0,979.1296521774586,990.0930648061232,0.921967213114754,0.48,988.6910975930084,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.02651063554977,9.02651063554977,9.02651063554977,9.02651063554977,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.241144682664213,22.76077426142306,0.0,0.0,0.005
1957-03-03,1957-03-14,7270.6,1.0345418934459918,7521.7402904884275,0.003,1957,3,3,1957.03,1956,6,154,22,0.6498783610982003,1457.5046635055749,0.1937722664193356,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0317745615734999,7282.7402904884275,0.0,,0,275.0,275.0,275.0,275.0,7282.7402904884275,1141.0,7.0,13.0,67.0,6054.740290488429,1200.0,18.0,25.0,80.0,6198.740290488429,1243.0,980.7804358730592,990.2052176697172,0.921967213114754,0.48,988.8032504566024,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.487879803543322,7.487879803543322,7.487879803543322,7.487879803543322,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-04,1957-03-15,7944.5,1.0431996815338749,8287.699869945869,0.002,1957,3,4,1957.03,1956,6,155,23,0.7160572687633232,765.9595794574408,0.0924212497408455,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0288379168829096,8048.699869945869,0.0,,0,275.0,275.0,275.0,275.0,8048.699869945869,1141.0,7.0,13.0,67.0,6820.699869945868,1200.0,18.0,25.0,80.0,6964.699869945868,1243.0,981.4124438199656,990.3890479687868,0.921967213114754,0.48,988.9870807556724,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.039702155706508,7.039702155706508,7.039702155706508,7.039702155706508,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-05,1957-03-16,8378.3,1.03958859020613,8709.985085324017,0.001,1957,3,5,1957.03,1956,6,156,23,0.7525427113719951,422.2852153781477,0.0484828861635689,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.027439771441481,8470.985085324017,0.0,,0,275.0,275.0,275.0,275.0,8470.985085324017,1141.0,7.0,13.0,67.0,7242.985085324019,1200.0,18.0,25.0,80.0,7386.985085324019,1243.0,981.680234444352,990.4903964204776,0.921967213114754,0.48,989.088429207363,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.873259983011124,6.873259983011124,6.873259983011124,6.873259983011124,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-06,1957-03-17,8510.3,1.03958859020613,8847.210779231227,0.001,1957,3,6,1957.03,1956,6,157,23,0.7643990113255781,137.22569390721034,0.0155106165470078,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0270141636685147,8608.210779231227,0.0,,0,275.0,275.0,275.0,275.0,8608.210779231227,1141.0,7.0,13.0,67.0,7380.210779231227,1200.0,18.0,25.0,80.0,7524.210779231227,1243.0,981.7672556160976,990.5233305870156,0.921967213114754,0.48,989.1213633739007,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.81917297780292,6.81917297780292,6.81917297780292,6.81917297780292,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-07,1957-03-18,8665.5,1.03958859020613,9008.554928431218,0.001,1957,3,7,1957.03,1956,6,158,23,0.7783391458164571,161.34414919999108,0.0179101032831342,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0265303372071041,8769.554928431218,0.0,,0,275.0,275.0,275.0,275.0,8769.554928431218,1141.0,7.0,13.0,67.0,7541.554928431218,1200.0,18.0,25.0,80.0,7685.554928431218,1243.0,981.8695714180296,990.5620531828232,0.921967213114754,0.48,989.1600859697088,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.755579771679167,6.755579771679167,6.755579771679167,6.755579771679167,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-08,1957-03-19,8732.3,1.03958859020613,9077.999446256988,0.001,1957,3,8,1957.03,1956,6,159,23,0.7843391521566038,69.44451782577016,0.0076497600861171,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0263273864924659,8838.999446256988,0.0,,0,275.0,275.0,275.0,275.0,8838.999446256988,1141.0,7.0,13.0,67.0,7610.999446256988,1200.0,18.0,25.0,80.0,7754.999446256988,1243.0,981.913473334478,990.5787198671017,0.921967213114754,0.48,989.1767526539868,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.728344539508798,6.728344539508798,6.728344539508798,6.728344539508798,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-09,1957-03-20,8777.0,1.03958859020613,9124.469056239202,0.001,1957,3,9,1957.03,1956,6,160,23,0.7883541264590671,46.46960998221402,0.0050928563290418,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0261933048955407,8885.469056239202,0.0,,0,275.0,275.0,275.0,275.0,8885.469056239202,1141.0,7.0,13.0,67.0,7657.469056239202,1200.0,18.0,25.0,80.0,7801.469056239202,1243.0,981.9428225618352,990.5898725734974,0.921967213114754,0.48,989.1879053603828,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.710148018547287,6.710148018547287,6.710148018547287,6.710148018547287,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-10,1957-03-21,8710.0,1.03958859020613,9054.816620695392,0.001,1957,3,10,1957.03,1956,6,161,23,0.7823361560280818,69.6524355438105,0.0076923076923076,0.22,2,Mod_Wet,59,11,12,13,144,239.0,0.0263947918562756,8815.816620695392,0.0,,0,275.0,275.0,275.0,275.0,8815.816620695392,1141.0,7.0,13.0,67.0,7587.816620695392,1200.0,18.0,25.0,80.0,7731.816620695392,1243.0,981.8988315499128,990.5731559889666,0.921967213114754,0.48,989.171188775852,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.737422445939231,6.737422445939231,6.737422445939231,6.737422445939231,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-11,1957-03-22,8598.8,1.03958859020613,8939.214369464471,0.001,1957,3,11,1957.03,1956,6,162,24,0.7723481215217302,115.60225123092276,0.0129320370284226,0.02,1,Wet,68,14,17,21,195,315.0,0.0352379959782607,8624.214369464471,0.0,,0,275.0,275.0,275.0,275.0,8624.214369464471,1132.0,4.0,8.0,58.999999999999936,7421.214369464469,1200.0,18.0,25.0,80.0,7616.214369464469,1243.0,981.8255993562456,990.5454114486714,0.921967213114754,0.48,989.1434442355568,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.782910099310883,6.782910099310883,6.782910099310883,6.782910099310883,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-12,1957-03-23,8488.3,1.03958859020613,8824.339830246692,0.001,1957,3,12,1957.03,1956,6,163,24,0.7624229613333142,114.87453921777706,0.0130179187823238,0.02,1,Wet,68,14,17,21,195,315.0,0.0356967213479576,8509.339830246692,0.0,,0,275.0,275.0,275.0,275.0,8509.339830246692,1132.0,4.0,8.0,59.000000000000064,7306.339830246693,1200.0,18.0,25.0,80.0,7501.339830246693,1243.0,981.7527520874736,990.5178415592592,0.921967213114754,0.48,989.1158743461444,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.828187478670955,6.828187478670955,6.828187478670955,6.828187478670955,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-13,1957-03-24,8247.1,1.0431996815338749,8603.37209357802,0.002,1957,3,13,1957.03,1956,6,164,24,0.7433313488851409,220.967736668672,0.0256838521297495,0.02,1,Wet,68,14,17,21,195,315.0,0.0366135506605754,8288.37209357802,0.0,,0,275.0,275.0,275.0,275.0,8288.37209357802,1132.0,4.0,8.0,59.0,7085.37209357802,1200.0,18.0,25.0,80.0,7280.37209357802,1243.0,981.6126262056836,990.4648093024588,0.921967213114754,0.48,989.062842089344,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.915281103660233,6.915281103660233,6.915281103660233,6.915281103660233,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-14,1957-03-25,8030.5,1.0431996815338749,8377.415042557783,0.002,1957,3,14,1957.03,1956,6,165,24,0.7238086596769924,225.95705102023751,0.0269721686071851,0.02,1,Wet,68,14,17,21,195,315.0,0.0376010975223002,8062.415042557784,0.0,,0,275.0,275.0,275.0,275.0,8062.415042557784,1132.0,4.0,8.0,59.0,6859.415042557784,1200.0,18.0,25.0,80.0,7054.415042557784,1243.0,981.4693363684512,990.410579610214,0.921967213114754,0.48,989.0086123970992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.004341248647804,7.004341248647804,7.004341248647804,7.004341248647804,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-15,1957-03-26,7858.9,1.0431996815338749,8198.40197720657,0.002,1957,3,15,1957.03,1956,6,166,24,0.7083419308306477,179.0130653512133,0.0218351168738628,0.02,1,Wet,68,14,17,21,195,315.0,0.0384221218812851,7883.401977206568,0.0,,0,275.0,275.0,275.0,275.0,7883.401977206568,1132.0,4.0,8.0,59.0,6680.4019772065685,1200.0,18.0,25.0,80.0,6875.4019772065685,1243.0,981.3558158879848,990.3676164745297,0.921967213114754,0.48,988.9656492614148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.074898593430093,7.074898593430093,7.074898593430093,7.074898593430093,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-16,1957-03-27,7752.4,1.0431996815338749,8087.30121112321,0.002,1957,3,16,1957.03,1956,6,167,24,0.6987428246410454,111.1007660833584,0.0137376812341985,0.02,1,Wet,68,14,17,21,195,315.0,0.0389499527440317,7772.30121112321,0.0,,0,275.0,275.0,275.0,275.0,7772.30121112321,1132.0,4.0,8.0,59.0,6569.30121112321,1200.0,18.0,25.0,80.0,6764.30121112321,1243.0,981.2853617436392,990.3409522906696,0.921967213114754,0.48,988.9389850775548,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.118688553915675,7.118688553915675,7.118688553915675,7.118688553915675,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-17,1957-03-28,7436.7,1.0431996815338749,7757.963071662967,0.002,1957,3,17,1957.03,1956,6,168,24,0.6702880093916804,329.3381394602438,0.0424516250487446,0.02,1,Wet,68,14,17,21,195,315.0,0.0406034415335877,7442.963071662967,0.0,,0,275.0,275.0,275.0,275.0,7442.963071662967,1132.0,4.0,8.0,59.0,6239.963071662967,1200.0,18.0,25.0,80.0,6434.963071662967,1243.0,981.0024852873632,990.2619111371988,0.921967213114754,0.48,988.8599439240844,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.322523856721048,7.322523856721048,7.322523856721048,7.322523856721048,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-18,1957-03-29,7208.7,1.0345418934459918,7457.702147284121,0.003,1957,3,18,1957.03,1956,6,169,25,0.6443454655253481,300.26092437884654,0.0402618552536578,0.02,1,Wet,68,14,17,21,195,315.0,0.0422382114194134,7142.702147284121,0.0,,0,275.0,275.0,275.0,275.0,7142.702147284121,1132.0,4.0,8.0,59.0,5939.702147284121,1200.0,18.0,25.0,80.0,6134.702147284121,1243.0,980.7202400184468,990.2063633884892,0.921967213114754,0.48,988.8043961753746,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.54922137692752,7.54922137692752,7.54922137692752,7.54922137692752,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-19,1957-03-30,7024.4,1.0345418934459918,7267.036076322024,0.003,1957,3,19,1957.03,1956,6,170,25,0.6278719169942228,190.66607096209648,0.0262371163373384,0.02,1,Wet,68,14,17,21,195,315.0,0.0433464202863056,6952.036076322024,0.0,,0,275.0,275.0,275.0,275.0,6952.036076322024,1132.0,4.0,8.0,59.0,5749.036076322022,1200.0,18.0,25.0,80.0,5944.036076322022,1243.0,980.5410139117428,990.1908609022576,0.921967213114754,0.48,988.7888936891428,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.712944997400157,7.712944997400157,7.712944997400157,7.712944997400157,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-20,1957-03-31,6821.9,1.0345418934459918,7057.541342899212,0.003,1957,3,20,1957.03,1956,6,171,25,0.6097715720264919,209.4947334228136,0.0296838124276228,0.02,1,Wet,68,14,17,21,195,315.0,0.0446331072954932,6742.541342899212,0.0,,0,275.0,275.0,275.0,275.0,6742.541342899212,1132.0,4.0,8.0,59.0,5539.541342899212,1200.0,18.0,25.0,80.0,5734.541342899212,1243.0,980.3440888623252,990.1738275139672,0.921967213114754,0.48,988.7718603008524,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.892836658527202,7.892836658527202,7.892836658527202,7.892836658527202,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-21,1957-04-01,6602.1,1.0276316369454972,6784.526830277868,0.004,1957,3,21,1957.03,1956,6,172,25,0.5861831181360078,273.0145126213429,0.040240759518105,0.02,1,Wet,68,14,17,21,195,315.0,0.0464291774327169,6469.526830277868,0.0,,0,275.0,275.0,275.0,275.0,6469.526830277868,1132.0,4.0,8.0,59.0,5266.5268302778695,1200.0,18.0,25.0,80.0,5461.5268302778695,1243.0,980.0228132695444,990.1516295229892,0.921967213114754,0.48,988.7496623098748,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.191914260330194,8.191914260330194,8.191914260330194,8.191914260330194,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-22,1957-04-02,6326.7,1.0276316369454972,6501.517077463078,0.004,1957,3,22,1957.03,1956,6,173,25,0.5617310754928098,283.00975281479083,0.0435298022665846,0.02,1,Wet,68,14,17,21,195,315.0,0.0484502303457633,6186.517077463078,0.0,,0,275.0,275.0,275.0,275.0,6186.517077463078,1132.0,4.0,8.0,59.0,4983.517077463076,1200.0,18.0,25.0,80.0,5178.517077463076,1243.0,979.6718811760544,990.1286188490174,0.921967213114754,0.48,988.7266516359026,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.519835679848441,8.519835679848441,8.519835679848441,8.519835679848441,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-23,1957-04-03,6152.3,1.0262727532738154,6313.937859966494,0.005,1957,3,23,1957.03,1956,6,174,25,0.545524231101105,187.57921749658271,0.0297087525498038,0.02,1,Wet,68,14,17,21,195,315.0,0.0498896262500866,5998.937859966494,0.0,,0,275.0,275.0,275.0,275.0,5998.937859966494,1132.0,4.0,8.0,59.0,4795.937859966494,1200.0,18.0,25.0,80.0,4990.937859966494,1243.0,979.4392829463584,990.1133673455804,0.921967213114754,0.48,988.7114001324657,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.737182406107152,8.737182406107152,8.737182406107152,8.737182406107152,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.719204704655494,0.0,0.0,0.0,0.005
1957-03-24,1957-04-04,5941.9,1.0262727532738154,6098.010072677685,0.005,1957,3,24,1957.03,1956,6,175,25,0.5268680702793519,215.9277872888105,0.0354095491341153,0.02,1,Wet,68,14,17,21,195,315.0,0.0516561954220716,5783.010072677685,0.0,,0,275.0,275.0,275.0,275.0,5783.010072677685,1132.0,4.0,7.999999999999972,59.0,4580.010072677685,1200.0,18.0,25.0,80.0,4775.010072677685,1243.0,979.1715324901204,990.0958109049792,0.921967213114754,0.48,988.6938436918643,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.987376421744171,8.987376421744171,8.987376421744171,8.987376421744171,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.123925873828203,15.495826022418118,0.0,0.0,0.005
1957-03-25,1957-04-05,5734.5,1.0242726778697435,5873.691671244044,0.0069999999999999,1957,3,25,1957.03,1956,6,176,26,0.5074869603954855,224.3184014336393,0.038190360337067,0.02,1,Wet,68,14,17,21,195,315.0,0.0536289641388825,5558.691671244044,0.0,,0,275.0,275.0,275.0,275.0,5558.691671244044,1132.0,4.0,8.0,59.0,4355.691671244044,1200.0,18.0,25.0,80.0,4550.691671244044,1243.0,978.8554851737158,990.077572248714,0.921967213114754,0.48,988.6756050355992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.285185081883313,9.285185081883313,9.285185081883313,9.285185081883313,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9693839524999,44.83387808869279,43.56891320620299,0.0,0.005
1957-03-26,1957-04-06,5567.2,1.0386944752187677,5782.619882437924,0.0069999999999999,1957,3,26,1957.03,1956,6,177,26,0.4996183578426366,91.07178880611993,0.0157492262430579,0.02,1,Wet,68,14,17,21,195,315.0,0.0544735788282866,5467.619882437924,0.0,,0,275.0,275.0,275.0,275.0,5467.619882437924,1132.0,4.0,8.0,59.0,4264.619882437924,1200.0,18.0,25.0,80.0,4459.619882437924,1243.0,978.7152346189544,990.0701674747812,0.921967213114754,0.48,988.6682002616668,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.418030862712342,9.418030862712342,9.418030862712342,9.418030862712342,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.352731724355834,45.59804031572605,65.57602242026988,0.0,0.005
1957-03-27,1957-04-07,5365.5,1.0478731301461397,5622.363279799111,0.009,1957,3,27,1957.03,1956,6,178,26,0.4857721873746432,160.2566026388131,0.0285034236785459,0.02,1,Wet,68,14,17,21,195,315.0,0.0560262623249159,5307.36327979911,0.0,,0,275.0,275.0,275.0,275.0,5307.36327979911,1132.0,4.0,8.0,59.0,4104.36327979911,1200.0,18.0,25.0,80.0,4299.36327979911,1243.0,978.4684394508906,990.0571374911908,0.921967213114754,0.48,988.655170278076,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.651796047185329,9.651796047185329,9.651796047185329,9.651796047185329,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.029152385985807,46.946796172827504,67.5872805649635,0.0,0.01
1957-03-28,1957-04-08,5365.5,1.0478731301461397,5622.363279799111,0.009,1957,3,28,1957.03,1956,6,179,26,0.4857721873746432,0.0,0.0,0.02,1,Wet,68,14,17,21,195,315.0,0.0560262623249159,5307.36327979911,0.0,,0,275.0,275.0,275.0,275.0,5307.36327979911,1132.0,4.0,8.0,59.0,4104.36327979911,1200.0,18.0,25.0,80.0,4299.36327979911,1243.0,978.4684394508906,990.0571374911908,0.921967213114754,0.48,988.655170278076,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.651796047185329,9.651796047185329,9.651796047185329,9.651796047185329,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.029152385985807,46.946796172827504,67.5872805649635,0.0,0.01
1957-03-29,1957-04-09,5042.3,1.0490939277347406,5289.846311816883,0.0139999999999999,1957,3,29,1957.03,1956,6,180,26,0.4570427213409786,332.5169679822284,0.0628594761324965,0.02,1,Wet,68,14,17,21,195,315.0,0.059548043824322,4974.846311816883,1100.0,,4,275.0,275.0,275.0,275.0,3874.846311816883,32.0,4.0,8.0,59.0,3771.846311816883,100.0,18.0,25.0,80.0,3966.846311816883,1243.0,977.956363320198,990.0301015340748,0.921967213114754,0.48,988.6281343209604,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.136836220762191,10.136836220762191,10.136836220762191,10.136836220762191,,1.1,1.1,1.1,1.1,0.8185980736232294,0.8185980736232294,0.8185980736232294,0.8185980736232294,0.98,0.98,0.98,0.98,21.938196641306483,21.938196641306483,21.938196641306483,21.938196641306483,87.7527865652259,2106.066877565421,0.0165889104129919,25.439416159415067,49.76044962688832,71.78722206004026,88.68074843753179,0.015
1957-03-30,1957-04-10,4971.6,1.0490939277347406,5215.675371126037,0.0139999999999999,1957,3,30,1957.03,1956,6,181,26,0.4506343520652896,74.17094069084578,0.0142207739962989,0.02,1,Wet,68,14,17,21,195,315.0,0.0603948630974694,4900.675371126037,1100.0,,4,275.0,275.0,275.0,275.0,3800.675371126037,32.0,4.0,8.0,58.99999999999997,3697.675371126037,100.0,18.0,25.0,80.0,3892.675371126037,1243.0,977.842140071534,990.0240709174002,0.921967213114754,0.48,988.6221037042856,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.245028852751332,10.245028852751332,10.245028852751332,10.245028852751332,,1.1,1.1,1.1,1.1,0.8214032058898895,0.8214032058898895,0.8214032058898895,0.8214032058898895,0.98,0.98,0.98,0.98,22.24832685815252,22.24832685815252,22.24832685815252,22.24832685815252,88.99330743261005,2135.8393783826414,0.0170626622824872,25.755035823427058,50.3904564636904,72.72842089626415,89.92327189426346,0.015
1957-03-31,1957-04-11,4866.3,1.0410803483758988,5066.209299301637,0.016,1957,3,31,1957.03,1956,6,182,26,0.4377204834596613,149.46607182440042,0.029502545788032,0.02,1,Wet,68,14,17,21,195,315.0,0.0621766653113644,4751.209299301637,1100.0,,4,275.0,275.0,275.0,275.0,3651.2092993016367,32.0,4.0,8.0,59.0,3548.2092993016363,100.0,18.0,25.0,80.0,3743.209299301636,1243.0,977.6119623209244,990.0119182794984,0.921967213114754,0.48,988.6099510663836,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.46305396545911,10.46305396545911,10.46305396545911,10.46305396545911,,1.1,1.1,1.1,1.1,0.8269493016222753,0.8269493016222753,0.8269493016222753,0.8269493016222753,0.98,0.98,0.98,0.98,22.87521196324016,22.87521196324016,22.87521196324016,22.87521196324016,91.50084785296065,2196.0203484710555,0.0180610082306654,26.39196803559745,51.662168612080094,74.62915661770049,92.4346873191153,0.015
1957-04-01,1957-04-12,4744.7,1.0344991132552972,4908.387942662408,0.018,1957,4,1,1957.04,1956,7,183,27,0.4240847182460321,157.82135663922872,0.0321533991369115,0.07,1,Wet,84,14,20,27,219,364.0,0.0741587674511642,4544.387942662408,1100.0,,4,275.0,275.0,275.0,275.0,3444.387942662408,16.0,4.0,5.0,53.0,3366.3879426624085,100.0,18.0,25.0,80.0,3585.3879426624085,1243.0,977.3423499350722,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.720748071813048,10.720748071813048,10.720748071813048,10.720748071813048,,1.1,1.1,1.1,1.1,0.8333206072285125,0.8333206072285125,0.8333206072285125,0.8333206072285125,0.98,0.98,0.98,0.98,23.619189421920986,23.619189421920986,23.619189421920986,23.619189421920986,94.47675768768391,2267.4421845044144,0.0192480217112663,27.1460411689682,53.16833499921745,76.8817739578194,95.41469585695972,0.02
1957-04-02,1957-04-13,4641.5,1.03286830028639,4794.058215779279,0.02,1957,4,2,1957.04,1956,7,184,27,0.4142066298433297,114.3297268831293,0.023848214130321,0.07,1,Wet,84,14,20,27,219,364.0,0.0759273216169802,4430.058215779279,1100.0,,4,275.0,275.0,275.0,275.0,3330.058215779279,16.0,4.0,5.0,53.0,3252.058215779279,100.0,18.0,25.0,80.0,3471.058215779279,1243.0,977.133126534876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.929971472009198,10.929971472009198,10.929971472009198,10.929971472009198,,1.1,1.1,1.1,1.1,0.8383469736001175,0.8383469736001175,0.8383469736001175,0.8383469736001175,0.98,0.98,0.98,0.98,24.2253804502264,24.2253804502264,24.2253804502264,24.2253804502264,96.90152180090558,2325.6365232217345,0.0202128379421763,27.758966942720424,54.39298858596548,78.7144176381554,97.84175852429244,0.02
1957-04-03,1957-04-14,4556.3,1.0222834913616965,4657.830271691297,0.022,1957,4,3,1957.04,1956,7,185,27,0.402436535474128,136.227944087982,0.0292470820407366,0.07,1,Wet,84,14,20,27,219,364.0,0.0781479742214455,4293.830271691297,1100.0,,4,275.0,275.0,275.0,275.0,3193.830271691297,16.0,4.000000000000013,5.0,53.0,3115.8302716912963,100.0,18.0,25.0,80.0,3334.8302716912963,1243.0,976.8838293971952,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.179268609690167,11.179268609690167,11.179268609690167,11.179268609690167,,1.1,1.1,1.1,1.1,0.8441646064760886,0.8441646064760886,0.8441646064760886,0.8441646064760886,0.98,0.98,0.98,0.98,24.94987117785113,24.94987117785113,24.94987117785113,24.94987117785113,99.79948471140452,2395.187633073709,0.0214261746113746,28.48987373933177,55.85392554276911,80.90206532115755,100.742506749127,0.02
1957-04-04,1957-04-15,4438.0,1.0219479959313147,4535.405205943174,0.025,1957,4,4,1957.04,1956,7,186,27,0.3918590097934903,122.4250657481225,0.0269931924908709,0.07,1,Wet,84,14,20,27,219,364.0,0.0802574375323766,4171.405205943174,1100.0,,4,275.0,275.0,275.0,275.0,3071.4052059431738,16.0,4.0,5.0,53.0,2993.4052059431738,100.0,18.0,25.0,80.0,3212.4052059431738,1243.0,976.659791526876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.403306480009247,11.403306480009247,11.403306480009247,11.403306480009247,,1.1,1.1,1.1,1.1,0.8492337181049913,0.8492337181049913,0.8492337181049913,0.8492337181049913,0.98,0.98,0.98,0.98,25.60270208688064,25.60270208688064,25.60270208688064,25.60270208688064,102.41080834752256,2457.859400340541,0.0225802995977788,29.14694654724456,57.167747115151,82.87060757934137,103.3556943460132,0.025
1957-04-05,1957-04-16,4321.0,1.0161692647305949,4390.8673929009,0.0289999999999999,1957,4,5,1957.04,1956,7,187,27,0.3793709427466378,144.53781304227414,0.0329178269596483,0.07,1,Wet,84,14,20,27,219,364.0,0.0828993379732921,4026.8673929009,1100.0,,4,275.0,275.0,275.0,275.0,2926.8673929009,16.0,4.0,5.0,53.0,2848.8673929009,100.0,18.0,25.0,80.0,3067.8673929009,1243.0,976.3952873290086,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.66781067787663,11.66781067787663,11.66781067787663,11.66781067787663,,1.1,1.1,1.1,1.1,0.8550245942778718,0.8550245942778718,0.8550245942778718,0.8550245942778718,0.98,0.98,0.98,0.98,26.375199766161167,26.375199766161167,26.375199766161167,26.375199766161167,105.50079906464464,2532.019177551472,0.0240273252695394,29.922602924840408,58.7192811556455,85.19686838817347,106.44759376213672,0.03
1957-04-06,1957-04-17,4196.6,1.0229647142682825,4292.973719898275,0.032,1957,4,6,1957.04,1956,7,188,27,0.3709129293992109,97.89367300262528,0.0228032313705719,0.07,1,Wet,84,14,20,27,219,364.0,0.0847897107575644,3928.9737198982752,1100.0,,4,275.0,275.0,275.0,275.0,2828.9737198982752,16.0,4.0,5.0,53.0,2750.9737198982752,100.0,18.0,25.0,80.0,2969.9737198982752,1243.0,976.2161419074138,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.846956099471484,11.846956099471484,11.846956099471484,11.846956099471484,,1.1,1.1,1.1,1.1,0.8588274663859319,0.8588274663859319,0.8588274663859319,0.8588274663859319,0.98,0.98,0.98,0.98,26.899269203467828,26.899269203467828,26.899269203467828,26.899269203467828,107.59707681387133,2582.329843532912,0.0250635302785922,30.44765956131131,59.76991742101911,86.7730731439667,108.54494614322628,0.03
1957-04-07,1957-04-18,4136.8,1.0252753684309102,4241.359144124989,0.033,1957,4,7,1957.04,1956,7,189,27,0.3664534300523991,51.61457577328565,0.0121693480838048,0.07,1,Wet,84,14,20,27,219,364.0,0.0858215462616983,3877.359144124989,1100.0,,4,275.0,275.0,275.0,275.0,2777.359144124989,16.0,4.0,5.0,53.0,2699.359144124989,100.0,18.0,25.0,80.0,2918.359144124989,1243.0,976.1216872337488,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.941410773136525,11.941410773136525,11.941410773136525,11.941410773136525,,1.1,1.1,1.1,1.1,0.8607937718030421,0.8607937718030421,0.8607937718030421,0.8607937718030421,0.98,0.98,0.98,0.98,27.17581208716837,27.17581208716837,27.17581208716837,27.17581208716837,108.70324834867348,2608.877960368164,0.0256293430136059,30.72435143692313,60.323693302062246,87.6041668170433,109.65156769713548,0.035
1957-04-08,1957-04-19,4038.4,1.02381464457025,4134.573060632498,0.035,1957,4,8,1957.04,1956,7,190,28,0.3572271124386478,106.78608349249134,0.0258275962055814,0.07,1,Wet,84,14,20,27,219,364.0,0.0880381105042841,3770.573060632498,1100.0,,4,275.0,275.0,275.0,275.0,2670.573060632498,16.0,4.0,5.0,53.0,2592.573060632497,100.0,18.0,25.0,80.0,2811.573060632497,1243.0,975.9262687009572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.136829305927858,12.136829305927858,12.136829305927858,12.136829305927858,,1.1,1.1,1.1,1.1,0.8647769173830802,0.8647769173830802,0.8647769173830802,0.8647769173830802,0.98,0.98,0.98,0.98,27.74834655284018,27.74834655284018,27.74834655284018,27.74834655284018,110.99338621136071,2663.841269072657,0.0268451868146166,31.29638941374409,61.46883333395387,89.3234131601009,111.94239229533228,0.035
1957-04-09,1957-04-20,3941.5,1.0317836618833252,4066.775303313126,0.037,1957,4,9,1957.04,1956,7,191,28,0.3513693862062541,67.7977573193716,0.0166711343171918,0.07,1,Wet,84,14,20,27,219,364.0,0.0895058056695328,3702.775303313126,1100.0,,4,275.0,275.0,275.0,275.0,2602.7753033131257,16.0,4.0,5.0,53.0,2524.7753033131257,100.0,18.0,25.0,80.0,2743.7753033131257,1243.0,975.802198805063,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.260899201822284,12.260899201822284,12.260899201822284,12.260899201822284,,1.1,1.1,1.1,1.1,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.98,0.98,0.98,0.98,28.11205346835662,28.11205346835662,28.11205346835662,28.11205346835662,112.44821387342648,2698.757132962236,0.0276504614803323,31.659209698049512,62.19533171781826,90.4146025167602,113.39751471431391,0.035
