Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-04-10,1957-04-21,3865.1,1.0312312397498955,3985.811864757321,0.039,1957,4,10,1957.04,1956,7,192,28,0.3443741451150325,80.96343855580517,0.0203129102182886,0.07,1,Wet,84,14,20,27,219,364.0,0.0913239290641136,3621.811864757321,1100.0,,4,275.0,275.0,275.0,275.0,2521.811864757321,16.0,4.0,5.0,53.0,2443.811864757321,100.0,18.0,25.0,80.0,2662.811864757321,1243.0,975.6499346657952,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.413163341090083,12.413163341090083,12.413163341090083,12.413163341090083,,1.1,1.1,1.1,1.1,0.8702137925727156,0.8702137925727156,0.8702137925727156,0.8702137925727156,0.98,0.98,0.98,0.98,28.55855369710493,28.55855369710493,28.55855369710493,28.55855369710493,114.23421478841972,2741.621154922073,0.0286602124396493,32.10402076313632,63.08619724696745,91.75315815053122,115.18371654171467,0.04
1957-04-11,1957-04-22,3789.5,1.0314216084147865,3908.572185087833,0.0409999999999999,1957,4,11,1957.04,1956,7,193,28,0.3377006367915887,77.23967966948841,0.0197616101256046,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0754751315903791,3613.572185087833,1100.0,,4,275.0,275.0,275.0,275.0,2513.572185087833,30.0,4.000000000000013,7.0,55.0,2417.572185087833,100.0,18.0,25.0,80.0,2585.572185087833,1243.0,975.4862601064956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.576837900389664,12.576837900389664,12.576837900389664,12.576837900389664,,1.1,1.1,1.1,1.1,0.8733260640129992,0.8733260640129992,0.8733260640129992,0.8733260640129992,0.98,0.98,0.98,0.98,29.03859916786594,29.03859916786594,29.03859916786594,29.03859916786594,116.15439667146376,2787.70552011513,0.0297178588934909,32.58149019164726,64.04271457187566,93.19097970027632,117.10391953826752,0.04
1957-04-12,1957-04-23,3696.4,1.0375539399489229,3835.2143836272,0.044,1957,4,12,1957.04,1956,7,194,28,0.33136252274539,73.35780146063325,0.0191274317737759,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0769187770204909,3540.2143836272,1100.0,,4,275.0,275.0,275.0,275.0,2440.2143836272,30.0,4.000000000000013,7.0,55.0,2344.2143836272007,100.0,18.0,25.0,80.0,2512.2143836272007,1243.0,975.3308114319716,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.73228657491343,12.73228657491343,12.73228657491343,12.73228657491343,,1.1,1.1,1.1,1.1,0.8762075093440277,0.8762075093440277,0.8762075093440277,0.8762075093440277,0.98,0.98,0.98,0.98,29.494507780061635,29.494507780061635,29.494507780061635,29.494507780061635,117.97803112024654,2831.472746885917,0.0307617826069653,33.034248935609824,64.94995425735705,94.55530259583564,118.927385615179,0.045
1957-04-13,1957-04-24,3641.3,1.0321662177894209,3758.4268488366192,0.046,1957,4,13,1957.04,1956,7,195,28,0.3247280797394838,76.78753479058014,0.0204307647531703,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0784902864588981,3463.4268488366192,1100.0,,4,275.0,275.0,275.0,275.0,2363.426848836619,30.0,4.0,7.0,55.0,2267.42684883662,100.0,18.0,25.0,80.0,2435.42684883662,1243.0,975.1680949892012,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.89500301768392,12.89500301768392,12.89500301768392,12.89500301768392,,1.1,1.1,1.1,1.1,0.8791460162600254,0.8791460162600254,0.8791460162600254,0.8791460162600254,0.98,0.98,0.98,0.98,29.97162136728809,29.97162136728809,29.97162136728809,29.97162136728809,119.88648546915236,2877.275651259657,0.0318980494475399,33.50729412155573,65.89809037919788,95.98175405666244,120.8354384337846,0.045
1957-04-14,1957-04-25,3586.7,1.0374661018331075,3721.079667444808,0.048,1957,4,14,1957.04,1956,7,196,28,0.3215012832672314,37.34718139181132,0.0100366519208272,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0792780661432521,3426.079667444808,1100.0,,4,275.0,275.0,275.0,275.0,2326.079667444808,30.0,4.0,7.0,55.0,2230.079667444808,100.0,18.0,25.0,80.0,2398.079667444808,1243.0,975.0889545333948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.974143473490315,12.974143473490315,12.974143473490315,12.974143473490315,,1.1,1.1,1.1,1.1,0.8805465079461359,0.8805465079461359,0.8805465079461359,0.8805465079461359,0.98,0.98,0.98,0.98,30.203604322906703,30.203604322906703,30.203604322906703,30.203604322906703,120.8144172916268,2899.546014999044,0.0324675707291662,33.737029932718016,66.3586423391571,96.674866168045,121.76310564539722,0.05
1957-04-15,1957-04-26,3514.6,1.034222584023983,3634.8786938106905,0.051,1957,4,15,1957.04,1956,7,197,29,0.3140535191452436,86.20097363411742,0.0237149519682449,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0811581416739746,3339.8786938106905,1100.0,,4,275.0,275.0,275.0,275.0,2239.8786938106905,30.0,4.0,7.0,55.0,2143.8786938106905,100.0,18.0,25.0,80.0,2311.8786938106905,1243.0,974.906290565456,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.156807441429308,13.156807441429308,13.156807441429308,13.156807441429308,,1.1,1.1,1.1,1.1,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.98,0.98,0.98,0.98,30.73878605007345,30.73878605007345,30.73878605007345,30.73878605007345,122.95514420029384,2950.923460807052,0.0338264780086489,34.266362428333764,67.42001368031552,98.27273994499744,123.90307570543212,0.05
1957-04-16,1957-04-27,3408.3,1.0354681402404935,3529.1860623816747,0.0559999999999999,1957,4,16,1957.04,1956,7,198,29,0.3049216757897767,105.69263142901536,0.0299481607262408,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0835886787450698,3234.1860623816747,1100.0,,4,275.0,275.0,275.0,275.0,2134.186062381675,30.000000000000053,4.0,7.0,55.0,2038.1860623816751,100.0,18.0,25.0,80.0,2206.186062381675,1243.0,974.6823228464756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.380775160409785,13.380775160409785,13.380775160409785,13.380775160409785,,1.1,1.1,1.1,1.1,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.98,0.98,0.98,0.98,31.394316038108467,31.394316038108467,31.394316038108467,31.394316038108467,125.57726415243388,3013.854339658413,0.0355825003082121,34.91340094254081,68.71782769833021,100.22766453596871,126.52391583019602,0.055
1957-04-17,1957-04-28,3355.9,1.0365896246098658,3478.691121228249,0.059,1957,4,17,1957.04,1956,7,199,29,0.3005589128741207,50.49494115342623,0.0145155000526742,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0848020102157969,3183.691121228249,1100.0,,4,275.0,275.0,275.0,275.0,2083.691121228249,29.999999999999947,4.0,6.999999999999987,55.0,1987.691121228249,100.0,18.0,25.0,80.0,2155.6911212282494,1243.0,974.5753216616504,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.487776345234993,13.487776345234993,13.487776345234993,13.487776345234993,,1.1,1.1,1.1,1.1,0.8891791973971561,0.8891791973971561,0.8891791973971561,0.8891791973971561,0.98,0.98,0.98,0.98,31.70716600896848,31.70716600896848,31.70716600896848,31.70716600896848,126.82866403587391,3043.8879368609746,0.0364587310617832,35.221678825373296,69.33633174047569,101.1597568275897,127.7745602933132,0.06
1957-04-18,1957-04-29,3321.3,1.0406578034536305,3456.3367626105432,0.06,1957,4,18,1957.04,1956,7,200,29,0.2986274962895509,22.354358617705657,0.0064676448370214,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0853504794993381,3161.3367626105432,1100.0,,4,275.0,275.0,275.0,275.0,2061.3367626105432,29.999999999999947,4.0,6.999999999999987,55.0,1965.336762610544,100.0,18.0,25.0,80.0,2133.336762610544,1243.0,974.527951711246,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.535146295639109,13.535146295639109,13.535146295639109,13.535146295639109,,1.1,1.1,1.1,1.1,0.8899354878370799,0.8899354878370799,0.8899354878370799,0.8899354878370799,0.98,0.98,0.98,0.98,31.845586856554213,31.845586856554213,31.845586856554213,31.845586856554213,127.3823474262168,3057.176338229204,0.0368547268900979,35.35796511950331,69.60980115750746,101.57196844938628,128.3278711953091,0.06
1957-04-19,1957-04-30,3304.0,1.0305800086263486,3405.0363485014564,0.062,1957,4,19,1957.04,1956,7,201,29,0.2941951405105258,51.30041410908734,0.0150660400825572,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0866363732445406,3110.0363485014564,1100.0,,4,275.0,275.0,275.0,275.0,2010.036348501456,30.0,4.0,7.0,55.0,1914.036348501456,100.0,18.0,25.0,80.0,2082.036348501456,1243.0,974.419243690872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.643854316013131,13.643854316013131,13.643854316013131,13.643854316013131,,1.1,1.1,1.1,1.1,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.98,0.98,0.98,0.98,32.16304325857349,32.16304325857349,32.16304325857349,32.16304325857349,128.65217303429398,3087.6521528230555,0.0377829073956621,35.670294136719185,70.23659208862527,102.51695319832945,129.596806603821,0.06
1957-04-20,1957-05-01,3304.0,1.0305800086263486,3405.0363485014564,0.062,1957,4,20,1957.04,1956,7,202,29,0.2941951405105258,0.0,0.0,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0866363732445406,3110.0363485014564,1100.0,,4,275.0,275.0,275.0,275.0,2010.036348501456,30.0,4.0,7.0,55.0,1914.036348501456,100.0,18.0,25.0,80.0,2082.036348501456,1243.0,974.419243690872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.643854316013131,13.643854316013131,13.643854316013131,13.643854316013131,,1.1,1.1,1.1,1.1,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.98,0.98,0.98,0.98,32.16304325857349,32.16304325857349,32.16304325857349,32.16304325857349,128.65217303429398,3087.6521528230555,0.0377829073956621,35.670294136719185,70.23659208862527,102.51695319832945,129.596806603821,0.06
1957-04-21,1957-05-02,3235.6,1.0304775940018789,3334.213303152479,0.066,1957,4,21,1957.04,1956,7,203,29,0.2880760293923741,70.82304534897685,0.0212413060922089,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0884766429673468,3039.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,1939.2133031524788,30.000000000000053,4.0,7.0,55.0,1843.2133031524788,100.0,18.0,25.0,80.0,2011.2133031524788,1243.0,974.2691662852516,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759365,131.34643043787557,0.065
1957-04-22,1957-05-03,3184.9,1.0229381533974078,3257.955724755405,0.07,1957,4,22,1957.04,1956,7,204,30,0.2814873746188669,76.25757839707467,0.0234065729677157,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0905475779669005,2962.955724755405,1100.0,,4,275.0,275.0,275.0,275.0,1862.9557247554044,29.999999999999947,4.0,7.000000000000013,55.0,1766.9557247554044,100.0,18.0,25.0,80.0,1934.9557247554044,1243.0,974.107572845315,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955525161570296,13.955525161570296,13.955525161570296,13.955525161570296,,1.1,1.1,1.1,1.1,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.98,0.98,0.98,0.98,33.07140337639025,33.07140337639025,33.07140337639025,33.07140337639025,132.285613505561,3174.854724133464,0.040603870856929,36.56204414518089,72.02680948997016,105.217577766526,133.22714311701142,0.07
1957-04-23,1957-05-04,3118.1,1.0263133524539487,3200.147664286657,0.074,1957,4,23,1957.04,1956,7,205,30,0.2764927581943672,57.80806046874704,0.0180641853230335,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0921832461958464,2905.147664286657,1100.0,,4,275.0,275.0,275.0,275.0,1805.147664286657,30.0,4.0,7.000000000000013,55.0,1709.1476642866571,100.0,18.0,25.0,80.0,1877.147664286657,1243.0,973.985074812417,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078023194468257,14.078023194468257,14.078023194468257,14.078023194468257,,1.1,1.1,1.1,1.1,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.98,0.98,0.98,0.98,33.42757617724823,33.42757617724823,33.42757617724823,33.42757617724823,133.7103047089929,3209.0473130158302,0.0417825421624093,36.91091972345279,72.7274441141207,106.27516520144204,134.6504017745036,0.075
1957-04-24,1957-05-05,3052.2,1.0275663799351875,3136.33810483818,0.077,1957,4,24,1957.04,1956,7,206,30,0.2709796122580187,63.809559448477565,0.0203452425457713,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0940587366983575,2841.33810483818,1100.0,,4,275.0,275.0,275.0,275.0,1741.3381048381796,30.0,4.0,7.0,55.0,1645.3381048381796,100.0,18.0,25.0,80.0,1813.33810483818,1243.0,973.842885080644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.22021292624136,14.22021292624136,14.22021292624136,14.22021292624136,,1.1,1.1,1.1,1.1,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.98,0.98,0.98,0.98,33.84031952857074,33.84031952857074,33.84031952857074,33.84031952857074,135.36127811428295,3248.670674742791,0.0431590197196762,37.314665147158095,73.53845186273814,107.4998138382608,136.2996010423939,0.075
1957-04-25,1957-05-06,2987.1,1.0169331779570123,3037.681095875392,0.083,1957,4,25,1957.04,1956,7,207,30,0.2624556466836338,98.65700896278804,0.03247773740856,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0971135516498276,2742.681095875392,1100.0,,4,275.0,275.0,275.0,275.0,1642.6810958753922,30.0,4.0,7.0,55.0,1546.6810958753924,100.0,18.0,25.0,80.0,1714.6810958753924,1243.0,973.6047474728026,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.458350534082642,14.458350534082642,14.458350534082642,14.458350534082642,,1.1,1.1,1.1,1.1,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.98,0.98,0.98,0.98,34.52974883364811,34.52974883364811,34.52974883364811,34.52974883364811,138.11899533459243,3314.855888030218,0.0454685633466042,37.98770653239313,74.89084037811999,109.54308822041914,139.0539650836977,0.085
1957-04-26,1957-05-07,2923.0,1.0202219902494358,2982.1088774991017,0.089,1957,4,26,1957.04,1956,7,208,30,0.2576542070159224,55.57221837629004,0.0186352077201469,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0989232828572634,2687.1088774991017,1100.0,,4,275.0,275.0,275.0,275.0,1587.1088774991017,30.0,4.0,7.0,55.0,1491.1088774991017,100.0,18.0,25.0,80.0,1659.1088774991017,1243.0,973.4706076353424,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.592490371542638,14.592490371542638,14.592490371542638,14.592490371542638,,1.1,1.1,1.1,1.1,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.98,0.98,0.98,0.98,34.91698558404539,34.91698558404539,34.91698558404539,34.91698558404539,139.66794233618157,3352.0306160683576,0.0468352927654713,38.36498562083893,75.6491794800441,110.68945848718565,140.60081146096348,0.09
1957-04-27,1957-05-08,2875.4,1.0256864874470466,2949.2589260052373,0.092,1957,4,27,1957.04,1956,7,209,30,0.2548159712068525,32.849951493863955,0.0111383748657019,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.1000251274646735,2654.2589260052373,1100.0,,4,275.0,275.0,275.0,275.0,1554.2589260052378,30.0,4.0,7.0,55.0,1458.2589260052378,100.0,18.0,25.0,80.0,1626.2589260052378,1243.0,973.391314648978,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.67178335790716,14.67178335790716,14.67178335790716,14.67178335790716,,1.1,1.1,1.1,1.1,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.98,0.98,0.98,0.98,35.1454832397582,35.1454832397582,35.1454832397582,35.1454832397582,140.5819329590328,3373.966391016788,0.0476668669947709,38.587362560899074,76.09624455497129,111.36548942772876,141.5135189950111,0.09
1957-04-28,1957-05-09,2812.8,1.0218761579249735,2874.3332570113653,0.0969999999999999,1957,4,28,1957.04,1956,7,210,30,0.2483423934057819,74.92566899387201,0.0260671475066802,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.1026324972166696,2579.3332570113653,1100.0,,4,275.0,275.0,275.0,275.0,1479.3332570113653,30.0,4.0,7.0,54.99999999999999,1383.3332570113653,100.0,18.0,25.0,80.0,1551.3332570113653,1243.0,973.2104595858896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.852638420995802,14.852638420995802,14.852638420995802,14.852638420995802,,1.1,1.1,1.1,1.1,0.908272768689002,0.908272768689002,0.908272768689002,0.908272768689002,0.98,0.98,0.98,0.98,35.66544762281729,35.66544762281729,35.66544762281729,35.66544762281729,142.66179049126916,3423.88297179046,0.0496330027644755,39.09268839628253,77.11238278693061,112.90263981070596,143.59026831587173,0.095
1957-04-29,1957-05-10,2766.4,1.0228803332605654,2829.696153932028,0.1009999999999999,1957,4,29,1957.04,1956,7,211,31,0.2444857476997272,44.63710307933752,0.0157745215921192,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.1042514757600671,2534.696153932028,1100.0,,4,275.0,275.0,275.0,275.0,1434.6961539320282,30.0,4.0,7.0,55.0,1338.6961539320282,100.0,18.0,25.0,80.0,1506.6961539320282,1243.0,973.1027148543188,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960383152566536,14.960383152566536,14.960383152566536,14.960383152566536,,1.1,1.1,1.1,1.1,0.9095420520126144,0.9095420520126144,0.9095420520126144,0.9095420520126144,0.98,0.98,0.98,0.98,35.974376576867684,35.974376576867684,35.974376576867684,35.974376576867684,143.89750630747074,3453.5401513792976,0.0508526352228725,39.39244414748854,77.71530548047295,113.81509954169567,144.82400089431903,0.1
1957-04-30,1957-05-11,2720.5,1.0183095322629807,2770.3110825214394,0.104,1957,4,30,1957.04,1956,7,212,31,0.2393548775298523,59.385071410589255,0.0214362465591911,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.1064862360986194,2475.311082521439,1100.0,,4,275.0,275.0,275.0,275.0,1375.311082521439,30.0,4.0,7.0,55.0,1279.311082521439,100.0,18.0,25.0,80.0,1447.311082521439,1243.0,972.9593715785,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103726428385198,15.103726428385198,15.103726428385198,15.103726428385198,,1.1,1.1,1.1,1.1,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.98,0.98,0.98,0.98,36.38433993303378,36.38433993303378,36.38433993303378,36.38433993303378,145.53735973213512,3492.8966335712435,0.0525346632190029,39.78968651522883,78.51449274935675,115.02504479308394,146.46108113590392,0.105
1957-05-01,1957-05-12,2675.0,1.0168525457970932,2720.0805600072235,0.108,1957,5,1,1957.05,1956,8,213,31,0.2350149603846241,50.2305225142154,0.0184665569295058,0.48,3,Normal,55,13,13,17,178,276.0,0.1014675830039633,2444.0805600072235,1100.0,,4,275.0,275.0,275.0,275.0,1344.0805600072235,45.0,5.0,12.0,63.0,1219.0805600072235,100.0,18.0,25.0,80.0,1397.0805600072235,1243.0,972.8381254896728,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.224972517212636,15.224972517212636,15.224972517212636,15.224972517212636,,1.1,1.1,1.1,1.1,0.912511264997694,0.912511264997694,0.912511264997694,0.912511264997694,0.98,0.98,0.98,0.98,36.730135357609264,36.730135357609264,36.730135357609264,36.730135357609264,146.92054143043703,3526.092994330489,0.0540133051905076,40.12423728339512,79.18772070931163,116.04471088316964,147.84172950680716,0.11
1957-05-02,1957-05-13,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1957,5,2,1957.05,1956,8,214,31,0.229756158453818,60.8657630880325,0.0228886222950278,0.48,3,Normal,55,13,13,17,178,276.0,0.1037900361865304,2383.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1283.214796919191,45.0,4.999999999999994,11.999999999999991,63.0,1158.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1957-05-03,1957-05-14,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1957,5,3,1957.05,1956,8,215,31,0.2253337634861162,51.185126940994,0.0196259757050317,0.48,3,Normal,55,13,13,17,178,276.0,0.1058270169151516,2332.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1232.029669978197,45.00000000000003,5.0,12.0,63.0,1107.029669978197,100.0,18.0,25.0,80.0,1285.029669978197,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1957-05-04,1957-05-15,2512.5,1.0126595043363178,2544.3070046449984,0.122,1957,5,4,1957.05,1956,8,216,31,0.2198281252013278,63.72266533319861,0.0250451951029744,0.48,3,Normal,55,13,13,17,178,276.0,0.1084774752009574,2268.3070046449984,1100.0,,4,275.0,275.0,275.0,275.0,1168.3070046449984,45.0,5.0,12.0,63.0,1043.3070046449984,100.0,18.0,25.0,80.0,1221.3070046449984,1243.0,972.4138444939708,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.64925351291454,15.64925351291454,15.64925351291454,15.64925351291454,,1.1,1.1,1.1,1.1,0.9168341202124696,0.9168341202124696,0.9168341202124696,0.9168341202124696,0.98,0.98,0.98,0.98,37.932561467489336,37.932561467489336,37.932561467489336,37.932561467489336,151.73024586995734,3641.525900878976,0.0596351955927299,41.28407436318317,81.52288268861663,119.58451415448783,152.64194089625212,0.12
1957-05-05,1957-05-16,2469.3,1.0109946101670468,2496.448990885489,0.126,1957,5,5,1957.05,1956,8,217,31,0.2156931928125063,47.85801375950905,0.0191704352599384,0.48,3,Normal,55,13,13,17,178,276.0,0.1105570356164589,2220.4489908854894,1100.0,,4,275.0,275.0,275.0,275.0,1120.4489908854894,45.0,5.0,12.0,63.0,995.4489908854896,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1957-05-06,1957-05-17,2440.8,1.012213916654198,2470.611727769566,0.129,1957,5,6,1957.05,1956,8,218,32,0.2134608532792905,25.837263115923182,0.0104578403905047,0.48,3,Normal,55,13,13,17,178,276.0,0.1117132234489832,2194.611727769566,1100.0,,4,275.0,275.0,275.0,275.0,1094.6117277695662,44.99999999999997,5.0,12.0,63.0,969.6117277695664,100.0,18.0,25.0,80.0,1147.6117277695662,1243.0,972.235959342892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.827138663993154,15.827138663993154,15.827138663993154,15.827138663993154,,1.1,1.1,1.1,1.1,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.98,0.98,0.98,0.98,38.43285590176951,38.43285590176951,38.43285590176951,38.43285590176951,153.73142360707803,3689.554166569873,0.062224032161405,41.7649572372619,82.49163244924124,121.0544322361962,154.63868854965196,0.13
1957-05-07,1957-05-18,2384.3,1.0167396317966448,2424.2123040927404,0.135,1957,5,7,1957.05,1956,8,219,32,0.2094519430736127,46.39942367682579,0.0191400000728033,0.48,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1957-05-08,1957-05-19,2342.5,1.0128813158171834,2372.674482301752,0.14,1957,5,8,1957.05,1956,8,220,32,0.2049990752708713,51.53782179098834,0.0217214043373497,0.48,3,Normal,55,13,13,17,178,276.0,0.1163244271638349,2096.674482301752,1100.0,,4,275.0,275.0,275.0,275.0,996.674482301752,45.0,5.0,12.0,61.38937028670214,873.28511201505,100.0,18.0,25.0,78.38937028670213,1051.28511201505,1243.0,971.9995590952112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.063538911674144,16.063538911674144,16.063538911674144,16.063538911674144,,1.1,1.1,1.1,1.1,0.9205340249592852,0.9205340249592852,0.9205340249592852,0.9205340249592852,0.98,0.98,0.98,0.98,39.0938868962785,39.0938868962785,39.0938868962785,39.0938868962785,156.375547585114,3753.013142042736,0.0659068695480775,42.39878268316727,83.76901193128958,122.9939635710785,157.2765530034709,0.14
1957-05-09,1957-05-20,2273.8,1.020808360515656,2321.1140501404984,0.146,1957,5,9,1957.05,1956,8,221,32,0.2005442539321389,51.56043216125364,0.0222136573418839,0.48,3,Normal,55,13,13,17,178,276.0,0.1189084181293433,2045.1140501404984,1100.0,,4,275.0,275.0,275.0,275.0,945.1140501404984,45.0,5.0,12.0,58.2135465666249,824.9005035738735,100.0,18.0,25.0,75.21354656662491,1002.9005035738736,1243.0,971.8751028796496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.187995127235766,16.187995127235766,16.187995127235766,16.187995127235766,,1.1,1.1,1.1,1.1,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.98,0.98,0.98,0.98,39.44004150064456,39.44004150064456,39.44004150064456,39.44004150064456,157.76016600257822,3786.2439840618767,0.0679674339970622,42.72998124625948,84.43673488550283,124.00842224185668,158.657744165625,0.145
1957-05-10,1957-05-21,2233.3,1.025972665065243,2291.3047528902075,0.151,1957,5,10,1957.05,1956,8,222,32,0.1979687306497139,29.809297250290907,0.0130097479231822,0.48,3,Normal,55,13,13,17,178,276.0,0.1204553866751504,2015.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,915.3047528902076,45.0,5.0,12.0,56.37746666352728,796.9272862266803,100.0,18.0,25.0,73.3774666635273,974.9272862266804,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.3978109402074,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1957-05-11,1957-05-22,2193.2,1.0248607528420517,2247.724603133187,0.155,1957,5,11,1957.05,1956,8,223,32,0.1942034057107073,43.58014975702053,0.0193885628587561,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1227908435113773,1971.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,871.724603133187,45.0,5.0,12.0,53.693182077044135,756.0314210561427,100.0,18.0,25.0,70.69318207704413,934.0314210561428,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1957-05-12,1957-05-23,2166.7,1.0245692098920736,2219.934107073156,0.159,1957,5,12,1957.05,1956,8,224,32,0.1918023068511207,27.79049606003082,0.0125186130396774,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1243280145661119,1943.934107073156,1100.0,,4,275.0,275.0,275.0,275.0,843.9341070731563,45.0,5.0,12.0,51.981448624071206,729.9526584490848,100.0,18.0,25.0,68.98144862407122,907.9526584490848,1243.0,971.6308754308662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.077074998657,0.0722821205730152,43.3746571174699,85.7369509961352,125.9850677285943,161.35198055795428,0.16
1957-05-13,1957-05-24,2114.3,1.016405445904312,2148.986034275488,0.1639999999999999,1957,5,13,1957.05,1956,8,225,33,0.1856723933614021,70.94807279766837,0.0330146737419761,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1284326634039997,1872.986034275488,1100.0,,4,275.0,275.0,275.0,275.0,772.9860342754878,45.0,5.0,12.0,47.61145863291048,663.3745756425773,100.0,18.0,25.0,64.61145863291048,841.3745756425772,1243.0,971.4596214620444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.603476544840944,16.603476544840944,16.603476544840944,16.603476544840944,,1.1,1.1,1.1,1.1,0.9245832747208884,0.9245832747208884,0.9245832747208884,0.9245832747208884,0.98,0.98,0.98,0.98,40.585681500168135,40.585681500168135,40.585681500168135,40.585681500168135,162.34272600067254,3896.225424016141,0.0755438720454062,43.82240306025204,86.64038750330485,127.359514655682,163.2278181570629,0.165
1957-05-14,1957-05-25,2075.6,1.0104089292612666,2097.2047735746846,0.168,1957,5,14,1957.05,1956,8,226,33,0.1811984924368527,51.78126070080316,0.0246906078763791,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1316037439346269,1821.2047735746849,1100.0,,4,275.0,275.0,275.0,275.0,721.2047735746846,45.0,5.0,12.0,44.42203315496246,614.7827404197221,100.0,18.0,25.0,61.42203315496246,792.7827404197221,1243.0,971.3346322120768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.728465794808432,16.728465794808432,16.728465794808432,16.728465794808432,,1.1,1.1,1.1,1.1,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.98,0.98,0.98,0.98,40.927148886322506,40.927148886322506,40.927148886322506,40.927148886322506,163.70859554529002,3929.006293086961,0.0780603771305788,44.146911983079406,87.29537048848734,128.35649629946363,164.58974667241952,0.17
1957-05-15,1957-05-26,2037.3,1.007993202318186,2053.58455108284,0.172,1957,5,15,1957.05,1956,8,227,33,0.1774297052135573,43.62022249184474,0.0212410160900578,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1343991411770541,1777.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,677.5845510828399,45.0,5.0,12.0,41.73528032031985,573.8492707625202,100.0,18.0,25.0,58.73528032031985,751.8492707625202,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1957-05-16,1957-05-27,1986.9,1.003839146668378,1994.5280005154004,0.178,1957,5,16,1957.05,1956,8,228,33,0.1723272192445306,59.05655056743944,0.0296092862833606,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1383786038244033,1718.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,618.5280005154004,45.0,5.0,12.0,38.09773916218046,518.4302613532199,100.0,18.0,25.0,55.09773916218046,696.4302613532199,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.980776774450828,16.980776774450828,16.980776774450828,16.980776774450828,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946112,130.3523073142804,167.319454604471,0.18
1957-05-17,1957-05-28,1937.3,0.9963795486601648,1930.286099619337,0.183,1957,5,17,1957.05,1956,8,229,33,0.1667767190071107,64.24190089606327,0.0332810254960298,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1429839856663884,1654.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,554.2860996193367,45.00000000000002,5.0,12.0,34.14081048379973,458.145289135537,100.0,18.0,25.0,51.140810483799726,636.145289135537,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1957-05-18,1957-05-29,1925.1,0.9879730990479076,1901.9470129771269,0.186,1957,5,18,1957.05,1956,8,230,33,0.1643282219212237,28.3390866422103,0.0149000400373147,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1451144527775124,1625.9470129771269,1100.0,,4,275.0,275.0,275.0,275.0,525.9470129771269,45.0,5.0,12.0,32.39528703119984,431.5517259459271,100.0,18.0,25.0,49.39528703119985,609.5517259459269,1243.0,970.7832134265416,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27988458034379,17.27988458034379,17.27988458034379,17.27988458034379,,1.1,1.1,1.1,1.1,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.98,0.98,0.98,0.98,42.41446298599801,42.41446298599801,42.41446298599801,42.41446298599801,169.65785194399203,4071.788446655809,0.0892021968994949,45.55396330981591,90.13749906794528,132.68806551586238,170.51994368162204,0.185
1957-05-19,1957-05-30,1888.5,0.9825870477982384,1855.615639766973,0.19,1957,5,19,1957.05,1956,8,231,33,0.1603251912758664,46.33137321015374,0.0249681950384789,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1487376987373634,1579.615639766973,1100.0,,4,275.0,275.0,275.0,275.0,479.6156397669729,44.99999999999999,5.0,12.0,29.541543029125148,388.07409673784775,100.0,18.0,25.0,46.54154302912514,566.0740967378478,1243.0,970.6335274515548,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.429570555330383,17.429570555330383,17.429570555330383,17.429570555330383,,1.1,1.1,1.1,1.1,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.98,0.98,0.98,0.98,42.81247207731568,42.81247207731568,42.81247207731568,42.81247207731568,171.2498883092627,4109.997319422306,0.0922873706382255,45.92865600266353,90.89497275789223,133.84406694068505,172.10634593536827,0.19
1957-05-20,1957-05-31,1876.5,0.9840576409046106,1846.5841631575013,0.191,1957,5,20,1957.05,1956,8,232,34,0.1595448716968081,9.031476609471609,0.0048909098158995,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1494651614081123,1570.5841631575013,1100.0,,4,275.0,275.0,275.0,275.0,470.5841631575013,45.00000000000002,4.9999999999999964,11.999999999999996,28.98525642636784,379.59890673113335,100.0,18.0,25.0,45.98525642636783,557.5989067311333,1243.0,970.6043488348164,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45874917206875,17.45874917206875,17.45874917206875,17.45874917206875,,1.1,1.1,1.1,1.1,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.98,0.98,0.98,0.98,42.88975672715439,42.88975672715439,42.88975672715439,42.88975672715439,171.55902690861748,4117.41664580682,0.0929061508982435,46.00130922156281,91.04188039985328,134.06834907221568,172.41432969094697,0.19
1957-05-21,1957-06-01,1840.5,0.9775522848623904,1799.1849802892295,0.195,1957,5,21,1957.05,1956,8,233,34,0.1554495822969894,47.39918286827197,0.0263448080033728,0.61,3,Normal,55,13,13,17,178,276.0,0.1534027923886022,1523.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,423.18498028922966,45.0,4.9999999999999964,11.999999999999996,26.065741539554,335.1192387496756,100.0,18.0,25.0,43.065741539554,513.1192387496756,1243.0,970.4512130132422,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.2937212948361,43.2937212948361,43.2937212948361,43.2937212948361,173.1748851793444,4156.197244304265,0.0962518512974166,46.38064196462082,91.80907205021634,135.24002708099957,174.02427058465975,0.195
1957-05-22,1957-06-02,1828.7,0.9733582520706336,1779.9802355615673,0.1969999999999999,1957,5,22,1957.05,1956,8,234,34,0.1537902923525194,19.20474472766205,0.0107893022315515,0.61,3,Normal,55,13,13,17,178,276.0,0.1550579014788467,1503.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,403.9802355615676,45.00000000000002,4.9999999999999964,11.999999999999996,24.882840596183502,317.097394965384,100.0,18.0,25.0,41.88284059618351,495.097394965384,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1957-05-23,1957-06-03,1781.6,0.9734610609239788,1734.3182261421607,0.2019999999999999,1957,5,23,1957.05,1956,8,235,34,0.1498450947386826,45.662009419407006,0.0263285069205425,0.61,3,Normal,55,13,13,17,178,276.0,0.1591403445110174,1458.3182261421607,1100.0,,4,275.0,275.0,275.0,275.0,358.3182261421605,45.0,5.0,12.0,22.07032552324901,274.24790061891144,100.0,18.0,25.0,39.07032552324903,452.2479006189114,1243.0,970.241643499844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041334,17.821454507041334,17.821454507041334,17.821454507041334,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.20869946404332,0.2
1957-05-24,1957-06-04,1746.9,0.9667755494877092,1688.8602074000794,0.206,1957,5,24,1957.05,1956,8,236,34,0.1459175219193668,45.45801874208132,0.0269163892564333,0.61,3,Normal,55,13,13,17,178,276.0,0.1634238279702788,1412.8602074000794,1100.0,,4,275.0,275.0,275.0,275.0,312.8602074000792,45.0,5.0,12.0,19.27037509348314,231.589832306596,100.0,18.0,25.0,36.270375093483146,409.589832306596,1243.0,970.0947791316004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.89161410534993,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1957-05-25,1957-06-05,1712.5,0.9644689247527752,1651.6530336391274,0.21,1957,5,25,1957.05,1956,8,237,34,0.1427028221064206,37.20717376095172,0.0225272336278596,0.61,3,Normal,55,13,13,17,178,276.0,0.1671053147233244,1375.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,275.65303363912744,45.0,5.0,12.0,16.978628883569446,196.674404755558,100.0,18.0,25.0,33.97862888356944,374.674404755558,1243.0,969.9745713394497,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.1528009114725,138.8241546284477,178.96030591340167,0.21
1957-05-26,1957-06-06,1689.9,0.9597654862800956,1621.9076952647338,0.214,1957,5,26,1957.05,1956,8,238,34,0.140132824870873,29.745338374393672,0.0183397233154742,0.61,3,Normal,55,13,13,17,178,276.0,0.1701699799598954,1345.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,245.90769526473372,44.99999999999999,5.000000000000002,11.582608834933112,15.146488476450994,169.17859795334962,100.0,18.0,24.582608834933108,32.146488476451005,347.1785979533496,1242.5826088349334,969.8784710154708,990.0,0.920872416616218,0.48,988.5991275833836,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18572178791301,18.18572178791301,18.18572178791301,18.18572178791301,,1.1,1.1,1.1,1.1,0.9314125655960244,0.9314125655960244,0.9314125655960244,0.9314125655960244,0.98,0.98,0.98,0.98,44.781683104660615,44.781683104660615,44.781683104660615,44.781683104660615,179.12673241864246,4299.04157804742,0.1104420016882679,47.76768116612156,94.61693897397927,139.53482227490588,179.94115292866292,0.215
1957-05-27,1957-06-07,1656.2,0.9601272066915184,1590.1626797224926,0.218,1957,5,27,1957.05,1956,8,239,35,0.1373900555280233,31.745015542240928,0.0199633760413625,0.61,3,Normal,55,13,13,17,178,276.0,0.173567147260786,1314.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,214.16267972249284,42.67734559687357,4.999999999999998,10.087372595624664,13.19117954812456,143.20678198187002,97.67734559687356,18.0,23.087372595624664,30.19117954812456,321.20678198187,1238.7647181924983,969.7759101960264,990.0,0.9108582772262253,0.48,988.6091417227738,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.298296746747223,18.298296746747223,18.298296746747223,18.298296746747223,,1.1,1.1,1.1,1.1,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.98,0.98,0.98,0.98,45.068555985513775,45.068555985513775,45.068555985513775,45.068555985513775,180.2742239420551,4326.581374609322,0.1133684158488209,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
1957-05-28,1957-06-08,1612.1,0.9592632614546616,1546.42830379106,0.225,1957,5,28,1957.05,1956,8,240,35,0.1336114054475475,43.73437593143308,0.0282808946423306,0.61,3,Normal,55,13,13,17,178,276.0,0.1784757814658381,1270.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,170.42830379105973,33.962161987348864,4.999999999999998,8.027420106100639,10.497395523362377,112.94132617424788,88.96216198734886,18.0,21.02742010610064,27.49739552336238,290.9413261742479,1227.9895820934496,969.6346145199404,990.0,0.8825956251631465,0.48,988.6374043748368,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467855074896487,18.467855074896487,18.467855074896487,18.467855074896487,,1.1,1.1,1.1,1.1,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.98,0.98,0.98,0.98,45.49735943763626,45.49735943763626,45.49735943763626,45.49735943763626,181.98943775054505,4367.746506013083,0.1176837214531052,48.34229401866847,95.78146064809228,141.31926997739697,182.40730257835563,0.225
1957-05-29,1957-06-09,1601.1,0.9540557010569952,1527.5385829623551,0.226,1957,5,29,1957.05,1956,8,241,35,0.1319793335679474,18.889720828704867,0.0123661169933083,0.61,3,Normal,55,13,13,17,178,276.0,0.1806828338599168,1251.5385829623551,1100.0,,4,275.0,275.0,275.0,275.0,151.5385829623549,30.19790602510696,5.0,7.137686878661642,9.33389822594215,99.86909183264414,85.19790602510696,18.0,20.137686878661643,26.33389822594215,277.86909183264413,1223.3355929037689,969.5735861911094,990.0,0.8747111650157486,0.48,988.6452888349844,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.53676786387514,18.53676786387514,18.53676786387514,18.53676786387514,,1.1,1.1,1.1,1.1,0.9319097400501544,0.9319097400501544,0.9319097400501544,0.9319097400501544,0.98,0.98,0.98,0.98,45.670486622688685,45.670486622688685,45.670486622688685,45.670486622688685,182.68194649075485,4384.366715778114,0.1195923615470842,48.48458428271857,96.06995202743386,141.76164524896842,183.0194070282724,0.225
1957-05-30,1957-06-10,1568.6,0.9511387960172686,1491.9563154326877,0.2319999999999999,1957,5,30,1957.05,1956,8,242,35,0.1289050256533842,35.58226752966721,0.0238494030700542,0.61,3,Normal,55,13,13,17,178,276.0,0.1849920115924816,1215.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,115.95631543268767,23.107236771006605,5.0,5.461710509510652,7.142236820129313,75.24513133204111,78.1072367710066,18.0,18.46171050951065,24.14223682012931,253.24513133204115,1214.5689472805172,969.4586280960132,990.0,0.8620582744254888,0.48,988.6579417255743,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66437884956117,18.66437884956117,18.66437884956117,18.66437884956117,,1.1,1.1,1.1,1.1,0.9319988482402866,0.9319988482402866,0.9319988482402866,0.9319988482402866,0.98,0.98,0.98,0.98,45.98928882655356,45.98928882655356,45.98928882655356,45.98928882655356,183.95715530621425,4414.9717273491415,0.1232992906048084,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
