Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-05-31,1957-06-11,1526.0,0.9471205498912516,1445.30595913405,0.238,1957,5,31,1957.05,1956,8,243,35,0.1248744348691819,46.65035629863769,0.0322771493494623,0.61,3,Normal,55,13,13,17,178,276.0,0.1909630263791096,1169.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,69.30595913405,13.810970117292571,3.2644111186327898,3.2644111186327898,4.268845308981341,44.6973214705105,68.81097011729257,16.26441111863279,16.26441111863279,21.26884530898134,222.69732147051047,1201.339792354558,969.3079115602792,990.0,0.8429646487591559,0.48,988.6770353512406,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.83418901096168,18.83418901096168,18.83418901096168,18.83418901096168,,1.1,1.1,1.1,1.1,0.9320416655683904,0.9320416655683904,0.9320416655683904,0.9320416655683904,0.98,0.98,0.98,0.98,46.409835458431495,46.409835458431495,46.409835458431495,46.409835458431495,185.639341833726,4455.344204009423,0.1284429367086752,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1957-06-01,1957-06-12,1504.9,0.9430361883178922,1419.175159799596,0.241,1957,6,1,1957.06,1956,9,244,35,0.122616733806685,26.130799334453968,0.0184126667902952,0.63,3,Normal,53,12,12,13,120,210.0,0.1479732776817024,1209.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,109.17515979959605,27.55373080656471,5.999999999999999,6.238580559976916,6.758462273308326,62.62438615974608,80.55373080656472,18.0,18.23858055997692,19.758462273308325,182.62438615974608,1216.7923113665415,969.223488977814,990.0,0.8652672535187198,0.48,988.6547327464812,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.89630898866717,18.89630898866717,18.89630898866717,18.89630898866717,,1.1,1.1,1.1,1.1,0.9320357177669196,0.9320357177669196,0.9320357177669196,0.9320357177669196,0.98,0.98,0.98,0.98,46.562609838579206,46.562609838579206,46.562609838579206,46.562609838579206,186.2504393543168,4470.010544503604,0.1312385141948352,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
1957-06-02,1957-06-13,1473.6,0.93578351523448,1378.9705880495294,0.246,1957,6,2,1957.06,1956,9,245,35,0.1191430588074793,40.20457175006641,0.0291554962074523,0.63,3,Normal,53,12,12,13,120,210.0,0.1522875120179555,1168.9705880495296,1100.0,,4,275.0,275.0,275.0,275.0,68.97058804952962,17.40686269821462,3.9411764599731214,3.9411764599731214,4.269607831637548,39.411764599731214,70.40686269821462,15.941176459973118,15.941176459973118,17.269607831637547,159.4117645997312,1202.2892156181606,969.0935972844676,990.0,0.844334950376727,0.48,988.6756650496231,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.04713298515556,19.04713298515556,19.04713298515556,19.04713298515556,,1.1,1.1,1.1,1.1,0.9319731012299876,0.9319731012299876,0.9319731012299876,0.9319731012299876,0.98,0.98,0.98,0.98,46.93110380016204,46.93110380016204,46.93110380016204,46.93110380016204,187.72441520064808,4505.385964815556,0.1361337339806304,49.58083741179886,98.29442266599136,145.17724094138148,187.75635481305684,0.245
1957-06-03,1957-06-14,1453.0,0.9217703401052296,1339.3323041728986,0.25,1957,6,3,1957.06,1956,9,246,36,0.1157183110805384,39.63828387663102,0.0295955557505271,0.63,3,Normal,53,12,12,13,120,210.0,0.156794545569992,1129.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,29.332304172898606,7.402914862683933,1.6761316670227773,1.6761316670227773,1.8158093059413416,16.761316670227767,60.402914862683936,13.676131667022776,13.676131667022776,14.81580930594134,136.76131667022776,1187.7551781967295,968.966472955972,990.0,0.8233579891499189,0.48,988.69664201085,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.195234274878047,19.195234274878047,19.195234274878047,19.195234274878047,,1.1,1.1,1.1,1.1,0.9318452082294304,0.9318452082294304,0.9318452082294304,0.9318452082294304,0.98,0.98,0.98,0.98,47.289527006868354,47.289527006868354,47.289527006868354,47.289527006868354,189.15810802747345,4539.794592659362,0.1412331409002245,49.86433505989584,98.87023373805856,146.0627472659269,188.98767406196416,0.25
1957-06-04,1957-06-15,1422.5,0.922600244802966,1312.3988482322193,0.256,1957,6,4,1957.06,1956,9,247,36,0.1133912604872637,26.933455940679327,0.0205223099494168,0.63,3,Normal,53,12,12,13,120,210.0,0.1600123318325574,1102.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,2.3988482322192795,0.6054236014648657,0.1370770418411016,0.1370770418411016,0.1485001286611935,1.3707704184110168,53.605423601464864,12.1370770418411,12.1370770418411,13.148500128661196,121.370770418411,1177.8795776851468,968.8818249515872,990.0,0.8091045451125833,0.48,988.7108954548872,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.29413572330039,19.29413572330039,19.29413572330039,19.29413572330039,,1.1,1.1,1.1,1.1,0.9317231584027678,0.9317231584027678,0.9317231584027678,0.9317231584027678,0.98,0.98,0.98,0.98,47.5269556470986,47.5269556470986,47.5269556470986,47.5269556470986,190.1078225883944,4562.587742121466,0.1448552190094243,50.051450193632895,99.25041639620288,146.64774082118456,189.8019104432623,0.255
1957-06-05,1957-06-16,1402.3,0.9246639980161044,1296.6563244179831,0.259,1957,6,5,1957.06,1956,9,248,36,0.1120311064297137,15.742523814236163,0.0121408607028561,0.63,3,Normal,53,12,12,13,120,210.0,0.1619550192640756,1086.6563244179831,1086.6563244179831,,4,271.66408110449584,271.66408110449584,271.66408110449584,271.66408110449584,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1163.6563244179831,968.8323484481708,990.0,0.7885761383352334,0.462653221743378,988.7487706399214,0.5220586606410835,0.5220586606410835,0.5220586606410835,0.5220586606410835,19.39436353110952,19.39436353110952,19.39436353110952,19.39436353110952,,1.0866563244179832,1.0866563244179832,1.0866563244179832,1.0866563244179832,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.61356382256374,47.61356382256374,47.61356382256374,47.61356382256374,190.45425529025496,4570.902126966119,0.1468810599259925,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1957-06-06,1957-06-17,1392.3,0.9224295632816956,1284.2986809571048,0.261,1957,6,6,1957.06,1956,9,249,36,0.1109634060346938,12.357643460878307,0.0096220946452027,0.63,3,Normal,53,12,12,13,120,210.0,0.1635133657877002,1074.2986809571048,1074.2986809571048,,4,268.5746702392762,268.5746702392762,268.5746702392762,268.5746702392762,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1151.2986809571048,968.7935101401508,990.0,0.7707403642679863,0.4465882852442362,988.7826713504876,0.5102733736883607,0.5102733736883607,0.5102733736883607,0.5102733736883607,19.4788878366484,19.4788878366484,19.4788878366484,19.4788878366484,,1.074298680957105,1.074298680957105,1.074298680957105,1.074298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.27724324065883,47.27724324065883,47.27724324065883,47.27724324065883,189.1089729626353,4538.615351103248,0.1472468793798843,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1957-06-07,1957-06-18,1343.0,0.9274857562547472,1245.6133706501255,0.2689999999999999,1957,6,7,1957.06,1956,9,250,36,0.1076209952241708,38.685310306979325,0.0310572375172789,0.63,3,Normal,53,12,12,13,120,210.0,0.1685916392262185,1035.6133706501255,1035.6133706501255,,4,258.9033426625314,258.9033426625314,258.9033426625314,258.9033426625314,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1112.6133706501255,968.6719277363288,990.0,0.7149058957836862,0.3962973818451631,988.8887967223712,0.4742461731173295,0.4742461731173295,0.4742461731173295,0.4742461731173295,19.742622812924854,19.742622812924854,19.742622812924854,19.742622812924854,,1.0356133706501256,1.0356133706501256,1.0356133706501256,1.0356133706501256,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.19185918110714,46.19185918110714,46.19185918110714,46.19185918110714,184.76743672442856,4434.418481386286,0.1483345001571334,50.50959219223471,100.18174477345094,148.08196096294898,191.80092764268736,0.27
1957-06-08,1957-06-19,1323.5,0.9328392041321604,1234.6126866689142,0.272,1957,6,8,1957.06,1956,9,251,36,0.1066705361281941,11.000683981211298,0.0089102307954505,0.63,3,Normal,53,12,12,13,120,210.0,0.1700938296419075,1024.6126866689142,1024.6126866689142,,4,256.15317166722855,256.15317166722855,256.15317166722855,256.15317166722855,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1101.6126866689142,968.6373541581024,990.0,0.6990286199345153,0.3819964926695884,988.9189748873956,0.4642411700346807,0.4642411700346807,0.4642411700346807,0.4642411700346807,19.817379559258853,19.817379559258853,19.817379559258853,19.817379559258853,,1.0246126866689145,1.0246126866689145,1.0246126866689145,1.0246126866689145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.874242049412345,45.874242049412345,45.874242049412345,45.874242049412345,183.49696819764927,4403.927236743584,0.1486271526115118,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1957-06-09,1957-06-20,1304.3,0.9294040051280064,1212.2216438884586,0.276,1957,6,9,1957.06,1956,9,252,36,0.1047359500319628,22.391042780455564,0.0184710798502421,0.63,3,Normal,53,12,12,13,120,210.0,0.1732356463512566,1002.2216438884584,1002.2216438884584,,4,250.55541097211463,250.55541097211463,250.55541097211463,250.55541097211463,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1079.2216438884586,968.5669823093637,990.0,0.6667116509730331,0.3528881370549962,988.980400211972,0.4442048014994243,0.4442048014994243,0.4442048014994243,0.4442048014994243,19.969213101108792,19.969213101108792,19.969213101108792,19.969213101108792,,1.0022216438884586,1.0022216438884586,1.0022216438884586,1.0022216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.21553505562687,45.21553505562687,45.21553505562687,45.21553505562687,180.86214022250752,4340.69136534018,0.1491989036281795,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1957-06-10,1957-06-21,1285.2,0.9335684694459698,1199.8221969319604,0.28,1957,6,10,1957.06,1956,9,253,37,0.1036646378149214,12.399446956498196,0.0103344037043193,0.63,3,Normal,53,12,12,13,120,210.0,0.1750259334566292,989.8221969319604,989.8221969319604,,4,247.4555492329901,247.4555492329901,247.4555492329901,247.4555492329901,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.8221969319604,968.528012618929,990.0,0.6488155419636542,0.3418577575455683,989.0093267004908,0.4332985674262558,0.4332985674262558,0.4332985674262558,0.4332985674262558,20.04801551413552,20.04801551413552,20.04801551413552,20.04801551413552,,0.9898221969319604,0.9898221969319604,0.9898221969319604,0.9898221969319604,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.83235203247492,44.83235203247492,44.83235203247492,44.83235203247492,179.32940812989966,4303.905795117592,0.1494633193055263,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1957-06-11,1957-06-22,1266.3,0.9374162677688695,1187.0502198757194,0.284,1957,6,11,1957.06,1956,9,254,37,0.1025611389972621,12.771977056240983,0.0107594243633417,0.63,3,Normal,53,12,12,13,120,210.0,0.1769091117492791,977.0502198757192,977.0502198757192,,4,244.26255496892983,244.26255496892983,244.26255496892983,244.26255496892983,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1054.0502198757192,968.4878721196094,990.0,0.6303817606453682,0.3316401759005755,989.037978063454,0.4222057187084537,0.4222057187084537,0.4222057187084537,0.4222057187084537,20.127900225136187,20.127900225136187,20.127900225136187,20.127900225136187,,0.9770502198757196,0.9770502198757196,0.9770502198757196,0.9770502198757196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.43020357097839,44.43020357097839,44.43020357097839,44.43020357097839,177.72081428391354,4265.299542813925,0.1497163399729797,50.90440189432992,100.9848873280712,149.32016610902457,193.53001766401695,0.285
1957-06-12,1957-06-23,1238.3,0.9400793535300032,1164.1002634762026,0.288,1957,6,12,1957.06,1956,9,255,37,0.1005782627643439,22.949956399516623,0.0197147592175472,0.63,3,Normal,53,12,12,13,120,210.0,0.1803968322908063,954.1002634762028,954.1002634762028,,4,238.52506586905068,238.52506586905068,238.52506586905068,238.52506586905068,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1031.1002634762026,968.4157436852108,990.0,0.5982592055758034,0.3132802107809622,989.0884605836432,0.4026326814420465,0.4026326814420465,0.4026326814420465,0.4026326814420465,20.27008421699028,20.27008421699028,20.27008421699028,20.27008421699028,,0.9541002634762028,0.9541002634762028,0.9541002634762028,0.9541002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.69306533681254,43.69306533681254,43.69306533681254,43.69306533681254,174.77226134725015,4194.534272334004,0.1501350586635469,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1957-06-13,1957-06-24,1210.7,0.9417141400781552,1140.1333093926228,0.295,1957,6,13,1957.06,1956,9,256,37,0.0985075179315226,23.96695408358005,0.0210211857562058,0.63,3,Normal,53,12,12,13,120,210.0,0.1841889876122224,930.1333093926228,930.1333093926228,,4,232.53332734815567,232.53332734815567,232.53332734815567,232.53332734815567,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1007.1333093926228,968.3404189723768,990.0,0.5762974548219253,0.2941066475140982,989.129595897664,0.3826856451265537,0.3826856451265537,0.3826856451265537,0.3826856451265537,20.40649128016061,20.40649128016061,20.40649128016061,20.40649128016061,,0.9301333093926228,0.9301333093926228,0.9301333093926228,0.9301333093926228,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.88214299131542,42.88214299131542,42.88214299131542,42.88214299131542,171.52857196526168,4116.68572716628,0.1504460667469133,51.21590667362912,101.61895456291865,150.29867080733638,194.89872138328653,0.295
1957-06-14,1957-06-25,1192.5,0.9418525805805597,1123.1592023423173,0.299,1957,6,14,1957.06,1956,9,257,37,0.0970409550823762,16.97410705030552,0.0151128237340766,0.63,3,Normal,53,12,12,13,120,210.0,0.1869726033157639,913.1592023423171,913.1592023423171,,4,228.2898005855793,228.2898005855793,228.2898005855793,228.2898005855793,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,990.1592023423171,968.2870717787904,990.0,0.5607434921861871,0.2805273618738538,989.15872914594,0.368863466981888,0.368863466981888,0.368863466981888,0.368863466981888,20.50279390016796,20.50279390016796,20.50279390016796,20.50279390016796,,0.9131592023423172,0.9131592023423172,0.9131592023423172,0.9131592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.29825893508863,42.29825893508863,42.29825893508863,42.29825893508863,169.1930357403545,4060.632857768508,0.1506402969298627,51.327538944497,101.84626876641576,150.64968222194562,195.39021434219208,0.3
1957-06-15,1957-06-26,1165.5,0.9248423596970068,1077.9037702268613,0.305,1957,6,15,1957.06,1956,9,258,37,0.0931308857476008,45.25543211545596,0.0419846681730515,0.63,3,Normal,53,12,12,13,120,210.0,0.1948225860234279,867.9037702268613,867.9037702268613,,4,216.97594255671527,216.97594255671527,216.97594255671527,216.97594255671527,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,944.9037702268612,968.1448404207132,990.0,0.5192743711242155,0.2443230161814889,989.2364026126944,0.3332471532129051,0.3332471532129051,0.3332471532129051,0.3332471532129051,20.758315038768423,20.758315038768423,20.758315038768423,20.758315038768423,,0.8679037702268613,0.8679037702268613,0.8679037702268613,0.8679037702268613,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.70301866323771,40.70301866323771,40.70301866323771,40.70301866323771,162.81207465295083,3907.489791670819,0.1510450924748918,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1957-06-16,1957-06-27,1147.7,0.9223243580646068,1058.5516657507494,0.31,1957,6,16,1957.06,1956,9,259,37,0.0914588639208647,19.35210447611189,0.0182816815676039,0.63,3,Normal,53,12,12,13,120,210.0,0.1983842705032854,848.5516657507494,848.5516657507494,,4,212.13791643768727,212.13791643768727,212.13791643768727,212.13791643768727,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,925.5516657507494,968.084019520931,990.0,0.501541367022599,0.2288413326005995,989.2696173003768,0.3185654890653759,0.3185654890653759,0.3185654890653759,0.3185654890653759,20.86703229038048,20.86703229038048,20.86703229038048,20.86703229038048,,0.8485516657507494,0.8485516657507494,0.8485516657507494,0.8485516657507494,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.595659630817686,39.595659630817686,39.595659630817686,39.595659630817686,158.38263852327074,3801.1833245584985,0.1496220200182124,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1957-06-17,1957-06-28,1112.7,0.930407891597866,1035.2648609809455,0.319,1957,6,17,1957.06,1956,9,260,38,0.0894468839887537,23.28680476980389,0.022493572077525,0.63,3,Normal,53,12,12,13,120,210.0,0.2028466413908982,825.2648609809454,825.2648609809454,,4,206.3162152452364,206.3162152452364,206.3162152452364,206.3162152452364,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,902.2648609809456,968.0108324202256,990.0,0.4802028606598305,0.2102118887847564,989.3095852505554,0.3013343712766522,0.3013343712766522,0.3013343712766522,0.3013343712766522,20.99741845905293,20.99741845905293,20.99741845905293,20.99741845905293,,0.8252648609809455,0.8252648609809455,0.8252648609809455,0.8252648609809455,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.337426460516895,38.337426460516895,38.337426460516895,38.337426460516895,153.34970584206758,3680.392940209623,0.1481260608968839,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1957-06-18,1957-06-29,1095.5,0.9261044949451578,1014.5474742124204,0.324,1957,6,18,1957.06,1956,9,261,38,0.0876569017719531,20.717386768525103,0.0204203226513453,0.63,3,Normal,53,12,12,13,120,210.0,0.2069888352568421,804.5474742124203,804.5474742124203,,3,268.18249140414014,268.18249140414014,268.18249140414014,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,881.5474742124203,967.945720633239,990.0,0.4612188010711422,0.1936379793699363,989.3451432195592,0.5087869001026927,0.5087869001026927,0.5087869001026927,,20.89063568621724,20.89063568621724,20.89063568621724,,,1.0727299656165603,1.0727299656165603,1.0727299656165603,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.62966025887529,50.62966025887529,50.62966025887529,,151.88898077662589,3645.335538639021,0.1497110629490604,52.02816090626235,103.27404088908364,152.85715961612266,198.48765671509992,0.325
1957-06-19,1957-06-30,1086.9,0.926108614096218,1006.5874526611792,0.326,1957,6,19,1957.06,1956,9,262,38,0.0869691559099259,7.9600215512409696,0.0079079284469487,0.63,3,Normal,53,12,12,13,120,210.0,0.2086256881553705,796.5874526611793,796.5874526611793,,3,265.5291508870598,265.5291508870598,265.5291508870598,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,873.5874526611793,967.9207034226494,990.0,0.4539247574186106,0.1882937263305897,989.3577815162508,0.4987866832937828,0.4987866832937828,0.4987866832937828,,20.938291410307706,20.938291410307706,20.938291410307706,,,1.0621166035482392,1.0621166035482392,1.0621166035482392,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.24309486984529,50.24309486984529,50.24309486984529,,150.72928460953585,3617.502830628861,0.1497428606039577,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1957-06-20,1957-07-01,1069.9,0.9299642904600628,994.9687943632211,0.331,1957,6,20,1957.06,1956,9,263,38,0.0859653038329823,11.618658297958287,0.0116774097477039,0.63,3,Normal,53,12,12,13,120,210.0,0.2110618957998574,784.9687943632211,784.9687943632211,,3,261.6562647877404,261.6562647877404,261.6562647877404,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,861.9687943632211,967.8798751774528,990.0,0.4432781781017564,0.1824843971816105,989.3742374247166,0.4843675347909333,0.4843675347909333,0.4843675347909333,,21.009994712472853,21.009994712472853,21.009994712472853,,,1.0466250591509616,1.0466250591509616,1.0466250591509616,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.67982040934168,49.67982040934168,49.67982040934168,,149.03946122802503,3576.947069472601,0.1497931011227443,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1957-06-21,1957-07-02,1036.4,0.9368950722039764,970.9980528322012,0.341,1957,6,21,1957.06,1956,9,264,38,0.0838942317647021,23.97074153101994,0.0246867040166581,0.59,3,Normal,53,12,12,13,120,210.0,0.2162723183506633,760.9980528322012,760.9980528322012,,3,253.6660176107337,253.6660176107337,253.6660176107337,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,837.9980528322012,967.7839922113288,990.0,0.4213129567785109,0.1704990264161006,989.4081880168054,0.4552844539552483,0.4552844539552483,0.4552844539552483,,21.168911351521327,21.168911351521327,21.168911351521327,,,1.014664070442935,1.014664070442935,1.014664070442935,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.52703443918804,48.52703443918804,48.52703443918804,,145.58110331756413,3493.946479621539,0.1499293462977954,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
1957-06-22,1957-07-03,1019.9,0.935156750196884,953.766369525802,0.347,1957,6,22,1957.06,1956,9,265,38,0.0824054143270293,17.23168330639919,0.0180669856444681,0.59,3,Normal,53,12,12,13,120,210.0,0.2201797072216005,743.766369525802,743.766369525802,,3,247.9221231752673,247.9221231752673,247.9221231752673,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,820.766369525802,967.7150654781032,990.0,0.4055229680913723,0.161883184762901,989.4325938471457,0.4349314881632029,0.4349314881632029,0.4349314881632029,,21.282596880879293,21.282596880879293,21.282596880879293,,,0.9916884927010692,0.9916884927010692,0.9916884927010692,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.68291949297274,47.68291949297274,47.68291949297274,,143.04875847891824,3433.170203494038,0.1499830179061984,52.4879580523474,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1957-06-23,1957-07-04,987.4,0.9405065346766882,928.656152339762,0.356,1957,6,23,1957.06,1956,9,266,38,0.0802358915621554,25.11021718604001,0.0270393052614517,0.59,3,Normal,53,12,12,13,120,210.0,0.2261332135375425,718.656152339762,718.656152339762,,3,239.5520507799207,239.5520507799207,239.5520507799207,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,795.656152339762,967.614624609359,990.0,0.3825136057296623,0.1493280761698809,989.4681583181004,0.4061022075810782,0.4061022075810782,0.4061022075810782,,21.44743150116037,21.44743150116037,21.44743150116037,,,0.9582082031196828,0.9582082031196828,0.9582082031196828,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.429939662252366,46.429939662252366,46.429939662252366,,139.2898189867571,3342.9556556821703,0.1499907351454189,52.68461252789199,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1957-06-24,1957-07-05,971.4,0.936753403834816,909.96225648514,0.362,1957,6,24,1957.06,1956,9,267,39,0.0786207389603159,18.69389585462204,0.0205435947715347,0.59,3,Normal,53,12,12,13,120,210.0,0.2307788026408427,699.9622564851401,699.9622564851401,,3,233.3207521617133,233.3207521617133,233.3207521617133,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,776.9622564851401,967.5398490259404,990.0,0.3670795689768927,0.1399886769455419,989.4929317540776,0.3852782851360594,0.3852782851360594,0.3852782851360594,,21.56780444300096,21.56780444300096,21.56780444300096,,,0.9332830086468532,0.9332830086468532,0.9332830086468532,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.47599829914096,45.47599829914096,45.47599829914096,,136.42799489742288,3274.2718775381486,0.1499270919481821,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843016,0.36
1957-06-25,1957-07-06,955.6,0.9344704837971508,892.9799943165575,0.368,1957,6,25,1957.06,1956,9,268,39,0.0771534715089505,16.982262168582448,0.0190175169395366,0.59,3,Normal,53,12,12,13,120,210.0,0.2351676424293509,682.9799943165575,682.9799943165575,,3,227.6599981055192,227.6599981055192,227.6599981055192,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,759.9799943165575,967.4719199772662,990.0,0.3572347793139463,0.1348939982949672,989.5078712223911,0.3668335962144119,0.3668335962144119,0.3668335962144119,,21.669117648910508,21.669117648910508,21.669117648910508,,,0.9106399924220768,0.9106399924220768,0.9106399924220768,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.58111149420449,44.58111149420449,44.58111149420449,,133.74333448261348,3209.8400275827235,0.1497719269567444,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1957-06-26,1957-07-07,924.4,0.9344497345850822,863.8053346504498,0.379,1957,6,26,1957.06,1956,9,269,39,0.0746327809137988,29.17465966610757,0.033774576858701,0.59,3,Normal,53,12,12,13,120,210.0,0.2431103300432605,653.8053346504499,653.8053346504499,,3,217.93511155015,217.93511155015,217.93511155015,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,730.8053346504498,967.3552213386016,990.0,0.3403219331306956,0.1261416003951349,989.5335364664744,0.336196919764668,0.336196919764668,0.336196919764668,,21.842118208107784,21.842118208107784,21.842118208107784,,,0.8717404462005999,0.8717404462005999,0.8717404462005999,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.01747301429717,43.01747301429717,43.01747301429717,,129.0524190428915,3097.258057029396,0.1493998866018976,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1957-06-27,1957-07-08,916.7,0.9359262816371182,857.9636223767462,0.382,1957,6,27,1957.06,1956,9,270,39,0.0741280569733508,5.8417122737035925,0.0068088111446039,0.59,3,Normal,53,12,12,13,120,210.0,0.2447656223678274,647.9636223767462,647.9636223767462,,3,215.9878741255821,215.9878741255821,215.9878741255821,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,724.9636223767462,967.331854489507,990.0,0.3369354332618819,0.1243890867130239,989.5386754800252,0.3302220176984393,0.3302220176984393,0.3302220176984393,,21.87659897281973,21.87659897281973,21.87659897281973,,,0.8639514965023285,0.8639514965023285,0.8639514965023285,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.70041660878586,42.70041660878586,42.70041660878586,,128.10124982635756,3074.429995832581,0.149308486380214,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1957-06-28,1957-07-09,901.5,0.9382341165532342,845.8180560727408,0.392,1957,6,28,1957.06,1956,9,271,39,0.0730786800446847,12.145566304005683,0.0143595495707426,0.59,3,Normal,53,12,12,13,120,210.0,0.2482803464554319,635.8180560727408,635.8180560727408,,3,211.9393520242469,211.9393520242469,211.9393520242469,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,712.8180560727408,967.283272224291,990.0,0.3298945252595598,0.1207454168218222,989.5493600579186,0.3179699383099923,0.3179699383099923,0.3179699383099923,,21.948117895317697,21.948117895317697,21.948117895317697,,,0.8477574080969875,0.8477574080969875,0.8477574080969875,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.60806141618786,41.60806141618786,41.60806141618786,,124.82418424856355,2995.780421965525,0.1475780557678573,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1957-06-29,1957-07-10,878.9,0.9415200798908292,827.5019982160496,0.3979999999999999,1957,6,29,1957.06,1956,9,272,39,0.0714961726458666,18.31605785669103,0.0221341554415303,0.59,3,Normal,53,12,12,13,120,210.0,0.2537758222369535,617.5019982160496,617.5019982160496,,3,205.83399940534989,205.83399940534989,205.83399940534989,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,694.5019982160496,967.210007992864,990.0,0.3192765207049562,0.1152505994648148,989.5654728798304,0.2999284447113981,0.2999284447113981,0.2999284447113981,,22.05553644225465,22.05553644225465,22.05553644225465,,,0.8233359976213995,0.8233359976213995,0.8233359976213995,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.1752352112858,40.1752352112858,40.1752352112858,,120.52570563385736,2892.616935212577,0.1456500478472436,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1957-06-30,1957-07-11,864.0,0.9458289602839208,817.1962216853075,0.402,1957,6,30,1957.06,1956,9,273,39,0.0706057535536105,10.30577653074215,0.0126111406994619,0.59,3,Normal,53,12,12,13,120,210.0,0.2569762248373053,607.1962216853075,607.1962216853075,,3,202.3987405617692,202.3987405617692,202.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,684.1962216853075,967.1687848867412,990.0,0.313302157498729,0.1121588665055922,989.5745389759956,0.2900072322354571,0.2900072322354571,0.2900072322354571,,22.11574685701905,22.11574685701905,22.11574685701905,,,0.8095949622470766,0.8095949622470766,0.8095949622470766,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.61257789390067,39.61257789390067,39.61257789390067,,118.83773368170202,2852.105608360848,0.1454212960464041,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1957-07-01,1957-07-12,834.7,0.9372509051268212,782.3233305093576,0.414,1957,7,1,1957.07,1956,10,274,40,0.0675927357560084,34.872891175949924,0.0445760593043349,0.53,3,Normal,50,10,9,9,108,186.0,0.2377533594439763,596.3233305093576,596.3233305093576,,3,198.7744435031192,198.7744435031192,198.7744435031192,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,665.3233305093576,967.0292933220372,990.0,0.3023613510199174,0.108529332203743,989.5891093167764,0.2797196804300019,0.2797196804300019,0.2797196804300019,,22.28009631430898,22.28009631430898,22.28009631430898,,,0.7950977740124767,0.7950977740124767,0.7950977740124767,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.1923495959584,39.1923495959584,39.1923495959584,,117.5770487878752,2821.8491709090044,0.1502921416280948,53.78637819986046,106.86695347954765,158.43668926405743,206.374258108234,0.415
1957-07-02,1957-07-13,820.4,0.941590981611786,772.4812413143093,0.42,1957,7,2,1957.07,1956,10,275,40,0.0667423792495563,9.842089195048286,0.0127408779251426,0.53,3,Normal,50,10,9,9,108,186.0,0.2407825459729446,586.4812413143093,586.4812413143093,,3,195.4937471047697,195.4937471047697,195.4937471047697,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,655.4812413143093,966.9899249652572,990.0,0.2966557920662662,0.1045924965257237,989.598751711408,0.2705664630131392,0.2705664630131392,0.2705664630131392,,22.338260283137696,22.338260283137696,22.338260283137696,,,0.7819749884190791,0.7819749884190791,0.7819749884190791,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.64612089889494,38.64612089889494,38.64612089889494,,115.93836269668483,2782.520704720436,0.1500856674518411,53.85766851797959,107.01299272428356,158.66436048811818,206.69813281131783,0.42
1957-07-03,1957-07-14,799.1,0.9453775660656584,755.4512130430676,0.43,1957,7,3,1957.07,1956,10,276,40,0.0652709848069209,17.03002827124169,0.0225428564773127,0.53,3,Normal,50,10,9,9,108,186.0,0.2462104723490546,569.4512130430676,569.4512130430676,,3,189.81707101435583,189.81707101435583,189.81707101435583,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,638.4512130430676,966.9218048521724,990.0,0.2867833119090247,0.0977804852172269,989.6154362028736,0.255085361549032,0.255085361549032,0.255085361549032,,22.43854598915245,22.43854598915245,22.43854598915245,,,0.7592682840574234,0.7592682840574234,0.7592682840574234,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.692389407302365,37.692389407302365,37.692389407302365,,113.07716822190712,2713.8520373257707,0.1496816290312326,53.98027561221687,107.26422094426287,159.05618053019288,207.25589530207333,0.43
1957-07-04,1957-07-15,785.1,0.9438024112442972,740.9792730678978,0.436,1957,7,4,1957.07,1956,10,277,40,0.0640206091930663,14.47193997516979,0.0195308296752366,0.53,3,Normal,50,10,9,9,108,186.0,0.2510191671487636,554.9792730678978,554.9792730678978,,3,184.9930910226326,184.9930910226326,184.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,623.9792730678977,966.8639170922715,990.0,0.2783937814886363,0.0919917092271591,989.6296145092842,0.2422852811634421,0.2422852811634421,0.2422852811634421,,22.52341213584925,22.52341213584925,22.52341213584925,,,0.7399723640905304,0.7399723640905304,0.7399723640905304,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.87341683420182,36.87341683420182,36.87341683420182,,110.62025050260546,2654.886012062532,0.149289264252428,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1957-07-05,1957-07-16,778.1,0.945215061756404,735.4718395526579,0.44,1957,7,5,1957.07,1956,10,278,40,0.0635447669373496,5.507433515239882,0.0074882996452858,0.53,3,Normal,50,10,9,9,108,186.0,0.2528988738890836,549.4718395526578,549.4718395526578,,2,274.73591977632896,274.73591977632896,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,618.4718395526578,966.8418873582106,990.0,0.2752010664073379,0.0897887358210631,989.6350101977716,0.5339097773939462,0.5339097773939462,,,22.259213062167014,22.259213062167014,,,,1.0989436791053158,1.0989436791053158,,,0.94,0.94,,,0.98,0.98,,,55.264747134677975,55.264747134677975,,,110.52949426935596,2652.7078624645424,0.1502837883454303,54.12268742405357,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1957-07-06,1957-07-17,757.6,0.9384301272574462,710.9546644102412,0.45,1957,7,6,1957.07,1956,10,279,40,0.0614264830050448,24.51717514241659,0.0344848643235983,0.53,3,Normal,50,10,9,9,108,186.0,0.2616200572427395,524.9546644102413,524.9546644102413,,2,262.4773322051206,262.4773322051206,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,593.9546644102412,966.7438186576406,990.0,0.2609882112523138,0.0799818657640965,989.6590299229836,0.4874068618639372,0.4874068618639372,,,22.42780440347876,22.42780440347876,,,,1.0499093288204826,1.0499093288204826,,,0.94,0.94,,,0.98,0.98,,,53.19875881314336,53.19875881314336,,,106.39751762628671,2553.540423030881,0.1496544336122286,54.29538586711199,107.91035980351516,160.06504693480397,208.6946777113153,0.45
1957-07-07,1957-07-18,744.0,0.9390353350637144,698.6422892874035,0.456,1957,7,7,1957.07,1956,10,280,40,0.0603626937944316,12.312375122837803,0.0176232892162827,0.53,3,Normal,50,10,9,9,108,186.0,0.2662306631763088,512.6422892874035,512.6422892874035,,2,256.32114464370176,256.32114464370176,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,581.6422892874035,966.6945691571495,990.0,0.2538506024854513,0.0750569157149614,989.6710924817996,0.4648492036038003,0.4648492036038003,,,22.51167412104617,22.51167412104617,,,,1.025284578574807,1.025284578574807,,,0.94,0.94,,,0.98,0.98,,,52.14529920977321,52.14529920977321,,,104.29059841954644,2502.974362069115,0.1492761031198384,54.381209807558186,108.08646524272842,160.34031400529503,209.087943573908,0.455
1957-07-08,1957-07-19,730.6,0.936916828725322,684.5114350667203,0.462,1957,7,8,1957.07,1956,10,281,41,0.0591417879897646,14.130854220683316,0.0206437080474864,0.53,3,Normal,50,10,9,9,108,186.0,0.2717266512602092,498.5114350667202,498.5114350667202,,2,249.2557175333601,249.2557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,567.5114350667203,966.6380457402668,990.0,0.2456588029372289,0.069702287013344,989.6846389100494,0.4396156695882453,0.4396156695882453,,,22.60697750019432,22.60697750019432,,,,0.9970228701334404,0.9970228701334404,,,0.94,0.94,,,0.98,0.98,,,50.92259978565665,50.92259978565665,,,101.8451995713133,2444.28478971152,0.1487852420776379,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1957-07-09,1957-07-20,724.0,0.9310778641670568,674.100373656949,0.466,1957,7,9,1957.07,1956,10,282,41,0.0582422722839604,10.41106140977115,0.0154443786365105,0.53,3,Normal,50,10,9,9,108,186.0,0.2759233005479029,488.1003736569491,488.1003736569491,,2,244.05018682847447,244.05018682847447,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,557.100373656949,966.5964014946276,990.0,0.2396234050185211,0.0676200747313898,989.69275652025,0.4214730028697153,0.4214730028697153,,,22.67488202275259,22.67488202275259,,,,0.976200747313898,0.976200747313898,,,0.94,0.94,,,0.98,0.98,,,50.00887873921681,50.00887873921681,,,100.01775747843362,2400.426179482407,0.1483722029938123,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1957-07-10,1957-07-21,710.9,0.9311866496775344,661.9805892557591,0.472,1957,7,10,1957.07,1956,10,283,41,0.0571951229116975,12.119784401189918,0.0183083682481018,0.53,3,Normal,50,10,9,9,108,186.0,0.2809750059425656,475.9805892557591,475.9805892557591,,2,237.9902946278796,237.9902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,544.9805892557591,966.547922357023,990.0,0.2325974430468168,0.0651961178511518,989.702206439102,0.4008318939246122,0.4008318939246122,,,22.753452188154288,22.753452188154288,,,,0.9519611785115184,0.9519611785115184,,,0.94,0.94,,,0.98,0.98,,,48.93611421695199,48.93611421695199,,,97.87222843390398,2348.933482413696,0.1478475804614425,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1957-07-11,1957-07-22,697.9,0.9291923360502586,648.4833313294755,0.477,1957,7,11,1957.07,1956,10,284,41,0.0560289598268666,13.497257926283623,0.0208135772720826,0.46,3,Normal,50,10,9,9,108,186.0,0.2868231009402751,462.4833313294755,462.4833313294755,,2,231.2416656647377,231.2416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,531.4833313294755,966.4939333253176,990.0,0.2247729456982466,0.0624966662658951,989.712730388036,0.3784516292123016,0.3784516292123016,,,22.840345433505767,22.840345433505767,,,,0.924966662658951,0.924966662658951,,,0.94,0.94,,,0.98,0.98,,,47.73002847803898,47.73002847803898,,,95.46005695607796,2291.041366945871,0.1472051051186965,54.72507400125486,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1957-07-12,1957-07-23,691.4,0.9313799209999172,643.9560773793427,0.479,1957,7,12,1957.07,1956,10,285,41,0.0556378050855752,4.527253950132831,0.0070303769296766,0.46,3,Normal,50,10,9,9,108,186.0,0.2888395754520239,457.9560773793427,457.9560773793427,,2,228.9780386896713,228.9780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,526.9560773793427,966.4758243095172,990.0,0.2221484506546914,0.0615912154758685,989.7162603338692,0.3710880454004558,0.3710880454004558,,,22.869347978951648,22.869347978951648,,,,0.9159121547586854,0.9159121547586854,,,0.94,0.94,,,0.98,0.98,,,47.32281279530533,47.32281279530533,,,94.64562559061063,2271.4950141746563,0.1469752812579741,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1957-07-13,1957-07-24,685.0,0.929300738500987,636.5710058731761,0.484,1957,7,13,1957.07,1956,10,286,41,0.0549997349074424,7.385071506166582,0.0116013318829006,0.46,3,Normal,50,10,9,9,108,186.0,0.2921904992277589,450.5710058731761,450.5710058731761,,2,225.285502936588,225.285502936588,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,519.5710058731761,966.4462840234928,990.0,0.2178672497815513,0.0601142011746352,989.7220185490436,0.3592306112857762,0.3592306112857762,,,22.916503914265338,22.916503914265338,,,,0.9011420117463522,0.9011420117463522,,,0.94,0.94,,,0.98,0.98,,,46.655682407756245,46.655682407756245,,,93.31136481551248,2239.4727555723,0.1465843777906889,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1957-07-14,1957-07-25,672.3,0.936547460113998,629.6408574346407,0.488,1957,7,14,1957.07,1956,10,287,41,0.0544009700823529,6.930148438535298,0.0110065100711077,0.46,3,Normal,50,10,9,9,108,186.0,0.2954064969001913,443.6408574346408,443.6408574346408,,2,221.8204287173204,221.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,512.6408574346408,966.4185634297384,990.0,0.2138497724258787,0.0587281714869281,989.7274220560872,0.3482777069695249,0.3482777069695249,,,22.960580919379225,22.960580919379225,,,,0.8872817148692815,0.8872817148692815,,,0.94,0.94,,,0.98,0.98,,,46.02643617910957,46.02643617910957,,,92.05287235821912,2209.2689365972587,0.1461990137254944,54.85170680901101,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1957-07-15,1957-07-26,666.0,0.9305623409100874,619.7545190461183,0.492,1957,7,15,1957.07,1956,10,288,42,0.0535467904455846,9.886338388522631,0.0159520230747796,0.46,3,Normal,50,10,9,9,108,186.0,0.300118828155183,433.75451904611816,433.75451904611816,,2,216.87725952305908,216.87725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.75451904611816,966.3790180761844,990.0,0.2089221649968658,0.0567509038092236,989.734326931194,0.3329444025985741,0.3329444025985741,,,23.02236445241084,23.02236445241084,,,,0.8675090380922363,0.8675090380922363,,,0.94,0.94,,,0.98,0.98,,,45.12184799733157,45.12184799733157,,,90.24369599466311,2165.848703871915,0.1456120015608111,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1957-07-16,1957-07-27,653.6,0.9286601129740986,606.9722498398709,0.5,1957,7,16,1957.07,1956,10,289,42,0.0524424023861648,12.782269206247294,0.0210590668842265,0.46,3,Normal,50,10,9,9,108,186.0,0.3064390506305186,420.9722498398709,420.9722498398709,,2,210.48612491993543,210.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.9722498398709,966.3278889993594,990.0,0.2046771309431305,0.0541944499679741,989.7411284190888,0.3136281508030685,0.3136281508030685,,,23.09961126892644,23.09961126892644,,,,0.8419444996797417,0.8419444996797417,,,0.94,0.94,,,0.97,0.97,,,43.49073420717089,43.49073420717089,,,86.98146841434175,2087.555241944202,0.1433038634588136,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661288,0.5
1957-07-17,1957-07-28,647.4,0.9259818232602344,599.4806323786758,0.502,1957,7,17,1957.07,1956,10,290,42,0.0517951266375175,7.491617461195119,0.0124968465310867,0.46,3,Normal,50,10,9,9,108,186.0,0.3102685724173801,413.48063237867575,413.48063237867575,,2,206.74031618933788,206.74031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,482.48063237867575,966.297662845704,990.0,0.2021891399043572,0.0526961264757351,989.74511473362,0.3025735589716078,0.3025735589716078,,,23.144878328944305,23.144878328944305,,,,0.8269612647573515,0.8269612647573515,,,0.94,0.94,,,0.97,0.97,,,42.80048333946311,42.80048333946311,,,85.6009666789262,2054.423200294229,0.1427918802635385,55.05281930753031,109.46645378583835,162.50198549592457,212.18701837367,0.5
1957-07-18,1957-07-29,635.1,0.9262821612419124,588.2818006047386,0.51,1957,7,18,1957.07,1956,10,291,42,0.0508275475722494,11.198831773937172,0.0190365089697234,0.46,3,Normal,50,10,9,9,108,186.0,0.3161750028792269,402.2818006047386,402.2818006047386,,2,201.1409003023693,201.1409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,471.2818006047386,966.2472681027213,990.0,0.1984699706805404,0.0504563601209477,989.7510736691984,0.2864159620973533,0.2864159620973533,,,23.217389604379893,23.217389604379893,,,,0.8045636012094771,0.8045636012094771,,,0.94,0.94,,,0.97,0.97,,,41.77172153171055,41.77172153171055,,,83.5434430634211,2005.0426335221064,0.1420126255436435,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1957-07-19,1957-07-30,635.1,0.9262821612419124,588.2818006047386,0.51,1957,7,19,1957.07,1956,10,292,42,0.0508275475722494,0.0,0.0,0.46,3,Normal,50,10,9,9,108,186.0,0.3161750028792269,402.2818006047386,402.2818006047386,,2,201.1409003023693,201.1409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,471.2818006047386,966.2472681027213,990.0,0.1984699706805404,0.0504563601209477,989.7510736691984,0.2864159620973533,0.2864159620973533,,,23.217389604379893,23.217389604379893,,,,0.8045636012094771,0.8045636012094771,,,0.94,0.94,,,0.97,0.97,,,41.77172153171055,41.77172153171055,,,83.5434430634211,2005.0426335221064,0.1420126255436435,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1957-07-20,1957-07-31,623.0,0.9151901352719296,570.1634542744123,0.518,1957,7,20,1957.07,1956,10,293,42,0.0492621224493092,18.118346330326407,0.0317774599450323,0.46,3,Normal,50,10,9,9,108,186.0,0.326222241368842,384.1634542744122,384.1634542744122,,2,192.0817271372061,192.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,453.1634542744122,966.1657355442348,990.0,0.1924528076926092,0.0468326908548824,989.7607145014524,0.2612071563441591,0.2612071563441591,,,23.33377180087352,23.33377180087352,,,,0.7683269085488243,0.7683269085488243,,,0.93,0.93,,,0.97,0.97,,,39.66383370053034,39.66383370053034,,,79.32766740106068,1903.864017625456,0.1391314487211614,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1957-07-21,1957-08-01,617.0,0.9184185612174464,566.6642522711644,0.522,1957,7,21,1957.07,1956,10,294,42,0.0489597913962286,3.499202003247773,0.0061750886688601,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4005899420868608,339.66425227116434,339.66425227116434,,2,169.83212613558217,169.83212613558217,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,419.6642522711644,966.1499891352202,990.0,0.1813276114553682,0.0379328504542328,989.7807395380904,0.2041837596232588,0.2041837596232588,,,23.426566643247003,23.426566643247003,,,,0.6793285045423288,0.6793285045423288,,,0.92,0.92,,,0.97,0.97,,,34.83028751005812,34.83028751005812,,,69.66057502011624,1671.8538004827897,0.1229309502777347,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1957-07-22,1957-08-02,611.1,0.9187889592491506,561.4719329971558,0.525,1957,7,22,1957.07,1956,10,295,43,0.0485111750109542,5.192319274008469,0.0092476915921543,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4042944743261989,334.47193299715593,334.47193299715593,,2,167.23596649857797,167.23596649857797,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,414.47193299715593,966.1266236984872,990.0,0.1796032249806052,0.0368943865994311,989.78350238842,0.1979828894190669,0.1979828894190669,,,23.45889580051373,23.45889580051373,,,,0.6689438659943119,0.6689438659943119,,,0.92,0.92,,,0.97,0.97,,,34.34518180407059,34.34518180407059,,,68.69036360814118,1648.5687265953884,0.1223397993225943,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1957-07-23,1957-08-03,605.1,0.916570131514196,554.61658657924,0.528,1957,7,23,1957.07,1956,10,296,43,0.0479188730804463,6.855346417915938,0.0123605146037883,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4092917620803389,327.61658657924,327.61658657924,,2,163.80829328962,163.80829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,407.61658657924,966.0957746396066,990.0,0.1773265416683822,0.035523317315848,989.7871501410156,0.1899409144008432,0.1899409144008432,,,23.50143458700824,23.50143458700824,,,,0.65523317315848,0.65523317315848,,,0.92,0.92,,,0.97,0.97,,,33.70224473323951,33.70224473323951,,,67.40448946647902,1617.7077471954965,0.1215334901579772,55.37817621228815,110.13634421489728,163.55467619104525,213.7039507141394,0.53
1957-07-24,1957-08-04,599.3,0.914747618352918,548.2082476789036,0.531,1957,7,24,1957.07,1956,10,297,43,0.0473651925994572,6.408338900336275,0.011689606873791,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4140762218757393,321.2082476789037,321.2082476789037,,2,160.60412383945186,160.60412383945186,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,401.20824767890366,966.066937114555,990.0,0.1751983110372743,0.0342416495357807,989.7905600394269,0.1825724936482168,0.1825724936482168,,,23.54105043122363,23.54105043122363,,,,0.6424164953578074,0.6424164953578074,,,0.92,0.92,,,0.97,0.97,,,33.09871239398828,33.09871239398828,,,66.19742478797656,1588.7381949114374,0.1207523328374834,55.42394417524778,110.23065711285332,163.70307737368032,213.9182458937433,0.53
1957-07-25,1957-08-05,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1957,7,25,1957.07,1956,10,298,43,0.0468847977272627,5.560125835585153,0.01024628228086,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4183189637308702,315.64812184331856,315.64812184331856,,2,157.82406092165928,157.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.64812184331856,966.0419165482948,990.0,0.1733517747819139,0.0331296243686637,989.7935186008492,0.1762961517208575,0.1762961517208575,,,23.575305900833545,23.575305900833545,,,,0.6312962436866372,0.6312962436866372,,,0.92,0.92,,,0.97,0.97,,,32.57310201926169,32.57310201926169,,,65.14620403852338,1563.5088969245612,0.1200523901515195,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
