Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-07-26,1957-08-06,587.6,0.9136493485893028,536.8603572310743,0.537,1957,7,26,1957.07,1956,10,299,43,0.0463847348647648,5.787764612244246,0.010780763627427,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4228287615997229,309.8603572310743,309.8603572310743,,2,154.93017861553716,154.93017861553716,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,389.8603572310743,966.0158716075398,990.0,0.1714296389328291,0.0319720714462148,989.7965982896208,0.1698781147017944,0.1698781147017944,,,23.61084856737929,23.61084856737929,,,,0.6197207144621486,0.6197207144621486,,,0.92,0.92,,,0.97,0.97,,,32.024044924413055,32.024044924413055,,,64.04808984882611,1537.1541563718272,0.1193012093110437,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
1957-07-27,1957-08-07,576.1,0.911538398058414,525.1372711214524,0.544,1957,7,27,1957.07,1956,10,300,43,0.0453718602248934,11.723086109622043,0.0223238508372999,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4322679278033954,298.1372711214524,298.1372711214524,,2,149.06863556072614,149.06863556072614,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,378.13727112145233,965.9631177200464,990.0,0.1675363631030653,0.0296274542242904,989.8028361826724,0.1572386837452966,0.1572386837452966,,,23.68247977888084,23.68247977888084,,,,0.5962745422429045,0.5962745422429045,,,0.92,0.92,,,0.97,0.97,,,30.905944508783165,30.905944508783165,,,61.81188901756633,1483.485336421592,0.1177061549746116,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1957-07-28,1957-08-08,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1957,7,28,1957.07,1956,10,301,43,0.0445309142177876,9.73317137853951,0.0188845439595736,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4404311104883124,288.4040997429128,288.4040997429128,,2,144.20204987145638,144.20204987145638,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,368.4040997429128,965.9193184488432,990.0,0.1643039445640669,0.0276808199485825,989.8080152354872,0.1471112205637912,0.1471112205637912,,,23.74158556608044,23.74158556608044,,,,0.5768081994858255,0.5768081994858255,,,0.91,0.91,,,0.97,0.97,,,29.64580773214207,29.64580773214207,,,59.29161546428414,1422.9987711428196,0.1150390838836152,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1957-07-29,1957-08-09,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1957,7,29,1957.07,1956,10,302,44,0.0442528096023254,3.218803419701999,0.0062844510430279,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4431989782400026,285.1852963232108,285.1852963232108,,2,142.59264816160538,142.59264816160538,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,365.1852963232108,965.9048338334544,990.0,0.1632349692586308,0.0270370592646421,989.8097279714768,0.1438351887824478,0.1438351887824478,,,23.761058949239867,23.761058949239867,,,,0.5703705926464215,0.5703705926464215,,,0.91,0.91,,,0.97,0.97,,,29.33898332730522,29.33898332730522,,,58.67796665461044,1408.2711997106503,0.1145639421432788,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1957-07-30,1957-08-10,559.1,0.9068376142103768,507.01291010502166,0.556,1957,7,30,1957.07,1956,10,303,44,0.0438059154330738,5.172386218189104,0.0102016854306879,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4477203547992094,280.0129101050217,280.0129101050217,,2,140.00645505251086,140.00645505251086,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,360.01291010502166,965.8815580954724,990.0,0.1615172026179038,0.0260025820210043,989.8124802153612,0.1386470120331914,0.1386470120331914,,,23.792275107855385,23.792275107855385,,,,0.5600258202100433,0.5600258202100433,,,0.91,0.91,,,0.97,0.97,,,28.844709292495388,28.844709292495388,,,57.689418584990776,1384.5460460397787,0.1137829381367056,55.71305354678754,110.82691046906272,164.64248668860756,215.27755427081485,0.555
1957-07-31,1957-08-11,553.5,0.9084075021595168,502.8035524452925,0.56,1957,7,31,1957.07,1956,10,304,44,0.0434422269312732,4.209357659729164,0.0083717739050524,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4514685683822783,275.8035524452925,275.8035524452925,,2,137.90177622264625,137.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,355.8035524452925,965.8626159860036,990.0,0.1601192609596912,0.0251607104890584,989.8147200285512,0.1344941107339489,0.1344941107339489,,,23.817609931813426,23.817609931813426,,,,0.551607104890585,0.551607104890585,,,0.91,0.91,,,0.97,0.97,,,28.44134774980556,28.44134774980556,,,56.88269549961112,1365.1846919906668,0.113131053316892,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1957-08-01,1957-08-12,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1957,8,1,1957.08,1956,11,305,44,0.0429331942800174,5.891581611757374,0.0118563889734325,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3702869135781793,312.9119708335351,312.9119708335351,,2,156.45598541676756,156.45598541676756,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,383.9119708335352,965.8361038687508,990.0,0.1694541600554175,0.032582394166707,989.7979634457778,0.1732473873519543,0.1732473873519543,,,23.78861218967492,23.78861218967492,,,,0.6258239416670702,0.6258239416670702,,,0.92,0.92,,,0.97,0.97,,,32.582909159703625,32.582909159703625,,,65.16581831940725,1563.9796396657737,0.1311415746537483,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1957-08-02,1957-08-13,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1957,8,2,1957.08,1956,11,306,44,0.0423715875095842,6.500078361495526,0.0132543245000244,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.375194816488857,306.41189247203965,306.41189247203965,,2,153.20594623601983,153.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,377.41189247203965,965.8068535161244,990.0,0.1672954624445888,0.0312823784944079,989.801422159061,0.1661100193369746,0.1661100193369746,,,23.8284586235998,23.8284586235998,,,,0.6128237849440792,0.6128237849440792,,,0.92,0.92,,,0.97,0.97,,,31.959512109208102,31.959512109208102,,,63.919024218416205,1534.0565812419886,0.1303374269661709,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1957-08-03,1957-08-14,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1957,8,3,1957.08,1956,11,307,44,0.0419289477192565,5.123145721384674,0.0105569019592719,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.379155711382157,301.28874675065487,301.28874675065487,,2,150.64437337532746,150.64437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,372.2887467506549,965.783799360378,990.0,0.1655940487363798,0.0302577493501309,989.8041482019136,0.1605890889034431,0.1605890889034431,,,23.85975975263224,23.85975975263224,,,,0.6025774935013098,0.6025774935013098,,,0.92,0.92,,,0.97,0.97,,,31.466435612731505,31.466435612731505,,,62.93287122546301,1510.3889094111123,0.1296812910805005,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1957-08-04,1957-08-15,526.0,0.9149513144007492,481.26439137479406,0.58,1957,8,4,1957.08,1956,11,308,44,0.0415812434147822,4.024355375860864,0.0083620468249578,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3823262291946848,297.26439137479406,297.26439137479406,,2,148.63219568739703,148.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.26439137479406,965.7656897611864,990.0,0.1642575469510386,0.0294528782749588,989.806289574774,0.1563168704318954,0.1563168704318954,,,23.884282943155608,23.884282943155608,,,,0.5945287827495881,0.5945287827495881,,,0.92,0.92,,,0.97,0.97,,,31.07804347413917,31.07804347413917,,,62.15608694827834,1491.74608675868,0.129151643176262,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1957-08-05,1957-08-16,520.6,0.9178171544321816,477.81561059739374,0.581,1957,8,5,1957.08,1956,11,309,45,0.0412832687556148,3.4487807774003727,0.0072178068294765,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3850857860628542,293.8156105973937,293.8156105973937,,2,146.90780529869684,146.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,364.81561059739374,965.7501702476884,990.0,0.1631121954013484,0.0287631221194787,989.8081246824792,0.1527009086148613,0.1527009086148613,,,23.90525352617601,23.90525352617601,,,,0.5876312211947874,0.5876312211947874,,,0.92,0.92,,,0.97,0.97,,,30.74445463595657,30.74445463595657,,,61.48890927191314,1475.733822525915,0.1286875269626206,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1957-08-06,1957-08-17,515.2,0.9212508629448248,474.62844458917374,0.585,1957,8,6,1957.08,1956,11,310,45,0.0410078976125046,3.1871660082199464,0.0067150758547113,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3876716663268374,290.62844458917374,290.62844458917374,,2,145.31422229458687,145.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.62844458917374,965.7358280006512,990.0,0.1620537269853344,0.0281256889178347,989.8098205840968,0.1493963614598633,0.1493963614598633,,,23.924596221985627,23.924596221985627,,,,0.5812568891783475,0.5812568891783475,,,0.91,0.91,,,0.97,0.97,,,30.104739447068507,30.104739447068507,,,60.20947889413701,1445.027493459288,0.1268560272367426,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1957-08-07,1957-08-18,509.9,0.9199426161588228,469.07873997938367,0.593,1957,8,7,1957.08,1956,11,311,45,0.0405284031342187,5.549704609790069,0.0118310725615788,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3922582379412184,285.07873997938367,285.07873997938367,,2,142.53936998969183,142.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.07873997938367,965.7108543299072,990.0,0.1602106516536698,0.0270157479958767,989.8127736003504,0.1437273597953195,0.1437273597953195,,,23.958191910648,23.958191910648,,,,0.5701574799587673,0.5701574799587673,,,0.91,0.91,,,0.97,0.97,,,29.57134024705159,29.57134024705159,,,59.14268049410318,1419.4243318584763,0.126082628465964,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1957-08-08,1957-08-19,504.6,0.9137807140222334,461.093748295619,0.595,1957,8,8,1957.08,1956,11,312,45,0.0398384998527414,7.98499168376469,0.0173175015130443,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3990511705702695,277.09374829561904,277.09374829561904,,2,138.54687414780952,138.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,348.093748295619,965.6749218673305,990.0,0.1575588093970689,0.0254187496591237,989.8170224409438,0.1357603924981555,0.1357603924981555,,,24.00634018111541,24.00634018111541,,,,0.5541874965912379,0.5541874965912379,,,0.91,0.91,,,0.97,0.97,,,28.800817932764463,28.800817932764463,,,57.60163586552893,1382.4392607726943,0.1249239142331616,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1957-08-09,1957-08-20,499.4,0.9139458138727656,456.4245394480592,0.599,1957,8,9,1957.08,1956,11,313,45,0.0394350802083123,4.669208847559787,0.0102299689083459,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4031334516380425,272.4245394480592,272.4245394480592,,1,272.4245394480592,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,343.4245394480592,965.6539104275164,990.0,0.1560081496321967,0.0244849078896118,989.8195069424784,0.5249801606963936,,,,23.640616354265585,,,,,1.0896981577922369,,,,0.95,,,,0.98,,,,58.81982240945701,,,,58.81982240945701,1411.675737826968,0.128870858873158,56.05600076850403,111.53537919357564,165.76158050869145,216.90350214035192,0.6
1957-08-10,1957-08-21,489.0,0.9132865993695144,446.5971470916925,0.608,1957,8,10,1957.08,1956,11,314,45,0.0385859935087222,9.827392356366715,0.02200504956282,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4120044232217683,262.5971470916925,262.5971470916925,,1,262.5971470916925,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,333.5971470916925,965.6096871619128,990.0,0.152744439993551,0.0225194294183384,989.824736130588,0.4878511693523468,,,,23.7271977993232,,,,,1.0503885883667698,,,,0.95,,,,0.98,,,,56.90561779356005,,,,56.90561779356005,1365.734827045441,0.1274204686799679,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1957-08-11,1957-08-22,483.8,0.9150446507013824,442.69860200932885,0.612,1957,8,11,1957.08,1956,11,315,45,0.038249159213606,3.8985450823636825,0.0088063189372383,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4156326655762121,258.6986020093288,258.6986020093288,,1,258.6986020093288,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,329.6986020093288,965.592143709042,990.0,0.1514497202245003,0.0217397204018657,989.8268105593736,0.4734976769854269,,,,23.761169173346246,,,,,1.0347944080373153,,,,0.95,,,,0.98,,,,56.141055899088194,,,,56.141055899088194,1347.3853415781164,0.126815525606528,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1957-08-12,1957-08-23,478.7,0.9159706436305068,438.4751471059236,0.616,1957,8,12,1957.08,1956,11,316,46,0.0378842527099518,4.223454903405184,0.0096321420524774,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.419636098452692,254.4751471059236,254.4751471059236,,1,254.4751471059236,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.4751471059236,965.5731381619768,990.0,0.1500470968248454,0.0208950294211847,989.829057873754,0.4581887522465397,,,,23.79773095953067,,,,,1.0179005884236945,,,,0.95,,,,0.98,,,,55.3094847673763,,,,55.3094847673763,1327.4276344170312,0.126140523887013,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1957-08-13,1957-08-24,473.6,0.9185589519257016,435.0295196320124,0.621,1957,8,13,1957.08,1956,11,317,46,0.0375865504962058,3.445627473911202,0.0079204452075478,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4229598031775957,251.0295196320124,251.0295196320124,,1,251.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.02951963201235,965.557632838344,990.0,0.1489027924977163,0.0202059039264024,989.830891303576,0.4458847515882945,,,,23.827373713643645,,,,,1.0041180785280497,,,,0.95,,,,0.98,,,,54.62854831361314,,,,54.62854831361314,1311.0851595267156,0.1255743480576282,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1957-08-14,1957-08-25,473.6,0.9185589519257016,435.0295196320124,0.621,1957,8,14,1957.08,1956,11,318,46,0.0375865504962058,0.0,0.0,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4229598031775957,251.0295196320124,251.0295196320124,,1,251.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.02951963201235,965.557632838344,990.0,0.1489027924977163,0.0202059039264024,989.830891303576,0.4458847515882945,,,,23.827373713643645,,,,,1.0041180785280497,,,,0.95,,,,0.98,,,,54.62854831361314,,,,54.62854831361314,1311.0851595267156,0.1255743480576282,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1957-08-15,1957-08-26,468.6,0.9171517748188612,429.7773216801184,0.624,1957,8,15,1957.08,1956,11,319,46,0.0371327605931622,5.252197951894003,0.0122207424332249,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4281286859918367,245.7773216801184,245.7773216801184,,1,245.7773216801184,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.77732168011835,965.5339979475604,990.0,0.1471585201151684,0.0191554643360236,989.8336860155488,0.4274503559834113,,,,23.872237712005013,,,,,0.9831092867204736,,,,0.94,,,,0.98,,,,53.022215965131885,,,,53.022215965131885,1272.5331831631652,0.1233713676604744,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1957-08-16,1957-08-27,463.6,0.9213465808907868,427.1362749009687,0.629,1957,8,16,1957.08,1956,11,320,46,0.0369045741514437,2.64104677914969,0.0061831479420988,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4307758689955806,243.13627490096871,243.13627490096871,,1,243.13627490096871,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.1362749009687,965.5221132370544,990.0,0.1462814197088087,0.0186272549801937,989.8350913253108,0.4183270356517859,,,,23.894651052604942,,,,,0.9725450996038748,,,,0.94,,,,0.98,,,,52.501702641057946,,,,52.501702641057946,1260.0408633853908,0.1229155792334201,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1957-08-17,1957-08-28,458.6,0.92069814088752,422.23216741101686,0.636,1957,8,17,1957.08,1956,11,321,46,0.0364808592643118,4.904107489951913,0.011614717845924,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4357792091687971,238.2321674110168,238.2321674110168,,1,238.2321674110168,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.2321674110168,965.5000447533496,990.0,0.1446527493246919,0.0176464334822033,989.8377008171932,0.4016458784838113,,,,23.936010185359684,,,,,0.9529286696440672,,,,0.94,,,,0.98,,,,51.53177472616964,,,,51.53177472616964,1236.7625934280709,0.1220460654197543,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1957-08-18,1957-08-29,453.7,0.9217880946399624,418.21525853815086,0.64,1957,8,18,1957.08,1956,11,322,46,0.0361337983376962,4.016908872865884,0.0096048835877169,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4399648177428106,234.2152585381509,234.2152585381509,,1,234.2152585381509,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.21525853815086,965.4819686634216,990.0,0.1433187205477254,0.0168430517076301,989.8398382277446,0.3882340587263512,,,,23.969635505596628,,,,,0.9368610341526036,,,,0.94,,,,0.98,,,,50.73405221150377,,,,50.73405221150377,1217.6172530760905,0.1213108588836331,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1957-08-19,1957-08-30,448.8,0.9186071545171632,412.27089094730286,0.645,1957,8,19,1957.08,1956,11,323,47,0.0356202049778469,5.94436759084806,0.0144185964165194,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4463084928873118,228.2708909473029,228.2708909473029,,1,228.2708909473029,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,299.27089094730286,965.4552190092628,990.0,0.1413445763293625,0.0156541781894605,989.8430012454812,0.3688024396026925,,,,24.01897979661561,,,,,0.9130835637892114,,,,0.94,,,,0.98,,,,49.548216595978005,,,,49.548216595978005,1189.157198303472,0.1201836406206795,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1957-08-20,1957-08-31,443.9,0.9162405497561958,406.7191800367753,0.649,1957,8,20,1957.08,1956,11,324,47,0.0351405371551773,5.551710910527562,0.0136499855011154,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4524005973442482,222.71918003677533,222.71918003677533,,1,222.71918003677533,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,293.7191800367753,965.4302363101656,990.0,0.13950083469856,0.014543836007355,989.8459553292944,0.3511024177045184,,,,24.06461660142417,,,,,0.8908767201471012,,,,0.94,,,,0.98,,,,48.43502213813272,,,,48.43502213813272,1162.4405313151856,0.11908713558518,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1957-08-21,1957-09-01,439.0,0.9168901073485894,402.5147571260308,0.657,1957,8,21,1957.08,1956,11,325,47,0.0347772750156889,4.204422910744484,0.0104453882405808,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4571260972237796,218.5147571260308,218.5147571260308,,1,218.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.5147571260308,965.4113164070671,990.0,0.1381045318868737,0.0137029514252061,989.848192516688,0.3379857860481999,,,,24.098890323572608,,,,,0.8740590285041233,,,,0.94,,,,0.98,,,,47.58836168473657,,,,47.58836168473657,1142.1206804336775,0.1182276198381373,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1957-08-22,1957-09-02,434.2,0.912194746936794,396.0749591199559,0.66,1957,8,22,1957.08,1956,11,326,47,0.0342208764679641,6.439798006074909,0.0162590384920662,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.464558528034269,212.0749591199559,212.0749591199559,,1,212.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,283.07495911995585,965.3803747955998,990.0,0.1359658535822731,0.0124149918239911,989.8516191545935,0.3183766023558416,,,,24.152867756638045,,,,,0.8482998364798237,,,,0.94,,,,0.97,,,,45.81700438788892,,,,45.81700438788892,1099.608105309334,0.1156776093335723,56.44996041267122,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1957-08-23,1957-09-03,429.5,0.9173739538957784,394.0121131982369,0.665,1957,8,23,1957.08,1956,11,327,47,0.0340426465803276,2.062845921719031,0.0052354885868221,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4669907189057033,210.01211319823688,210.01211319823688,,1,210.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.01211319823693,965.3700605659913,990.0,0.1352807756008904,0.0120024226396473,989.8527168017596,0.3122183652235159,,,,24.170437870544816,,,,,0.8400484527929475,,,,0.94,,,,0.97,,,,45.40434953419605,,,,45.40434953419605,1089.704388820705,0.1152359229914132,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1957-08-24,1957-09-04,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1957,8,24,1957.08,1956,11,328,47,0.0332788165974525,8.84062480179557,0.0229524382466655,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4777092945431524,201.1714883964413,201.1714883964413,,1,201.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,272.1714883964413,965.3258574419824,990.0,0.1323447747442055,0.0102342976792882,989.8574209275764,0.2865030308920542,,,,24.245060454702287,,,,,0.8046859535857652,,,,0.94,,,,0.97,,,,43.627295927615776,,,,43.627295927615776,1047.0551022627787,0.1132671997848189,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1957-08-25,1957-09-05,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1957,8,25,1957.08,1956,11,329,47,0.0332788165974525,0.0,0.0,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4777092945431524,201.1714883964413,201.1714883964413,,1,201.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,272.1714883964413,965.3258574419824,990.0,0.1323447747442055,0.0102342976792882,989.8574209275764,0.2865030308920542,,,,24.245060454702287,,,,,0.8046859535857652,,,,0.94,,,,0.97,,,,43.627295927615776,,,,43.627295927615776,1047.0551022627787,0.1132671997848189,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1957-08-26,1957-09-06,415.3,0.9212010008195706,382.5747756403677,0.68,1957,8,26,1957.08,1956,11,330,48,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4809517294808944,198.5747756403677,198.5747756403677,,1,198.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.5747756403677,965.3128738782018,990.0,0.1314823978141442,0.0098574775640367,989.8586601246216,0.2791582839805236,,,,24.266627962439472,,,,,0.7942991025614708,,,,0.93,,,,0.97,,,,42.6439281208877,,,,42.6439281208877,1023.4542749013048,0.1114656031608689,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1957-08-27,1957-09-07,415.3,0.9212010008195706,382.5747756403677,0.68,1957,8,27,1957.08,1956,11,331,48,0.0330544606153277,0.0,0.0,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4809517294808944,198.5747756403677,198.5747756403677,,1,198.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.5747756403677,965.3128738782018,990.0,0.1314823978141442,0.0098574775640367,989.8586601246216,0.2791582839805236,,,,24.266627962439472,,,,,0.7942991025614708,,,,0.93,,,,0.97,,,,42.6439281208877,,,,42.6439281208877,1023.4542749013048,0.1114656031608689,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1957-08-28,1957-09-08,410.7,0.9236168999978376,379.3294608291118,0.685,1957,8,28,1957.08,1956,11,332,48,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4850664633266967,195.32946082911187,195.32946082911187,,1,195.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.32946082911184,965.2966473041456,990.0,0.1304046179875279,0.0095329460829111,989.8600624359296,0.2701120736379526,,,,24.29330305814609,,,,,0.7813178433164474,,,,0.93,,,,0.97,,,,41.99310709081967,,,,41.99310709081967,1007.834570179672,0.1107035214165387,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1957-08-29,1957-09-09,410.7,0.9236168999978376,379.3294608291118,0.685,1957,8,29,1957.08,1956,11,333,48,0.0327740654156352,0.0,0.0,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4850664633266967,195.32946082911187,195.32946082911187,,1,195.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.32946082911184,965.2966473041456,990.0,0.1304046179875279,0.0095329460829111,989.8600624359296,0.2701120736379526,,,,24.29330305814609,,,,,0.7813178433164474,,,,0.93,,,,0.97,,,,41.99310709081967,,,,41.99310709081967,1007.834570179672,0.1107035214165387,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1957-08-30,1957-09-10,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1957,8,30,1957.08,1956,11,334,48,0.0324078558916269,4.238536157504143,0.0113000232176104,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4905477256243725,191.0909246716077,191.0909246716077,,1,191.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,262.0909246716077,965.275454623358,990.0,0.1289969860533014,0.0091090924671607,989.8618939214796,0.2585199692559772,,,,24.327919328865622,,,,,0.7643636986864307,,,,0.93,,,,0.97,,,,41.14041982002416,,,,41.14041982002416,987.3700756805796,0.1096811922496995,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1957-08-31,1957-09-11,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1957,8,31,1957.08,1956,11,335,48,0.031819070804736,6.814642209384488,0.0185041571610941,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4996248978343432,184.2762824622232,184.2762824622232,,1,184.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,255.2762824622232,965.2413814123112,990.0,0.1267338207439117,0.0084276282462223,989.86483855101,0.2404111629598505,,,,24.38304597573903,,,,,0.7371051298488929,,,,0.93,,,,0.97,,,,39.76317825389481,,,,39.76317825389481,954.3162780934756,0.1079710536558205,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1957-09-01,1957-09-12,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1957,9,1,1957.09,1956,12,336,48,0.0314996948548937,3.696480900953192,0.0101390172607573,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3785179524730423,226.57980156127,226.57980156127,,1,226.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.57980156127,965.2228990078064,990.0,0.1367977200756985,0.015315960312254,989.847886319612,0.3633650598410762,,,,24.261622251964663,,,,,0.90631920624508,,,,0.94,,,,0.98,,,,49.67798423877224,,,,49.67798423877224,1192.2716217305338,0.1362609338916531,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1957-09-02,1957-09-13,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1957,9,2,1957.09,1956,12,337,49,0.0314996948548937,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3785179524730423,226.57980156127,226.57980156127,,1,226.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.57980156127,965.2228990078064,990.0,0.1367977200756985,0.015315960312254,989.847886319612,0.3633650598410762,,,,24.261622251964663,,,,,0.90631920624508,,,,0.94,,,,0.98,,,,49.67798423877224,,,,49.67798423877224,1192.2716217305338,0.1362609338916531,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1957-09-03,1957-09-14,388.0,0.9152363441299042,355.1117015224028,0.708,1957,9,3,1957.09,1956,12,338,49,0.0306816510115356,9.468100038867194,0.0266623149794174,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3886101173472427,217.11170152240285,217.11170152240285,,1,217.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,276.1117015224028,965.175558507612,990.0,0.133653332608916,0.0134223403044805,989.8529243270866,0.3336638728603182,,,,24.343701946614324,,,,,0.8684468060896113,,,,0.94,,,,0.98,,,,47.763131164767934,,,,47.763131164767934,1146.3151479544306,0.1345017101942914,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1957-09-04,1957-09-15,388.0,0.9152363441299042,355.1117015224028,0.708,1957,9,4,1957.09,1956,12,339,49,0.0306816510115356,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3886101173472427,217.11170152240285,217.11170152240285,,1,217.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,276.1117015224028,965.175558507612,990.0,0.133653332608916,0.0134223403044805,989.8529243270866,0.3336638728603182,,,,24.343701946614324,,,,,0.8684468060896113,,,,0.94,,,,0.98,,,,47.763131164767934,,,,47.763131164767934,1146.3151479544306,0.1345017101942914,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1957-09-05,1957-09-16,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1957,9,5,1957.09,1956,12,340,49,0.0303827482995284,3.4595221297119,0.0098379089692734,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3924332283062435,213.6521793926909,213.6521793926909,,1,213.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,272.65217939269087,965.1582608969634,990.0,0.1325044138204508,0.0127304358785381,989.8547651503012,0.3231253989031923,,,,24.373378854434403,,,,,0.8546087175707637,,,,0.94,,,,0.98,,,,47.05935853873073,,,,47.05935853873073,1129.4246049295375,0.1338235941548919,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1957-09-06,1957-09-17,379.1,0.9160644915741682,347.2800487557672,0.716,1957,9,6,1957.09,1956,12,341,49,0.0300049962124982,4.372130636923714,0.0125896395505245,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3973738211982679,209.2800487557672,209.2800487557672,,1,209.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.28004875576715,965.1364002437788,990.0,0.1310524147159374,0.0118560097511534,989.857091575533,0.3100472883119618,,,,24.41064404344225,,,,,0.8371201950230689,,,,0.94,,,,0.97,,,,45.69573434157734,,,,45.69573434157734,1096.6976241978564,0.13158180121575,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1957-09-07,1957-09-18,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1957,9,7,1957.09,1956,12,342,49,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4002274408001401,206.8039437878336,206.8039437878336,,1,206.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.8039437878336,965.1240197189392,990.0,0.1302300920328598,0.0113607887575667,989.8584091192096,0.3027596913754512,,,,24.43162970889495,,,,,0.8272157751513344,,,,0.94,,,,0.97,,,,45.19390301805307,,,,45.19390301805307,1084.6536724332736,0.1310713053962689,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1957-09-08,1957-09-19,370.4,0.9221297088191446,341.5568441466111,0.728,1957,9,8,1957.09,1956,12,343,49,0.0295105113342672,3.247099641222462,0.0095067620423049,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4040323078426277,203.5568441466112,203.5568441466112,,1,203.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.5568441466111,965.107784220733,990.0,0.1291517194582841,0.0107113688293222,989.8601369117124,0.2933333847191762,,,,24.45901930626019,,,,,0.8142273765864445,,,,0.94,,,,0.97,,,,44.53416811539156,,,,44.53416811539156,1068.8200347693974,0.1303858168225595,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1957-09-09,1957-09-20,366.1,0.9210529813564018,337.1974964745787,0.732,1957,9,9,1957.09,1956,12,344,50,0.0291338636954036,4.3593476720324125,0.0129281733038046,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4092557075387533,199.1974964745787,199.1974964745787,,1,199.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,258.1974964745787,965.0859874823728,990.0,0.1277039656188637,0.0099197496474578,989.8623762847336,0.2809110073357375,,,,24.495477795025145,,,,,0.7967899858983148,,,,0.93,,,,0.97,,,,43.18107809199831,,,,43.18107809199831,1036.3458742079597,0.1280587149770067,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1957-09-10,1957-09-21,366.1,0.9210529813564018,337.1974964745787,0.732,1957,9,10,1957.09,1956,12,345,50,0.0291338636954036,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4092557075387533,199.1974964745787,199.1974964745787,,1,199.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,258.1974964745787,965.0859874823728,990.0,0.1277039656188637,0.0099197496474578,989.8623762847336,0.2809110073357375,,,,24.495477795025145,,,,,0.7967899858983148,,,,0.93,,,,0.97,,,,43.18107809199831,,,,43.18107809199831,1036.3458742079597,0.1280587149770067,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1957-09-11,1957-09-22,361.8,0.9274247326812806,335.5422682840873,0.736,1957,9,11,1957.09,1956,12,346,50,0.0289908519797451,1.655228190491414,0.0049329945790615,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.411274563725492,197.5422682840873,197.5422682840873,,1,197.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.5422682840873,965.0777113414204,990.0,0.1271542588397337,0.0097542268284087,989.863091514332,0.2762641641589365,,,,24.50911600875252,,,,,0.7901690731363492,,,,0.93,,,,0.97,,,,42.84610758159864,,,,42.84610758159864,1028.3065819583674,0.1276921319054889,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1957-09-12,1957-09-23,349.1,0.9314493654938852,325.16897349391536,0.754,1957,9,12,1957.09,1956,12,347,50,0.0280945993098742,10.37329479017194,0.0319012440784607,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4243947339661614,187.16897349391536,187.16897349391536,,1,187.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.16897349391536,965.0258448674696,990.0,0.1237092531898611,0.0087168973493915,989.8675738494608,0.2480183783141118,,,,24.59371060367709,,,,,0.7486758939756615,,,,0.93,,,,0.97,,,,40.736302509007785,,,,40.736302509007785,977.6712602161866,0.1252773352614161,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1957-09-13,1957-09-24,344.9,0.9311641633777772,321.15851994899526,0.757,1957,9,13,1957.09,1956,12,348,50,0.0277480961235931,4.010453544920097,0.0124874580489317,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4296943454027514,183.1585199489953,183.1585199489953,,1,183.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.1585199489953,965.0057925997452,990.0,0.1223773682487438,0.0083158519948995,989.8693067797564,0.2375031335320082,,,,24.6260110464794,,,,,0.7326340797959809,,,,0.93,,,,0.97,,,,39.91580438432839,,,,39.91580438432839,957.9793052238812,0.1242869234503497,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1957-09-14,1957-09-25,340.8,0.936138774045134,319.03609419458166,0.76,1957,9,14,1957.09,1956,12,349,50,0.0275647185384118,2.1224257544135408,0.0066526195406563,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4325529384014873,181.0360941945817,181.0360941945817,,1,181.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.0360941945817,964.9951804709729,990.0,0.1216725036070566,0.0081036094194581,989.8702238869736,0.2320295966134022,,,,24.64301381938721,,,,,0.7241443767783269,,,,0.93,,,,0.97,,,,39.48050344503446,,,,39.48050344503446,947.532082680827,0.1237493317008673,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1957-09-15,1957-09-26,340.8,0.936138774045134,319.03609419458166,0.76,1957,9,15,1957.09,1956,12,350,50,0.0275647185384118,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4325529384014873,181.0360941945817,181.0360941945817,,1,181.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.0360941945817,964.9951804709729,990.0,0.1216725036070566,0.0081036094194581,989.8702238869736,0.2320295966134022,,,,24.64301381938721,,,,,0.7241443767783269,,,,0.93,,,,0.97,,,,39.48050344503446,,,,39.48050344503446,947.532082680827,0.1237493317008673,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1957-09-16,1957-09-27,340.8,0.936138774045134,319.03609419458166,0.76,1957,9,16,1957.09,1956,12,351,51,0.0275647185384118,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4325529384014873,181.0360941945817,181.0360941945817,,1,181.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.0360941945817,964.9951804709729,990.0,0.1216725036070566,0.0081036094194581,989.8702238869736,0.2320295966134022,,,,24.64301381938721,,,,,0.7241443767783269,,,,0.93,,,,0.97,,,,39.48050344503446,,,,39.48050344503446,947.532082680827,0.1237493317008673,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1957-09-17,1957-09-28,336.7,0.9331511800846664,314.19200233450715,0.767,1957,9,17,1957.09,1956,12,352,51,0.0271461890017014,4.84409186007457,0.0154176166932386,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4392218738052955,176.19200233450715,176.19200233450715,,1,176.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.19200233450715,964.9709600116728,990.0,0.1200637646129359,0.0076192002334507,989.8723170351536,0.2197740382121998,,,,24.681582985268868,,,,,0.7047680093380286,,,,0.93,,,,0.97,,,,38.48423798328119,,,,38.48423798328119,923.6217115987488,0.1224863704274325,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1957-09-18,1957-09-29,336.7,0.9331511800846664,314.19200233450715,0.767,1957,9,18,1957.09,1956,12,353,51,0.0271461890017014,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4392218738052955,176.19200233450715,176.19200233450715,,1,176.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.19200233450715,964.9709600116728,990.0,0.1200637646129359,0.0076192002334507,989.8723170351536,0.2197740382121998,,,,24.681582985268868,,,,,0.7047680093380286,,,,0.93,,,,0.97,,,,38.48423798328119,,,,38.48423798328119,923.6217115987488,0.1224863704274325,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1957-09-19,1957-09-30,336.7,0.9331511800846664,314.19200233450715,0.767,1957,9,19,1957.09,1956,12,354,51,0.0271461890017014,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4392218738052955,176.19200233450715,176.19200233450715,,1,176.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.19200233450715,964.9709600116728,990.0,0.1200637646129359,0.0076192002334507,989.8723170351536,0.2197740382121998,,,,24.681582985268868,,,,,0.7047680093380286,,,,0.93,,,,0.97,,,,38.48423798328119,,,,38.48423798328119,923.6217115987488,0.1224863704274325,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1957-09-20,1957-10-01,324.6,0.932332416103382,302.63510226715783,0.782,1957,9,20,1957.09,1956,12,355,51,0.0261476728358824,11.55690006734932,0.038187573023658,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1957-09-21,1957-10-02,324.6,0.932332416103382,302.63510226715783,0.782,1957,9,21,1957.09,1956,12,356,51,0.0261476728358824,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1957-09-22,1957-10-03,324.6,0.932332416103382,302.63510226715783,0.782,1957,9,22,1957.09,1956,12,357,51,0.0261476728358824,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1957-09-23,1957-10-04,324.6,0.932332416103382,302.63510226715783,0.782,1957,9,23,1957.09,1956,12,358,52,0.0261476728358824,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1957-09-24,1957-10-05,324.6,0.932332416103382,302.63510226715783,0.782,1957,9,24,1957.09,1956,12,359,52,0.0261476728358824,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1957-09-25,1957-10-06,324.6,0.932332416103382,302.63510226715783,0.782,1957,9,25,1957.09,1956,12,360,52,0.0261476728358824,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1957-09-26,1957-10-07,324.6,0.932332416103382,302.63510226715783,0.782,1957,9,26,1957.09,1956,12,361,52,0.0261476728358824,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1957-09-27,1957-10-08,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1957,9,27,1957.09,1956,12,362,52,0.0258188724897508,3.805559561708378,0.0127348839985993,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4618017306810389,160.82954270544946,160.82954270544946,,1,160.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.82954270544943,964.8953181708216,990.0,0.1148282531950395,0.0060829542705449,989.8790887925344,0.1830861611046681,,,,24.800684460608,,,,,0.6433181708217979,,,,0.92,,,,0.97,,,,34.91869968618929,,,,34.91869968618929,838.0487924685431,0.116851564842128,57.09867818128311,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1957-09-28,1957-10-09,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1957,9,28,1957.09,1956,12,363,52,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4666975740322959,157.6947018337195,157.6947018337195,,1,157.6947018337195,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,216.6947018337196,964.8827788073348,990.0,0.1137595574433134,0.0057694701833719,989.8804709723732,0.176006749347527,,,,24.82168541569089,,,,,0.6307788073348781,,,,0.92,,,,0.97,,,,34.26706737493955,,,,34.26706737493955,822.4096169985492,0.1158866464716342,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1957-09-29,1957-10-10,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1957,9,29,1957.09,1956,12,364,52,0.0255480222384333,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4666975740322959,157.6947018337195,157.6947018337195,,1,157.6947018337195,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,216.6947018337196,964.8827788073348,990.0,0.1137595574433134,0.0057694701833719,989.8804709723732,0.176006749347527,,,,24.82168541569089,,,,,0.6307788073348781,,,,0.92,,,,0.97,,,,34.26706737493955,,,,34.26706737493955,822.4096169985492,0.1158866464716342,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1957-09-30,1957-10-11,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1957,9,30,1957.09,1956,12,365,53,0.0250949504517587,5.243886419845467,0.0180543009058978,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4751234724659275,152.4508154138741,152.4508154138741,,1,152.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.4508154138741,964.8618032616556,990.0,0.1119718688910934,0.0052450815413874,989.8827830495676,0.1644729180160056,,,,24.856506869895977,,,,,0.6098032616554963,,,,0.92,,,,0.97,,,,33.174044050969265,,,,33.174044050969265,796.1770572232623,0.1142157029364794,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
