Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1960-10-01,1960-10-12,264.7,0.9455100563905162,250.27651192656964,0.875,1960,10,1,1960.1,1960,1,1,1,0.0216238906304556,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.3875713276220642,153.27651192656964,153.27651192656964,,1,153.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.27651192656964,964.7011060477063,990.0,0.107480629065876,0.0053276511926569,989.8871917197416,0.1662634126962838,,,,25.01982225933895,,,,,0.6131060477062785,,,,0.92,,,,0.97,,,,33.572864515795864,,,,33.572864515795864,805.7487483791008,0.1341430894068319,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1960-10-02,1960-10-13,264.7,0.9455100563905162,250.27651192656964,0.875,1960,10,2,1960.1,1960,1,2,1,0.0216238906304556,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.3875713276220642,153.27651192656964,153.27651192656964,,1,153.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.27651192656964,964.7011060477063,990.0,0.107480629065876,0.0053276511926569,989.8871917197416,0.1662634126962838,,,,25.01982225933895,,,,,0.6131060477062785,,,,0.92,,,,0.97,,,,33.572864515795864,,,,33.572864515795864,805.7487483791008,0.1341430894068319,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1960-10-03,1960-10-14,264.7,0.9455100563905162,250.27651192656964,0.875,1960,10,3,1960.1,1960,1,3,1,0.0216238906304556,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.3875713276220642,153.27651192656964,153.27651192656964,,1,153.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.27651192656964,964.7011060477063,990.0,0.107480629065876,0.0053276511926569,989.8871917197416,0.1662634126962838,,,,25.01982225933895,,,,,0.6131060477062785,,,,0.92,,,,0.97,,,,33.572864515795864,,,,33.572864515795864,805.7487483791008,0.1341430894068319,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1960-10-04,1960-10-15,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1960,10,4,1960.1,1960,1,4,1,0.0213006099666344,3.7416743497817886,0.0151770613295833,0.49,3,Normal,37,5,3,2,50,97.0,0.3934535214309724,149.53483757678785,149.53483757678785,,1,149.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.53483757678782,964.6792090254609,990.0,0.10620505826481402,0.0049534837576787,989.8888414579776,0.1582263123812559,,,,25.05140612013549,,,,,0.5981393503071514,,,,0.92,,,,0.97,,,,32.794654502399,,,,32.794654502399,787.071708057576,0.1330223948255771,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1960-10-05,1960-10-16,247.5,0.9479813894225944,234.62539388209208,0.9,1960,10,5,1960.1,1960,1,5,1,0.0202716340314127,11.90944369469574,0.0507593977686859,0.49,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-10-06,1960-10-17,247.5,0.9479813894225944,234.62539388209208,0.9,1960,10,6,1960.1,1960,1,6,1,0.0202716340314127,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-10-07,1960-10-18,247.5,0.9479813894225944,234.62539388209208,0.9,1960,10,7,1960.1,1960,1,7,1,0.0202716340314127,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-10-08,1960-10-19,247.5,0.9479813894225944,234.62539388209208,0.9,1960,10,8,1960.1,1960,1,8,2,0.0202716340314127,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-10-09,1960-10-20,247.5,0.9479813894225944,234.62539388209208,0.9,1960,10,9,1960.1,1960,1,9,2,0.0202716340314127,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-10-10,1960-10-21,247.5,0.9479813894225944,234.62539388209208,0.9,1960,10,10,1960.1,1960,1,10,2,0.0202716340314127,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-10-11,1960-10-22,247.5,0.9479813894225944,234.62539388209208,0.9,1960,10,11,1960.1,1960,1,11,2,0.0202716340314127,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-10-12,1960-10-23,240.8,0.9536175108899191,229.63109662229252,0.909,1960,10,12,1960.1,1960,1,12,2,0.019840126748166,4.994297259799623,0.0217492200893612,0.52,3,Normal,37,5,3,2,50,97.0,0.422416656222959,132.6310966222925,132.6310966222925,,1,132.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.63109662229252,964.5777865797337,990.0,0.1004424193030542,0.0032631096622292,989.8962944710347,0.12436702290525999,,,,25.19414086839564,,,,,0.53052438648917,,,,0.91,,,,0.97,,,,28.935237257246445,,,,28.935237257246445,694.4456941739148,0.12600748628066,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1960-10-13,1960-10-24,227.8,0.9731531915938556,221.68429704508029,0.9229999999999999,1960,10,13,1960.1,1960,1,13,2,0.0191535232646949,7.946799577212204,0.0358473725164042,0.52,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822703,990.0,0.09773328308355,0.002468429704508,989.8997982872121,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1960-10-14,1960-10-25,224.7,0.9665161719658268,217.17618384072128,0.929,1960,10,14,1960.1,1960,1,14,2,0.0187640222838383,4.508113204359006,0.0207578617721052,0.52,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1960-10-15,1960-10-26,224.7,0.9665161719658268,217.17618384072128,0.929,1960,10,15,1960.1,1960,1,15,3,0.0187640222838383,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1960-10-16,1960-10-27,224.7,0.9665161719658268,217.17618384072128,0.929,1960,10,16,1960.1,1960,1,16,3,0.0187640222838383,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1960-10-17,1960-10-28,224.7,0.9665161719658268,217.17618384072128,0.929,1960,10,17,1960.1,1960,1,17,3,0.0187640222838383,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1960-10-18,1960-10-29,224.7,0.9665161719658268,217.17618384072128,0.929,1960,10,18,1960.1,1960,1,18,3,0.0187640222838383,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1960-10-19,1960-10-30,212.2,0.9703682320744641,205.91213884620126,0.9440000000000001,1960,10,19,1960.1,1960,1,19,3,0.0177908087963117,11.264044994520047,0.0547031615408226,0.52,3,Normal,37,5,3,2,50,97.0,0.4710747046945625,108.91213884620123,108.91213884620123,,1,108.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.91213884620126,964.4354728330773,990.0,0.0923564109702958,0.0008912138846201,989.9067523751453,0.083620379206857,,,,25.387659162861066,,,,,0.4356485553848049,,,,0.89,,,,0.96,,,,23.175504296868354,,,,23.175504296868354,556.2121031248403,0.1125504519875754,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1960-10-20,1960-10-31,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,20,1960.1,1960,1,20,3,0.0176088510109465,2.1059928861719186,0.0103333139256013,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-21,1960-11-01,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,21,1960.1,1960,1,21,3,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-22,1960-11-02,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,22,1960.1,1960,1,22,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-23,1960-11-03,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,23,1960.1,1960,1,23,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-24,1960-11-04,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,24,1960.1,1960,1,24,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-25,1960-11-05,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,25,1960.1,1960,1,25,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-26,1960-11-06,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,26,1960.1,1960,1,26,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-27,1960-11-07,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,27,1960.1,1960,1,27,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-28,1960-11-08,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,28,1960.1,1960,1,28,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-29,1960-11-09,206.2,0.9883906205627028,203.80614596002928,0.95,1960,10,29,1960.1,1960,1,29,5,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002931,106.80614596002931,,1,106.80614596002931,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.4228368757599,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1960-10-30,1960-11-10,209.2,0.9745241569514741,203.87045363424838,0.948,1960,10,30,1960.1,1960,1,30,5,0.017614407193999,0.0643076742190373,0.0003154340075899,0.52,3,Normal,37,5,3,2,50,97.0,0.4757923390606754,106.87045363424835,106.87045363424835,,1,106.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.87045363424838,964.4232227218056,990.0,0.0916603819207664,0.0006870453634248,989.9076525727157,0.0804821991950283,,,,25.403947651715345,,,,,0.4274818145369934,,,,0.89,,,,0.96,,,,22.75564285864479,,,,22.75564285864479,546.135428607475,0.1116181499231336,57.6664957581485,114.88661136971581,171.1142772756876,224.8160199992368,0.95
1960-10-31,1960-11-11,227.8,0.9731531915938556,221.68429704508029,0.9229999999999999,1960,10,31,1960.1,1960,1,31,5,0.0191535232646949,17.813843410831932,0.0803568121345529,0.52,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822703,990.0,0.09773328308355,0.002468429704508,989.8997982872121,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1960-11-01,1960-11-12,244.2,0.9503253272895628,232.06944492411125,0.905,1960,11,1,1960.11,1960,2,32,5,0.0200508000414432,10.385147879030967,0.0447501733044908,0.63,3,Normal,36,5,3,2,47,93.0,0.4007421141995311,139.06944492411122,139.06944492411122,,1,139.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.06944492411125,964.5924166695447,990.0,0.1022964016786742,0.0039069444924111,989.8937966538288,0.1367904456347436,,,,25.164589538649413,,,,,0.556277779696445,,,,0.91,,,,0.97,,,,30.30426158734669,,,,30.30426158734669,727.3022780963205,0.1305827296534296,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1960-11-02,1960-11-13,247.5,0.9479813894225944,234.62539388209208,0.9,1960,11,2,1960.11,1960,2,33,5,0.0202716340314127,2.55594895798086,0.0108937439195747,0.63,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-11-03,1960-11-14,247.5,0.9479813894225944,234.62539388209208,0.9,1960,11,3,1960.11,1960,2,34,5,0.0202716340314127,0.0,0.0,0.63,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-11-04,1960-11-15,247.5,0.9479813894225944,234.62539388209208,0.9,1960,11,4,1960.11,1960,2,35,5,0.0202716340314127,0.0,0.0,0.63,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-11-05,1960-11-16,247.5,0.9479813894225944,234.62539388209208,0.9,1960,11,5,1960.11,1960,2,36,6,0.0202716340314127,0.0,0.0,0.63,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-11-06,1960-11-17,247.5,0.9479813894225944,234.62539388209208,0.9,1960,11,6,1960.11,1960,2,37,6,0.0202716340314127,0.0,0.0,0.63,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-11-07,1960-11-18,247.5,0.9479813894225944,234.62539388209208,0.9,1960,11,7,1960.11,1960,2,38,6,0.0202716340314127,0.0,0.0,0.63,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1960-11-08,1960-11-19,250.9,0.9452587983369438,237.16543250273918,0.897,1960,11,8,1960.11,1960,2,39,6,0.0204910933682366,2.5400386206470955,0.0107099866698227,0.63,3,Normal,36,5,3,2,47,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.16543250273918,964.6229925950163,990.0,0.1040336701713883,0.0044165432502739,989.8915497865784,0.14703627946699802,,,,25.12152091209485,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.360949431483235,,,,31.360949431483235,752.6627863555976,0.1322323793165811,57.434039136539745,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1960-11-09,1960-11-20,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1960,11,9,1960.11,1960,2,40,6,0.0213006099666344,9.369405074048645,0.0380043857742026,0.63,3,Normal,36,5,3,2,47,93.0,0.3772286339492828,153.53483757678785,153.53483757678785,,1,153.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,197.53483757678782,964.6792090254609,990.0,0.1072277855375413,0.0053534837576787,989.8874187307048,0.1668255488595683,,,,25.041384156384463,,,,,0.6141393503071514,,,,0.92,,,,0.97,,,,33.65842838727844,,,,33.65842838727844,807.8022812946826,0.1365260533485248,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1960-11-10,1960-11-21,264.7,0.9455100563905162,250.27651192656964,0.875,1960,11,10,1960.11,1960,2,41,6,0.0216238906304556,3.7416743497817886,0.014950161806951998,0.63,3,Normal,36,5,3,2,47,93.0,0.3715890048335255,157.27651192656964,157.27651192656964,,1,157.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.27651192656964,964.7011060477063,990.0,0.1085033563386032,0.0057276511926569,989.8857689924687,0.17507278160607997,,,,25.009590163156442,,,,,0.6291060477062785,,,,0.92,,,,0.97,,,,34.43491479716824,,,,34.43491479716824,826.4379551320378,0.1375874808710429,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1960-11-11,1960-11-22,268.2,0.9529275784967148,255.5751765528189,0.867,1960,11,11,1960.11,1960,2,42,6,0.0220816952541635,5.298664626249263,0.020732313277515,0.53,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062113,990.0,0.11030971927936999,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1960-11-12,1960-11-23,286.3,0.9290760380836229,265.99446970334134,0.84,1960,11,12,1960.11,1960,2,43,7,0.0229819221823686,10.419293150522378,0.0391710893919818,0.53,3,Normal,36,5,3,2,47,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.99446970334128,964.7639778788133,990.0,0.1138617510352299,0.0072994469703341,989.8788388019943,0.211864784462137,,,,24.90299613871889,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.124794483558176,,,,38.124794483558176,914.995067605396,0.1433292749510095,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074746,0.84
1960-11-13,1960-11-24,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1960,11,13,1960.11,1960,2,44,7,0.0243167742263962,15.449676435503648,0.0548942894974331,0.53,3,Normal,36,5,3,2,47,93.0,0.3304385657896053,188.4441461388449,188.4441461388449,,1,188.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,232.4441461388449,964.8257765845552,990.0,0.1191286861836971,0.0088444146138844,989.8720268992024,0.25140914411531895,,,,24.79484117053175,,,,,0.7537765845553797,,,,0.93,,,,0.97,,,,41.3492533516813,,,,41.3492533516813,992.3820804403513,0.1469181502580709,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1960-11-14,1960-11-25,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1960,11,14,1960.11,1960,2,45,7,0.0245640699557239,2.8622190894420783,0.0100673760404338,0.53,3,Normal,36,5,3,2,47,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,235.306365228287,964.8372254609133,990.0,0.1201017449097632,0.0091306365228287,989.8707676185674,0.25910309983553,,,,24.77443905781868,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.94275373383404,,,,41.94275373383404,1006.6260896120167,0.1475266081368091,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1960-11-15,1960-11-26,308.9,0.9330275077590968,288.212197146785,0.805,1960,11,15,1960.11,1960,2,46,7,0.0249015338334822,3.905831918497995,0.0135519313796035,0.53,3,Normal,36,5,3,2,47,93.0,0.3226789182438229,195.212197146785,195.212197146785,,1,195.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.212197146785,964.8528487885872,990.0,0.1213988846612939,0.0095212197146785,989.8690798956239,0.2697879729509117,,,,24.74644313408599,,,,,0.78084878858714,,,,0.93,,,,0.97,,,,42.75071919938338,,,,42.75071919938338,1026.0172607852012,0.1483307078000264,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1960-11-16,1960-11-27,324.6,0.9323324161033821,302.63510226715783,0.782,1960,11,16,1960.11,1960,2,47,7,0.0261476728358824,14.422905120372832,0.047657740335887,0.53,3,Normal,36,5,3,2,47,93.0,0.3073007701462938,209.63510226715786,209.63510226715786,,1,209.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,253.63510226715786,964.9131755113358,990.0,0.1261887793507166,0.0119270204534315,989.8618842001957,0.3110993276164501,,,,24.6376093612436,,,,,0.8385404090686314,,,,0.94,,,,0.97,,,,46.198849988192386,,,,46.198849988192386,1108.7723997166174,0.1526552922714475,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1960-11-17,1960-11-28,324.6,0.9323324161033821,302.63510226715783,0.782,1960,11,17,1960.11,1960,2,48,7,0.0261476728358824,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3073007701462938,209.63510226715786,209.63510226715786,,1,209.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,253.63510226715786,964.9131755113358,990.0,0.1261887793507166,0.0119270204534315,989.8618842001957,0.3110993276164501,,,,24.6376093612436,,,,,0.8385404090686314,,,,0.94,,,,0.97,,,,46.198849988192386,,,,46.198849988192386,1108.7723997166174,0.1526552922714475,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1960-11-18,1960-11-29,324.6,0.9323324161033821,302.63510226715783,0.782,1960,11,18,1960.11,1960,2,49,7,0.0261476728358824,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3073007701462938,209.63510226715786,209.63510226715786,,1,209.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,253.63510226715786,964.9131755113358,990.0,0.1261887793507166,0.0119270204534315,989.8618842001957,0.3110993276164501,,,,24.6376093612436,,,,,0.8385404090686314,,,,0.94,,,,0.97,,,,46.198849988192386,,,,46.198849988192386,1108.7723997166174,0.1526552922714475,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1960-11-19,1960-11-30,324.6,0.9323324161033821,302.63510226715783,0.782,1960,11,19,1960.11,1960,2,50,8,0.0261476728358824,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3073007701462938,209.63510226715786,209.63510226715786,,1,209.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,253.63510226715786,964.9131755113358,990.0,0.1261887793507166,0.0119270204534315,989.8618842001957,0.3110993276164501,,,,24.6376093612436,,,,,0.8385404090686314,,,,0.94,,,,0.97,,,,46.198849988192386,,,,46.198849988192386,1108.7723997166174,0.1526552922714475,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1960-11-20,1960-12-01,332.7,0.9353947797556575,311.2058432247073,0.772,1960,11,20,1960.11,1960,2,51,8,0.0268881848546147,8.570740957549447,0.0275404242694791,0.53,3,Normal,36,5,3,2,47,93.0,0.2988375765581272,218.2058432247073,218.2058432247073,,1,218.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,262.2058432247073,964.9560292161236,990.0,0.1290351508864341,0.0136411686449414,989.8573236804684,0.3370318479923688,,,,24.564262616352657,,,,,0.8728233728988292,,,,0.94,,,,0.98,,,,48.43876308329522,,,,48.43876308329522,1162.5303139990856,0.1556486297987658,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1960-11-21,1960-12-02,349.1,0.9314493654938852,325.16897349391536,0.754,1960,11,21,1960.11,1960,2,52,8,0.0280945993098742,13.963130269208081,0.0429411518546044,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1960-11-22,1960-12-03,349.1,0.9314493654938852,325.16897349391536,0.754,1960,11,22,1960.11,1960,2,53,8,0.0280945993098742,0.0,0.0,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1960-11-23,1960-12-04,353.3,0.9302022779600488,328.6404648032853,0.745,1960,11,23,1960.11,1960,2,54,8,0.0283945361590038,3.4714913093699242,0.0105631888983843,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.458914491403924,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.211229474680394,,,,49.211229474680394,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1960-11-24,1960-12-05,370.4,0.9221297088191446,341.5568441466111,0.728,1960,11,24,1960.11,1960,2,55,8,0.0295105113342672,12.916379343325847,0.0378161924279332,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.31034365674868497,235.55684414661118,235.55684414661118,,1,235.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.5568441466111,965.107784220733,990.0,0.1367900958420479,0.0171113688293222,989.8460985353287,0.3926882036573657,,,,24.345626110938284,,,,,0.9422273765864444,,,,0.94,,,,0.98,,,,51.82503594303786,,,,51.82503594303786,1243.8008626329088,0.1517318034499472,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1960-11-25,1960-12-06,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1960,11,25,1960.11,1960,2,56,8,0.0297910607432688,3.247099641222462,0.0094172346335472,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3074210777160496,238.8039437878336,238.8039437878336,,1,238.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.80394378783365,965.1240197189392,990.0,0.1378684684166237,0.0177607887575667,989.8443707428257,0.40357336724044895,,,,24.316777656646234,,,,,0.9552157751513344,,,,0.94,,,,0.98,,,,52.47717591615453,,,,52.47717591615453,1259.4522219877085,0.1521942450531976,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1960-11-26,1960-12-07,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1960,11,26,1960.11,1960,2,57,9,0.0297910607432688,0.0,0.0,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3074210777160496,238.8039437878336,238.8039437878336,,1,238.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.80394378783365,965.1240197189392,990.0,0.1378684684166237,0.0177607887575667,989.8443707428257,0.40357336724044895,,,,24.316777656646234,,,,,0.9552157751513344,,,,0.94,,,,0.98,,,,52.47717591615453,,,,52.47717591615453,1259.4522219877085,0.1521942450531976,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1960-11-27,1960-12-08,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1960,11,27,1960.11,1960,2,58,9,0.0297910607432688,0.0,0.0,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3074210777160496,238.8039437878336,238.8039437878336,,1,238.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.80394378783365,965.1240197189392,990.0,0.1378684684166237,0.0177607887575667,989.8443707428257,0.40357336724044895,,,,24.316777656646234,,,,,0.9552157751513344,,,,0.94,,,,0.98,,,,52.47717591615453,,,,52.47717591615453,1259.4522219877085,0.1521942450531976,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1960-11-28,1960-12-09,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1960,11,28,1960.11,1960,2,59,9,0.0314996948548937,19.775857773436424,0.0542428782086902,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.021715960312253996,989.8338479432283,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.004941652615564,,,,57.004941652615564,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1960-11-29,1960-12-10,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1960,11,29,1960.11,1960,2,60,9,0.0314996948548937,0.0,0.0,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.021715960312253996,989.8338479432283,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.004941652615564,,,,57.004941652615564,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1960-11-30,1960-12-11,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1960,11,30,1960.11,1960,2,61,9,0.0314996948548937,0.0,0.0,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.2907456736387137,258.57980156127,258.57980156127,,1,258.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.57980156127,965.2228990078064,990.0,0.1444360964594623,0.021715960312253996,989.8338479432283,0.4730636330865236,,,,24.137885302335487,,,,,1.03431920624508,,,,0.95,,,,0.98,,,,57.004941652615564,,,,57.004941652615564,1368.1185996627732,0.1563579260521252,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1960-12-01,1960-12-12,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1960,12,1,1960.12,1960,3,62,9,0.0314996948548937,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3236602782015869,246.57980156127002,246.57980156127002,,1,246.57980156127002,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.019315960312253997,989.8389047697965,0.4302418681194808,,,,24.185763893870732,,,,,0.98631920624508,,,,0.94,,,,0.98,,,,53.89397844171889,,,,53.89397844171889,1293.4554826012536,0.1478249157274327,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1960-12-02,1960-12-13,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1960,12,2,1960.12,1960,3,63,9,0.0314996948548937,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3236602782015869,246.57980156127002,246.57980156127002,,1,246.57980156127002,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.019315960312253997,989.8389047697965,0.4302418681194808,,,,24.185763893870732,,,,,0.98631920624508,,,,0.94,,,,0.98,,,,53.89397844171889,,,,53.89397844171889,1293.4554826012536,0.1478249157274327,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1960-12-03,1960-12-14,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1960,12,3,1960.12,1960,3,64,10,0.0314996948548937,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3236602782015869,246.57980156127002,246.57980156127002,,1,246.57980156127002,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.019315960312253997,989.8389047697965,0.4302418681194808,,,,24.185763893870732,,,,,0.98631920624508,,,,0.94,,,,0.98,,,,53.89397844171889,,,,53.89397844171889,1293.4554826012536,0.1478249157274327,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1960-12-04,1960-12-15,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1960,12,4,1960.12,1960,3,65,10,0.031819070804736,3.6964809009531923,0.0100372494156811,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3204116192633288,250.2762824622232,250.2762824622232,,1,250.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,304.2762824622232,965.2413814123113,990.0,0.143006883474539,0.0200552564924446,989.836937860033,0.44321721734064506,,,,24.1523392303813,,,,,1.0011051298488929,,,,0.95,,,,0.98,,,,55.207436772282456,,,,55.207436772282456,1324.9784825347792,0.1499076628100412,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1960-12-05,1960-12-16,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1960,12,5,1960.12,1960,3,66,10,0.0324078558916269,6.814642209384488,0.018167974112812003,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3145903892591085,257.0909246716077,257.0909246716077,,1,257.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,311.0909246716077,965.275454623358,990.0,0.1452700487839287,0.0214181849343215,989.8333117662818,0.4676407436936758,,,,24.090216399230126,,,,,1.0283636986864308,,,,0.95,,,,0.98,,,,56.56478436719497,,,,56.56478436719497,1357.5548248126793,0.1508028604443508,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1960-12-06,1960-12-17,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1960,12,6,1960.12,1960,3,67,10,0.0324078558916269,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3145903892591085,257.0909246716077,257.0909246716077,,1,257.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,311.0909246716077,965.275454623358,990.0,0.1452700487839287,0.0214181849343215,989.8333117662818,0.4676407436936758,,,,24.090216399230126,,,,,1.0283636986864308,,,,0.95,,,,0.98,,,,56.56478436719497,,,,56.56478436719497,1357.5548248126793,0.1508028604443508,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1960-12-07,1960-12-18,410.7,0.9236168999978376,379.3294608291118,0.685,1960,12,7,1960.12,1960,3,68,10,0.0327740654156352,4.238536157504143,0.0111737594761025,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3110752319160337,261.32946082911184,261.32946082911184,,1,261.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,315.32946082911184,965.2966473041456,990.0,0.1466776807181552,0.0222658921658223,989.831056427116,0.4831604452206407,,,,24.051248677749854,,,,,1.0453178433164474,,,,0.95,,,,0.98,,,,57.40433490593941,,,,57.40433490593941,1377.7040377425458,0.1513310745241591,56.56655963161207,112.59288021069729,167.43877633568468,219.35585506259102,0.685
1960-12-08,1960-12-19,415.3,0.9212010008195706,382.57477564036765,0.68,1960,12,8,1960.12,1960,3,69,10,0.0330544606153277,3.2453148112558665,0.0084828248433884,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3084364352105735,264.5747756403677,264.5747756403677,,1,264.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,318.5747756403677,965.3128738782018,990.0,0.1477554605447715,0.0229149551280735,989.8293295843272,0.4952138940799139,,,,24.02124181204547,,,,,1.0582991025614708,,,,0.95,,,,0.98,,,,58.0447012130198,,,,58.0447012130198,1393.0728291124753,0.1517211925848024,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1960-12-09,1960-12-20,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1960,12,9,1960.12,1960,3,70,10,0.0332788165974525,2.5967127560736003,0.0067417055371474,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3063570475874564,267.1714883964413,267.1714883964413,,1,267.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,321.1714883964413,965.3258574419823,990.0,0.1486178374748329,0.0234342976792882,989.827947864846,0.5049648588997325,,,,23.997125563963987,,,,,1.0686859535857651,,,,0.95,,,,0.98,,,,58.55554428700124,,,,58.55554428700124,1405.33306288803,0.1520246073529004,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1960-12-10,1960-12-21,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1960,12,10,1960.12,1960,3,71,11,0.0332788165974525,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3063570475874564,267.1714883964413,267.1714883964413,,1,267.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,321.1714883964413,965.3258574419823,990.0,0.1486178374748329,0.0234342976792882,989.827947864846,0.5049648588997325,,,,23.997125563963987,,,,,1.0686859535857651,,,,0.95,,,,0.98,,,,58.55554428700124,,,,58.55554428700124,1405.33306288803,0.1520246073529004,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1960-12-11,1960-12-22,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1960,12,11,1960.12,1960,3,72,11,0.0332788165974525,0.0,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822062,140.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419823,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.357164733618788,24.357164733618788,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.651737826691217,29.651737826691217,,,59.303475653382435,1423.283415681179,0.1539664212952953,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1960-12-12,1960-12-23,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1960,12,12,1960.12,1960,3,73,11,0.0332788165974525,0.0,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822062,140.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419823,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.357164733618788,24.357164733618788,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.651737826691217,29.651737826691217,,,59.303475653382435,1423.283415681179,0.1539664212952953,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1960-12-13,1960-12-24,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1960,12,13,1960.12,1960,3,74,11,0.0332788165974525,0.0,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822062,140.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419823,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.357164733618788,24.357164733618788,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.651737826691217,29.651737826691217,,,59.303475653382435,1423.283415681179,0.1539664212952953,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
