Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1961-02-13,1961-02-24,932.1,0.9353334430954644,871.8243023092824,0.375,1961,2,13,1961.02,1960,5,136,20,0.075325619719522,8.01896765883248,0.009197917100489,0.54,3,Normal,43,7,5,4,78,137.0,0.1571417539487203,734.8243023092824,734.8243023092824,,3,244.9414341030941,244.9414341030941,244.9414341030941,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,789.8243023092824,967.3872972092372,990.0,0.3771696794069121,0.1574121511546412,989.4654181694383,0.4245522454293073,0.4245522454293073,0.4245522454293073,,21.65356871477201,21.65356871477201,21.65356871477201,,,0.9797657364123764,0.9797657364123764,0.9797657364123764,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.93079974049697,47.93079974049697,47.93079974049697,,143.7923992214909,3451.017581315782,0.1649327723953261,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1961-02-14,1961-02-25,955.6,0.9344704837971508,892.9799943165575,0.368,1961,2,14,1961.02,1960,5,137,20,0.0771534715089505,21.155692007275093,0.0236911153014873,0.54,3,Normal,43,7,5,4,78,137.0,0.1534188905372432,755.9799943165575,755.9799943165575,,3,251.9933314388525,251.9933314388525,251.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,810.9799943165575,967.4719199772662,990.0,0.3965553732781204,0.1679899971582787,989.4354546295637,0.4493096379671814,0.4493096379671814,0.4493096379671814,,21.51422501433013,21.51422501433013,21.51422501433013,,,1.00797332575541,1.00797332575541,1.00797332575541,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.9934126375041,48.9934126375041,48.9934126375041,,146.9802379125123,3527.525709900296,0.1645952192075744,52.960251486148316,105.17680234612673,155.80716097271963,202.64611564633515,0.37
1961-02-15,1961-02-26,963.5,0.9366869328938734,902.497859843247,0.364,1961,2,15,1961.02,1960,5,138,20,0.0779758150904565,9.517865526689548,0.0105461363956504,0.54,3,Normal,43,7,5,4,78,137.0,0.15180091399196802,765.497859843247,765.497859843247,,3,255.16595328108238,255.16595328108238,255.16595328108238,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,820.497859843247,967.5099914393727,990.0,0.4052769233623379,0.1727489299216235,989.421974146716,0.4606756133912182,0.4606756133912182,0.4606756133912182,,21.451307093952,21.451307093952,21.451307093952,,,1.0206638131243293,1.0206638131243293,1.0206638131243293,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.46516055105016,49.46516055105016,49.46516055105016,,148.39548165315045,3561.491559675611,0.1644275164031136,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1961-02-16,1961-02-27,971.4,0.9367534038348159,909.9622564851401,0.36200000000000004,1961,2,16,1961.02,1960,5,139,20,0.07862073896031599,7.464396641892903,0.0082029739021541,0.54,3,Normal,43,7,5,4,78,137.0,0.1505556950561688,772.9622564851401,772.9622564851401,,3,257.6540854950467,257.6540854950467,257.6540854950467,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.9622564851401,967.5398490259404,990.0,0.4121168087314031,0.1764811282425699,989.411402063026,0.4696882669045872,0.4696882669045872,0.4696882669045872,,21.40186477018092,21.40186477018092,21.40186477018092,,,1.0306163419801866,1.0306163419801866,1.0306163419801866,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.832374939589776,49.832374939589776,49.832374939589776,,149.49712481876932,3587.930995650463,0.1642893688758294,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843018,0.36
1961-02-17,1961-02-28,979.4,0.9384762085525074,919.1435986563257,0.358,1961,2,17,1961.02,1960,5,140,20,0.0794140069239065,9.181342171185634,0.0099890182389428,0.54,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.2121984322357,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1961-02-18,1961-03-01,979.4,0.9384762085525074,919.1435986563257,0.358,1961,2,18,1961.02,1960,5,141,21,0.0794140069239065,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.2121984322357,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1961-02-19,1961-03-02,979.4,0.9384762085525074,919.1435986563257,0.358,1961,2,19,1961.02,1960,5,142,21,0.0794140069239065,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.2121984322357,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1961-02-20,1961-03-03,979.4,0.9384762085525074,919.1435986563257,0.358,1961,2,20,1961.02,1960,5,143,21,0.0794140069239065,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.2121984322357,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1961-02-21,1961-03-04,979.4,0.9384762085525074,919.1435986563257,0.358,1961,2,21,1961.02,1960,5,144,21,0.0794140069239065,0.0,0.0,0.61,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.2121984322357,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1961-02-22,1961-03-05,995.5,0.9397134833945832,935.4847727193076,0.353,1961,2,22,1961.02,1960,5,145,21,0.0808258843629481,16.341174062981967,0.0174681347463099,0.61,3,Normal,43,7,5,4,78,137.0,0.1464481346946594,798.4847727193076,798.4847727193076,,3,266.16159090643583,266.16159090643583,266.16159090643583,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.4847727193076,967.6419390908773,990.0,0.4355039750017559,0.1892423863596538,989.3752536386386,0.5011613241799685,0.5011613241799685,0.5011613241799685,,21.23215322358136,21.23215322358136,21.23215322358136,,,1.0646463636257433,1.0646463636257433,1.0646463636257433,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.069588686248785,51.069588686248785,51.069588686248785,,153.20876605874642,3677.0103854099134,0.1637747299866704,52.631302884954046,104.50482607609388,154.76419726034013,201.1732211680637,0.355
1961-02-23,1961-03-06,1053.1,0.932532819569452,982.0503122885897,0.336,1961,2,23,1961.02,1960,5,146,21,0.0848491469817341,46.56553956928201,0.0474166536954351,0.61,3,Normal,43,7,5,4,78,137.0,0.1395040542075003,845.0503122885897,845.0503122885897,,4,211.26257807214742,211.26257807214742,211.26257807214742,211.26257807214742,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.0503122885897,967.8282012491544,990.0,0.4781735929337673,0.2260402498308716,989.2957861572354,0.3159442607815909,0.3159442607815909,0.3159442607815909,0.3159442607815909,21.15164064729952,21.15164064729952,21.15164064729952,21.15164064729952,,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.97009955595652,39.97009955595652,39.97009955595652,39.97009955595652,159.8803982238261,3837.129557371826,0.1628026550403895,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1961-02-24,1961-03-07,1086.9,0.926108614096218,1006.5874526611793,0.326,1961,2,24,1961.02,1960,5,147,21,0.0869691559099259,24.537140372589874,0.0243765609314118,0.61,3,Normal,43,7,5,4,78,137.0,0.1361034251299322,869.5874526611793,869.5874526611793,,4,217.39686316529492,217.39686316529492,217.39686316529492,217.39686316529492,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.5874526611793,967.9207034226494,990.0,0.5006578251476943,0.2456699621289435,989.2536722127234,0.3345400348951111,0.3345400348951111,0.3345400348951111,0.3345400348951111,20.998428755178896,20.998428755178896,20.998428755178896,20.998428755178896,,0.8695874526611794,0.8695874526611794,0.8695874526611794,0.8695874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.253709789273884,41.253709789273884,41.253709789273884,41.253709789273884,165.0148391570955,3960.356139770293,0.16393492559522302,52.078704772120574,103.37711465802187,153.016700879838,198.711939263908,0.325
1961-02-25,1961-03-08,1095.5,0.9261044949451578,1014.5474742124203,0.324,1961,2,25,1961.02,1960,5,148,22,0.0876569017719531,7.9600215512409696,0.0078458837595749,0.61,3,Normal,43,7,5,4,78,137.0,0.1350355734770827,877.5474742124203,877.5474742124203,,4,219.38686855310507,219.38686855310507,219.38686855310507,219.38686855310507,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.5474742124203,967.945720633239,990.0,0.5079518688002258,0.2520379793699363,989.2400101518301,0.3406861303106248,0.3406861303106248,0.3406861303106248,0.3406861303106248,20.953603388280236,20.953603388280236,20.953603388280236,20.953603388280236,,0.8775474742124204,0.8775474742124204,0.8775474742124204,0.8775474742124204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.54246715684826,41.54246715684826,41.54246715684826,41.54246715684826,166.16986862739304,3988.076847057433,0.1637871788665074,52.02816090626235,103.27404088908365,152.85715961612266,198.48765671509992,0.325
1961-02-26,1961-03-09,1112.7,0.930407891597866,1035.2648609809455,0.319,1961,2,26,1961.02,1960,5,149,22,0.0894468839887537,20.717386768525106,0.0200116777351978,0.61,3,Normal,43,7,5,4,78,137.0,0.1323332850978717,898.2648609809454,898.2648609809454,,4,224.5662152452364,224.5662152452364,224.5662152452364,224.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,953.2648609809456,968.0108324202257,990.0,0.5269359283889142,0.2686118887847564,989.2044521828263,0.3569431188589391,0.3569431188589391,0.3569431188589391,0.3569431188589391,20.83667664374158,20.83667664374158,20.83667664374158,20.83667664374158,,0.8982648609809455,0.8982648609809455,0.8982648609809455,0.8982648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.28592239523404,42.28592239523404,42.28592239523404,42.28592239523404,169.14368958093615,4059.448549942468,0.16338204449503602,51.896414615717994,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1961-02-27,1961-03-10,1138.9,0.9264025951197036,1055.0799155818304,0.312,1961,2,27,1961.02,1960,5,150,22,0.0911589047062701,19.815054600884878,0.0187806196556757,0.61,3,Normal,43,7,5,4,78,137.0,0.1298479840026624,918.0799155818304,918.0799155818304,,4,229.5199788954576,229.5199788954576,229.5199788954576,229.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,973.0799155818304,968.0731083061142,990.0,0.5450931497363386,0.2844639324654643,989.1704429177983,0.3728444281296554,0.3728444281296554,0.3728444281296554,0.3728444281296554,20.724490183554348,20.724490183554348,20.724490183554348,20.724490183554348,,0.9180799155818304,0.9180799155818304,0.9180799155818304,0.9180799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.98602508710251,42.98602508710251,42.98602508710251,42.98602508710251,171.94410034841005,4126.658408361841,0.1629678451926463,51.76952527372407,102.74674369331095,152.04132860507391,197.3415589106612,0.31
1961-02-28,1961-03-11,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1961,2,28,1961.02,1960,5,151,22,0.0998182519785932,100.2239267629991,0.0867511412059207,0.61,3,Normal,43,7,5,4,78,137.0,0.1185835232071433,1018.3038423448296,1018.3038423448296,,4,254.5759605862074,254.5759605862074,254.5759605862074,254.5759605862074,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1073.3038423448295,968.3880977902264,990.0,0.6581704941059394,0.3737949950482783,988.968034510846,0.4585512572355482,0.4585512572355482,0.4585512572355482,0.4585512572355482,20.121385463383795,20.121385463383795,20.121385463383795,20.121385463383795,,1.0183038423448294,1.0183038423448294,1.0183038423448294,1.0183038423448294,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.291175444416254,46.291175444416254,46.291175444416254,46.291175444416254,185.16470177766502,4443.952842663961,0.1602735964262447,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1961-03-01,1961-03-12,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1961,3,1,1961.03,1960,6,152,22,0.0998182519785932,0.0,0.0,0.59,3,Normal,49,9,9,9,107,183.0,0.1583998886635564,972.3038423448296,972.3038423448296,,4,243.0759605862074,243.0759605862074,243.0759605862074,243.0759605862074,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1039.3038423448295,968.3880977902264,990.0,0.6090983291574859,0.3278430738758636,989.0630585969666,0.4181198276392991,0.4181198276392991,0.4181198276392991,0.4181198276392991,20.256840979100748,20.256840979100748,20.256840979100748,20.256840979100748,,0.9723038423448296,0.9723038423448296,0.9723038423448296,0.9723038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.49760803424162,44.49760803424162,44.49760803424162,44.49760803424162,177.9904321369665,4271.770371287194,0.1540637411676163,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1961-03-02,1961-03-13,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1961,3,2,1961.03,1960,6,153,22,0.0998182519785932,0.0,0.0,0.59,3,Normal,49,9,9,9,107,183.0,0.1583998886635564,972.3038423448296,972.3038423448296,,4,243.0759605862074,243.0759605862074,243.0759605862074,243.0759605862074,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1039.3038423448295,968.3880977902264,990.0,0.6090983291574859,0.3278430738758636,989.0630585969666,0.4181198276392991,0.4181198276392991,0.4181198276392991,0.4181198276392991,20.256840979100748,20.256840979100748,20.256840979100748,20.256840979100748,,0.9723038423448296,0.9723038423448296,0.9723038423448296,0.9723038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.49760803424162,44.49760803424162,44.49760803424162,44.49760803424162,177.9904321369665,4271.770371287194,0.1540637411676163,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1961-03-03,1961-03-14,1285.2,0.9335684694459698,1199.8221969319604,0.28,1961,3,3,1961.03,1960,6,154,22,0.1036646378149214,44.518354587130936,0.0371041265122181,0.59,3,Normal,49,9,9,9,107,183.0,0.1525225991550626,1016.8221969319604,1016.8221969319604,,4,254.2055492329901,254.2055492329901,254.2055492329901,254.2055492329901,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1083.8221969319604,968.528012618929,990.0,0.673351624437881,0.3718688560115485,988.9547795195506,0.4572200335770663,0.4572200335770663,0.4572200335770663,0.4572200335770663,19.96954686704453,19.96954686704453,19.96954686704453,19.96954686704453,,1.0168221969319604,1.0168221969319604,1.0168221969319604,1.0168221969319604,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.87501020137235,45.87501020137235,45.87501020137235,45.87501020137235,183.5000408054894,4404.000979331746,0.1529393615776682,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1961-03-04,1961-03-15,1304.3,0.9294040051280064,1212.2216438884586,0.276,1961,3,4,1961.03,1960,6,155,23,0.1047359500319628,12.399446956498196,0.0102286962281289,0.59,3,Normal,49,9,9,9,107,183.0,0.1509624918203808,1029.2216438884586,1029.2216438884586,,4,257.30541097211466,257.30541097211466,257.30541097211466,257.30541097211466,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1096.2216438884586,968.5669823093637,990.0,0.6912477334472599,0.3879881370549962,988.9207641294977,0.4684200415472515,0.4684200415472515,0.4684200415472515,0.4684200415472515,19.88536177858667,19.88536177858667,19.88536177858667,19.88536177858667,,1.0292216438884587,1.0292216438884587,1.0292216438884587,1.0292216438884587,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.23867201163908,46.23867201163908,46.23867201163908,46.23867201163908,184.95468804655633,4438.912513117351,0.1525749758544772,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1961-03-05,1961-03-16,1382.4,0.9228551037764696,1275.7548954605918,0.263,1961,3,5,1961.03,1960,6,156,23,0.1102252229677951,63.53325157213317,0.0498005155991938,0.59,3,Normal,49,9,9,9,107,183.0,0.1434444818915867,1092.7548954605918,1092.7548954605918,,4,273.18872386514795,273.18872386514795,273.18872386514795,273.18872386514795,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1159.7548954605918,968.766658242876,990.0,0.7829452099431222,0.4705813640987693,988.7464734259579,0.5279241544996559,0.5279241544996559,0.5279241544996559,0.5279241544996559,19.451891028582338,19.451891028582338,19.451891028582338,19.451891028582338,,1.0927548954605921,1.0927548954605921,1.0927548954605921,1.0927548954605921,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.02280616833084,48.02280616833084,48.02280616833084,48.02280616833084,192.0912246733233,4610.18939215976,0.1505706349682254,50.3037741181789,99.76327291007559,147.43733418315762,190.90199353941262,0.265
1961-03-06,1961-03-17,1422.5,0.922600244802966,1312.3988482322193,0.256,1961,3,6,1961.03,1960,6,157,23,0.1133912604872637,36.643952771627475,0.027921353955000998,0.59,3,Normal,49,9,9,9,107,183.0,0.13943931773979998,1129.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,29.39884823221928,7.871822750703522,1.4458449950271777,1.4458449950271777,1.4458449950271777,17.189490496434225,56.87182275070352,10.445844995027178,10.445844995027178,10.445844995027178,124.18949049643422,1177.763512740758,968.8818249515871,990.0,0.8089370286980012,0.48,988.711062971302,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.294303239715035,19.294303239715035,19.294303239715035,19.294303239715035,,1.1,1.1,1.1,1.1,0.9317229267847824,0.9317229267847824,0.9317229267847824,0.9317229267847824,0.98,0.98,0.98,0.98,47.52735647289899,47.52735647289899,47.52735647289899,47.52735647289899,190.109425891596,4562.626221398304,0.1448564406679192,50.051450193632895,99.25041639620287,146.64774082118456,189.8019104432623,0.255
1961-03-07,1961-03-18,1453.0,0.9217703401052296,1339.3323041728986,0.25,1961,3,7,1961.03,1960,6,158,23,0.1157183110805384,26.933455940679327,0.0201096142135629,0.59,3,Normal,49,9,9,9,107,183.0,0.1366352468538502,1156.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,56.332304172898596,15.08351313919143,2.7704411888310787,2.7704411888310787,2.7704411888310787,32.93746746721393,64.08351313919142,11.770441188831079,11.770441188831079,11.770441188831079,139.9374674672139,1187.6243955168534,968.966472955972,990.0,0.8231692306428815,0.48,988.6968307693573,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.19542303338513,19.19542303338513,19.19542303338513,19.19542303338513,,1.1,1.1,1.1,1.1,0.9318450032403413,0.9318450032403413,0.9318450032403413,0.9318450032403413,0.98,0.98,0.98,0.98,47.28998163083747,47.28998163083747,47.28998163083747,47.28998163083747,189.15992652334992,4539.838236560398,0.1412344986632463,49.864335059895836,98.87023373805857,146.0627472659269,188.98767406196419,0.25
1961-03-08,1961-03-19,1515.4,0.9467776643355372,1434.7468725340734,0.239,1961,3,8,1961.03,1960,6,159,23,0.1239621297869439,95.41456836117482,0.0665027191818526,0.59,3,Normal,49,9,9,9,107,183.0,0.1275486314019855,1251.7468725340734,1100.0,,4,275.0,275.0,275.0,275.0,151.74687253407342,40.631676252292884,7.462960944298693,7.462960944298693,7.462960944298693,88.72631344888445,89.6316762522929,16.462960944298693,16.462960944298693,16.462960944298693,195.72631344888447,1222.5575981408901,969.273797588187,990.0,0.8735882859765425,0.48,988.6464117140234,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.837679345836435,18.837679345836435,18.837679345836435,18.837679345836435,,1.1,1.1,1.1,1.1,0.9320416383349296,0.9320416383349296,0.9320416383349296,0.9320416383349296,0.98,0.98,0.98,0.98,46.418434730860746,46.418434730860746,46.418434730860746,46.418434730860746,185.67373892344298,4456.169734162632,0.1294121928249984,49.17406511249085,97.4686294853421,143.908298390926,185.99421795411942,0.24
1961-03-09,1961-03-20,1526.0,0.9471205498912516,1445.30595913405,0.23800000000000002,1961,3,9,1961.03,1960,6,160,23,0.1248744348691819,10.55908659997658,0.0073057794671399,0.59,3,Normal,49,9,9,9,107,183.0,0.126616789229627,1262.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,162.30595913405,43.45897266430848,7.982260285281148,7.982260285281148,7.982260285281148,94.90020561389808,92.45897266430849,16.982260285281146,16.982260285281146,16.982260285281146,201.9002056138981,1226.4234932348706,969.3079115602792,990.0,0.8791679283802261,0.48,988.6408320716197,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.797985731340606,18.797985731340606,18.797985731340606,18.797985731340606,,1.1,1.1,1.1,1.1,0.9320397924872168,0.9320397924872168,0.9320397924872168,0.9320397924872168,0.98,0.98,0.98,0.98,46.3205328877544,46.3205328877544,46.3205328877544,46.3205328877544,185.2821315510176,4446.771157224423,0.1281957846918646,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1961-03-10,1961-03-21,1590.3,0.9514522649612892,1513.0945369679382,0.228,1961,3,10,1961.03,1960,6,161,23,0.1307313679940298,67.78857783388821,0.0448012838442523,0.59,3,Normal,49,9,9,9,107,183.0,0.1209441945159026,1330.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,230.09453696793818,51.0,8.999999999999998,11.316124768914996,11.316124768914996,147.46228743010818,100.0,18.0,20.316124768915,20.316124768915,254.46228743010818,1238.316124768915,969.5269208117426,990.0,0.9096816387381376,0.48,988.6103183612621,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.548462769519304,18.548462769519304,18.548462769519304,18.548462769519304,,1.1,1.1,1.1,1.1,0.9319199398094752,0.9319199398094752,0.9319199398094752,0.9319199398094752,0.98,0.98,0.98,0.98,45.699800456761636,45.699800456761636,45.699800456761636,45.699800456761636,182.79920182704655,4387.180843849118,0.1208114875580441,48.592924011639525,96.28964681435758,142.09862099759954,183.48589556573083,0.23
1961-03-11,1961-03-22,1667.4,0.9573874371230172,1596.3478126589187,0.217,1961,3,11,1961.03,1960,6,162,24,0.1379244510137305,83.25327569098067,0.05215234113191901,0.61,3,Normal,49,9,9,9,107,183.0,0.1146366716255841,1413.3478126589187,1100.0,,4,275.0,275.0,275.0,275.0,313.3478126589189,51.0,9.000000000000002,15.410548163553386,15.410548163553386,222.52671633181208,100.0,18.0,24.410548163553386,24.410548163553386,329.5267163318121,1242.4105481635534,969.7958929332057,990.0,0.9204211099371892,0.48,988.5995788900627,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.268751176857066,18.268751176857066,18.268751176857066,18.268751176857066,,1.1,1.1,1.1,1.1,0.9315635371495496,0.9315635371495496,0.9315635371495496,0.9315635371495496,0.98,0.98,0.98,0.98,44.99343172608846,44.99343172608846,44.99343172608846,44.99343172608846,179.97372690435378,4319.369445704491,0.1127409236741364,47.96332281656706,95.0133435447448,140.14203421768056,180.7798198959573,0.215
1961-03-12,1961-03-23,1712.5,0.9644689247527752,1651.6530336391274,0.21,1961,3,12,1961.03,1960,6,163,24,0.1427028221064206,55.30522098020856,0.0334847694121041,0.61,3,Normal,49,9,9,9,107,183.0,0.1107980891100303,1468.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,368.65303363912733,51.00000000000002,9.0,16.0,18.13047706421938,274.5225565749081,100.0,18.0,25.0,27.13047706421938,381.52255657490815,1243.0,969.9745713394497,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.1528009114725,138.8241546284477,178.96030591340167,0.21
1961-03-13,1961-03-24,1781.6,0.9734610609239788,1734.3182261421607,0.20199999999999999,1961,3,13,1961.03,1960,6,164,24,0.1498450947386826,82.66519250303304,0.0476643739637762,0.61,3,Normal,49,9,9,9,107,183.0,0.105516967556218,1551.3182261421607,1100.0,,4,275.0,275.0,275.0,275.0,451.3182261421605,51.0,9.0,16.0,22.195978334860357,353.1222478073001,100.0,18.0,25.0,31.195978334860357,460.1222478073002,1243.0,970.241643499844,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041334,17.821454507041334,17.821454507041334,17.821454507041334,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.20869946404332,0.2
1961-03-14,1961-03-25,1925.1,0.9879730990479076,1901.9470129771269,0.18600000000000003,1961,3,14,1961.03,1960,6,165,24,0.1643282219212237,167.62878683496638,0.0881353611279507,0.61,3,Normal,49,9,9,9,107,183.0,0.0962171915155245,1718.9470129771269,1100.0,,4,275.0,275.0,275.0,275.0,618.9470129771269,51.0,8.999999999999996,15.999999999999995,30.440017031661977,512.5069959454651,100.0,18.0,25.0,39.44001703166198,619.5069959454651,1243.0,970.7832134265416,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27988458034379,17.27988458034379,17.27988458034379,17.27988458034379,,1.1,1.1,1.1,1.1,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.98,0.98,0.98,0.98,42.41446298599801,42.41446298599801,42.41446298599801,42.41446298599801,169.65785194399203,4071.788446655809,0.0892021968994949,45.553963309815906,90.13749906794528,132.68806551586238,170.51994368162204,0.185
1961-03-15,1961-03-26,2037.3,1.007993202318186,2053.58455108284,0.172,1961,3,15,1961.03,1960,6,166,24,0.1774297052135573,151.63753810571302,0.0738404162739516,0.61,3,Normal,49,9,9,9,107,183.0,0.0891124740413076,1870.5845510828399,1100.0,,4,275.0,275.0,275.0,275.0,770.5845510828398,51.0,9.0,16.0,37.897600872926546,656.6869502099132,100.0,18.0,25.0,46.89760087292655,763.6869502099132,1243.0,971.2293420198552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1961-03-16,1961-03-27,2179.9,1.022626276279428,2229.223019661525,0.157,1961,3,16,1961.03,1960,6,167,24,0.1926048688987557,175.63846857868518,0.078789096931788,0.61,3,Normal,49,9,9,9,107,183.0,0.0820913826862356,2046.2230196615249,1100.0,,4,275.0,275.0,275.0,275.0,946.2230196615253,50.99999999999997,9.0,16.0,46.53555834400943,823.6874613175157,100.0,18.0,25.0,55.53555834400943,930.6874613175156,1243.0,971.6532969440103,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.409801062874706,16.409801062874706,16.409801062874706,16.409801062874706,,1.1,1.1,1.1,1.1,0.9232314036677352,0.9232314036677352,0.9232314036677352,0.9232314036677352,0.98,0.98,0.98,0.98,40.05360970237589,40.05360970237589,40.05360970237589,40.05360970237589,160.2144388095036,3845.146531428086,0.0718700809189696,43.315763556312255,85.61814406604633,125.804383567089,161.10553619233102,0.155
1961-03-17,1961-03-28,2356.4,1.0176629156066956,2398.020894335618,0.138,1961,3,17,1961.03,1960,6,168,24,0.2071890052705974,168.79787467409278,0.0703904937078786,0.61,3,Normal,49,9,9,9,107,183.0,0.07631292972978901,2215.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1115.0208943356179,51.0,9.0,16.0,54.837093164046784,984.1838011715712,100.0,18.0,25.0,63.837093164046784,1091.183801171571,1243.0,972.0607400897757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.9200200339557719,0.9200200339557719,0.9200200339557719,0.9200200339557719,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1961-03-18,1961-03-29,2469.3,1.0109946101670468,2496.448990885489,0.126,1961,3,18,1961.03,1960,6,169,25,0.2156931928125063,98.4280965498715,0.0394272412171173,0.61,3,Normal,49,9,9,9,107,183.0,0.0733041214413477,2313.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1213.4489908854896,51.0,9.0,16.0,59.67781922387653,1077.7711716616127,100.0,18.0,25.0,68.67781922387654,1184.7711716616127,1243.0,972.2983251504132,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.54009666472379,153.93977400428034,0.125
1961-03-19,1961-03-30,2615.2,1.0168303750838144,2659.214796919191,0.11199999999999999,1961,3,19,1961.03,1960,6,170,25,0.229756158453818,162.7658060337017,0.0612082206455351,0.61,3,Normal,49,9,9,9,107,183.0,0.0688173066019386,2476.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1376.214796919191,51.0,9.0,16.0,67.68269493045202,1232.5321019887392,100.0,18.0,25.0,76.68269493045202,1339.5321019887392,1243.0,972.6912081304947,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1961-03-20,1961-03-31,2751.0,1.0228803332605654,2813.9437967998165,0.10099999999999999,1961,3,20,1961.03,1960,6,171,25,0.2431247440435041,154.728999880625,0.0549865281803396,0.61,3,Normal,49,9,9,9,107,183.0,0.065033281833176,2630.943796799816,1100.0,,4,275.0,275.0,275.0,275.0,1530.943796799816,51.0,9.0,16.0,71.0,1383.9437967998165,100.0,18.0,25.0,80.0,1490.9437967998165,1243.0,973.06469192331,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.998406083575404,14.998406083575404,14.998406083575404,14.998406083575404,,1.1,1.1,1.1,1.1,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.98,0.98,0.98,0.98,36.083240033825504,36.083240033825504,36.083240033825504,36.083240033825504,144.33296013530202,3463.9910432472493,0.0512920550507959,39.49798781745903,77.9276222356388,114.13649011889039,145.25872589632132,0.1
1961-03-21,1961-04-01,3118.1,1.0263133524539487,3200.147664286657,0.07400000000000001,1961,3,21,1961.03,1960,6,172,25,0.2764927581943672,386.20386748684126,0.1206831396553476,0.45,3,Normal,49,9,9,9,107,183.0,0.0571848611994573,3017.147664286657,1100.0,,4,275.0,275.0,275.0,275.0,1917.147664286657,51.0,9.0,16.0,71.0,1770.1476642866573,100.0,18.0,25.0,80.0,1877.1476642866573,1243.0,973.985074812417,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078023194468257,14.078023194468257,14.078023194468257,14.078023194468257,,1.1,1.1,1.1,1.1,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.98,0.98,0.98,0.98,33.42757617724823,33.42757617724823,33.42757617724823,33.42757617724823,133.7103047089929,3209.0473130158302,0.0417825421624093,36.910919723452785,72.7274441141207,106.27516520144205,134.6504017745036,0.075
1961-03-22,1961-04-02,3286.8,1.0279872952802322,3378.7886421270678,0.064,1961,3,22,1961.03,1960,6,173,25,0.2919273386797787,178.64097784041087,0.0528713088510768,0.45,3,Normal,49,9,9,9,107,183.0,0.0541614227413748,3195.7886421270678,1100.0,,4,275.0,275.0,275.0,275.0,2095.7886421270678,51.0,9.0,16.0,71.0,1948.7886421270678,100.0,18.0,25.0,80.0,2055.7886421270678,1243.0,974.363623551174,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.699474455711266,13.699474455711266,13.699474455711266,13.699474455711266,,1.1,1.1,1.1,1.1,0.8925069062036584,0.8925069062036584,0.8925069062036584,0.8925069062036584,0.98,0.98,0.98,0.98,32.32535247930078,32.32535247930078,32.32535247930078,32.32535247930078,129.30140991720313,3103.233838012875,0.0382685700742155,35.8298371532468,70.55681300920284,102.99985121858826,130.24552985555158,0.065
1961-03-23,1961-04-03,3443.5,1.0334022828729974,3558.5207610731663,0.055,1961,3,23,1961.03,1960,6,174,25,0.3074561937567216,179.73211894609813,0.0505075369833995,0.45,3,Normal,49,9,9,9,107,183.0,0.0514258626791913,3375.5207610731663,1100.0,,4,275.0,275.0,275.0,275.0,2275.5207610731663,51.0,9.0,16.0,71.0,2128.5207610731673,100.0,18.0,25.0,80.0,2235.5207610731673,1243.0,974.7444844698932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.318613536992144,13.318613536992144,13.318613536992144,13.318613536992144,,1.1,1.1,1.1,1.1,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.98,0.98,0.98,0.98,31.21246283052602,31.21246283052602,31.21246283052602,31.21246283052602,124.84985132210409,2996.3964317304985,0.0350847612546884,34.73404769036629,68.35803833288308,99.68558673001371,125.79689349542588,0.055
1961-03-24,1961-04-04,3714.9,1.0375539399489229,3854.4091315162536,0.044000000000000004,1961,3,24,1961.03,1960,6,175,25,0.3330209489630043,295.8883704430873,0.0767662073088464,0.45,3,Normal,49,9,9,9,107,183.0,0.0474780942437242,3671.4091315162536,1100.0,,4,275.0,275.0,275.0,275.0,2571.409131516253,51.0,8.999999999999988,15.999999999999984,70.99999999999999,2424.409131516253,100.0,18.0,25.0,80.0,2531.409131516253,1243.0,975.3714860167844,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.691611990100867,12.691611990100867,12.691611990100867,12.691611990100867,,1.1,1.1,1.1,1.1,0.8754605550797909,0.8754605550797909,0.8754605550797909,0.8754605550797909,0.98,0.98,0.98,0.98,29.37522125570405,29.37522125570405,29.37522125570405,29.37522125570405,117.5008850228162,2820.021240547589,0.0304847983214987,32.91585693212998,64.71269736307084,94.19845406727329,118.45030297412902,0.045
1961-03-25,1961-04-05,3960.8,1.0317836618833252,4086.6887279874745,0.037000000000000005,1961,3,25,1961.03,1960,6,176,26,0.3530899060981178,232.27959647122088,0.05683809360876099,0.45,3,Normal,49,9,9,9,107,183.0,0.0447795298787338,3903.6887279874745,1100.0,,4,275.0,275.0,275.0,275.0,2803.6887279874745,51.0,9.0,16.0,71.0,2656.6887279874745,100.0,18.0,25.0,80.0,2763.6887279874745,1243.0,975.8386403722169,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.22445763466824,12.22445763466824,12.22445763466824,12.22445763466824,,1.1,1.1,1.1,1.1,0.8665258096660577,0.8665258096660577,0.8665258096660577,0.8665258096660577,0.98,0.98,0.98,0.98,28.00521295751687,28.00521295751687,28.00521295751687,28.00521295751687,112.02085183006749,2688.500443921619,0.0274111534511788,31.5526778792387,61.98200066074699,90.09414287865002,112.97007722478938,0.035
1961-03-26,1961-04-06,4216.6,1.0218215800636077,4308.612874496209,0.031,1961,3,26,1961.03,1960,6,177,26,0.3722641523564724,221.9241465087344,0.0515070982177026,0.45,3,Normal,49,9,9,9,107,183.0,0.0424730662351273,4125.612874496209,1100.0,,4,275.0,275.0,275.0,275.0,3025.6128744962093,51.0,9.0,16.0,71.0,2878.6128744962093,100.0,18.0,25.0,80.0,2985.6128744962093,1243.0,976.244761560328,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.818336446557241,11.818336446557241,11.818336446557241,11.818336446557241,,1.1,1.1,1.1,1.1,0.8582263946844493,0.8582263946844493,0.8582263946844493,0.8582263946844493,0.98,0.98,0.98,0.98,26.815505815820604,26.815505815820604,26.815505815820604,26.815505815820604,107.26202326328236,2574.2885583187767,0.0248947924512304,30.363807497607752,59.602104915066406,86.5212508497974,108.20970491479694,0.03
1961-03-27,1961-04-07,4539.3,1.0222834913616965,4640.451452338149,0.022000000000000002,1961,3,27,1961.03,1960,6,178,26,0.400935005482016,331.83857784193884,0.0715099772619618,0.45,3,Normal,49,9,9,9,107,183.0,0.0394358182344076,4457.451452338149,1100.0,,4,275.0,275.0,275.0,275.0,3357.451452338148,51.0,9.0,16.0,71.0,3210.451452338148,100.0,18.0,25.0,80.0,3317.451452338148,1243.0,976.8520261577788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.211071849106432,11.211071849106432,11.211071849106432,11.211071849106432,,1.1,1.1,1.1,1.1,0.8448933614657734,0.8448933614657734,0.8448933614657734,0.8448933614657734,0.98,0.98,0.98,0.98,25.04244972368017,25.04244972368017,25.04244972368017,25.04244972368017,100.16979889472069,2404.0751734732958,0.0215862184797233,28.583144921413624,56.040401204833785,81.18141493579202,101.1132038374118,0.02
1961-03-28,1961-04-08,4641.5,1.03286830028639,4794.058215779279,0.02,1961,3,28,1961.03,1960,6,179,26,0.4142066298433297,153.6067634411311,0.0320410717866433,0.45,3,Normal,49,9,9,9,107,183.0,0.0381722523513939,4611.058215779279,1100.0,,4,275.0,275.0,275.0,275.0,3511.058215779279,51.0,9.0,16.0,71.0,3364.0582157792787,100.0,18.0,25.0,80.0,3471.0582157792787,1243.0,977.1331265348759,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.929971472009198,10.929971472009198,10.929971472009198,10.929971472009198,,1.1,1.1,1.1,1.1,0.8383469736001175,0.8383469736001175,0.8383469736001175,0.8383469736001175,0.98,0.98,0.98,0.98,24.225380450226396,24.225380450226396,24.225380450226396,24.225380450226396,96.90152180090558,2325.6365232217345,0.0202128379421763,27.758966942720424,54.39298858596548,78.7144176381554,97.84175852429243,0.02
1961-03-29,1961-04-09,4814.0,1.0404411601517063,5008.683744970315,0.017,1961,3,29,1961.03,1960,6,180,26,0.4327502755654351,214.6255291910365,0.0428506849542181,0.45,3,Normal,49,9,9,9,107,183.0,0.0365365451918914,4825.683744970315,1100.0,,4,275.0,275.0,275.0,275.0,3725.683744970315,51.00000000000011,9.0,16.0,71.0,3578.6837449703144,100.0,18.0,25.0,80.0,3685.683744970314,1243.0,977.5233729672543,990.0072410492523,0.9219672131147539,0.48,988.6052738361377,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.546966088883279,10.546966088883279,10.546966088883279,10.546966088883279,,1.1,1.1,1.1,1.1,0.8290458435018245,0.8290458435018245,0.8290458435018245,0.8290458435018245,0.98,0.98,0.98,0.98,23.117127739833197,23.117127739833197,23.117127739833197,23.117127739833197,92.46851095933279,2219.2442630239866,0.0184616389589757,26.63732679879957,52.152143772371645,75.3617097615403,93.40315800652306,0.015
1961-03-30,1961-04-10,4936.4,1.0423519543109518,5145.466187260582,0.015,1961,3,30,1961.03,1960,6,181,26,0.4445682785793143,136.78244229026677,0.0265831000170441,0.45,3,Normal,49,9,9,9,107,183.0,0.0355652905567781,4962.466187260582,1100.0,,4,275.0,275.0,275.0,275.0,3862.4661872605825,51.0,9.0,16.0,71.0,3715.4661872605843,100.0,18.0,25.0,80.0,3822.4661872605843,1243.0,977.7340179283811,990.0183624192875,0.9219672131147539,0.48,988.6163952061728,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.347442497791647,10.347442497791647,10.347442497791647,10.347442497791647,,1.1,1.1,1.1,1.1,0.8240261517575711,0.8240261517575711,0.8240261517575711,0.8240261517575711,0.98,0.98,0.98,0.98,22.54248521347577,22.54248521347577,22.54248521347577,22.54248521347577,90.16994085390309,2164.0785804936736,0.0175241538030413,26.054060011048705,50.98742966194765,73.62050698378525,91.10155579964088,0.015
1961-03-31,1961-04-11,5077.8,1.0488563670548379,5325.882860631057,0.013000000000000001,1961,3,31,1961.03,1960,6,182,26,0.4601562791585233,180.41667337047508,0.0338754490272618,0.45,3,Normal,49,9,9,9,107,183.0,0.0343605003693822,5142.882860631057,1100.0,,4,275.0,275.0,275.0,275.0,4042.882860631057,51.0,9.0,16.0,71.0,3895.882860631057,100.0,18.0,25.0,80.0,4002.882860631057,1243.0,978.0118596053717,990.0330315577494,0.9219672131147539,0.48,988.6310643446345,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.084269959262839,10.084269959262839,10.084269959262839,10.084269959262839,,1.1,1.1,1.1,1.1,0.8172225017814141,0.8172225017814141,0.8172225017814141,0.8172225017814141,0.98,0.98,0.98,0.98,21.787758682706976,21.787758682706976,21.787758682706976,21.787758682706976,87.1510347308279,2091.624833539869,0.0163636784757412,25.28618571387302,49.454625092252066,71.33043314299486,88.0779637905455,0.015
1961-04-01,1961-04-12,5238.8,1.0513249210841604,5507.680996575699,0.011000000000000001,1961,4,1,1961.04,1960,7,183,27,0.4758636381041405,181.798135944643,0.0330081092310307,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0535615625130451,5212.6809965757,0.0,,0,275.0,275.0,275.0,275.0,5212.6809965757,1130.0,4.0,6.9999999999999725,55.0,4016.6809965757,1200.0,18.0,25.0,80.0,4184.6809965757,1243.0,978.2918287347266,990.0478130187886,0.9219672131147539,0.48,988.6458458056737,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.819082290947293,9.819082290947293,9.819082290947293,9.819082290947293,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.514539612438345,47.91494172818899,69.03175478246786,4.277697027045761,0.01
1961-04-02,1961-04-13,5402.0,1.0478731301461397,5660.610649049446,0.009000000000000001,1961,4,2,1961.04,1960,7,184,27,0.4890767600778721,152.9296524737456,0.0270164584627325,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0521145187842123,5365.610649049446,0.0,,0,275.0,275.0,275.0,275.0,5365.610649049446,1130.0,4.0,7.0,55.0,4169.610649049447,1200.0,18.0,25.0,80.0,4337.610649049447,1243.0,978.527340399536,990.0602472700424,0.9219672131147539,0.48,988.6582800569277,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.596004877391422,9.596004877391422,9.596004877391422,9.596004877391422,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.867454763593283,46.62432044337835,67.10625912068092,0.0,0.01
1961-04-03,1961-04-14,5548.7,1.0386944752187677,5763.404034646375,0.008,1961,4,3,1961.04,1960,7,185,27,0.4979581085934468,102.79338559693043,0.0178355334762223,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0511850285398393,5468.404034646375,0.0,,0,275.0,275.0,275.0,275.0,5468.404034646375,1130.0,4.0,7.0,55.0,4272.404034646377,1200.0,18.0,25.0,80.0,4440.404034646377,1243.0,978.6856422133554,990.0686050918449,0.9219672131147539,0.48,988.6666378787303,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.446060885374848,9.446060885374848,9.446060885374848,9.446060885374848,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.43374988780836,45.75956776793048,65.81684100382351,0.0,0.01
1961-04-04,1961-04-15,5678.5,1.0242726778697435,5816.332401283337,0.006999999999999999,1961,4,4,1961.04,1960,7,186,27,0.5025311194708805,52.928366636961975,0.0090999556052339,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0507192470524741,5521.332401283337,0.0,,0,275.0,275.0,275.0,275.0,5521.332401283337,1130.0,4.0,7.0,55.0,4325.332401283338,1200.0,18.0,25.0,80.0,4493.332401283338,1243.0,978.7671518979764,990.0729085385511,0.9219672131147539,0.48,988.6709413254364,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.368854647460084,9.368854647460084,9.368854647460084,9.368854647460084,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.21059246556053,45.31465457414618,65.15352734618067,0.0,0.005
1961-04-05,1961-04-16,5678.5,1.0242726778697435,5816.332401283337,0.006999999999999999,1961,4,5,1961.04,1960,7,187,27,0.5025311194708805,0.0,0.0,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0507192470524741,5521.332401283337,0.0,,0,275.0,275.0,275.0,275.0,5521.332401283337,1130.0,4.0,7.0,55.0,4325.332401283338,1200.0,18.0,25.0,80.0,4493.332401283338,1243.0,978.7671518979764,990.0729085385511,0.9219672131147539,0.48,988.6709413254364,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.368854647460084,9.368854647460084,9.368854647460084,9.368854647460084,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.21059246556053,45.31465457414618,65.15352734618067,0.0,0.005
1961-04-06,1961-04-17,5715.8,1.0242726778697435,5854.537772167881,0.006999999999999999,1961,4,6,1961.04,1960,7,188,27,0.505832063515305,38.20537088454239,0.0065257706707724,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0503882648776154,5559.537772167881,0.0,,0,275.0,275.0,275.0,275.0,5559.537772167881,1130.0,4.0,7.0,55.0,4363.537772167881,1200.0,18.0,25.0,80.0,4531.537772167881,1243.0,978.8259881691383,990.0760149026416,0.9219672131147539,0.48,988.6740476895268,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.313124740388462,9.313124740388462,9.313124740388462,9.313124740388462,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.049872534564482,44.994296281244736,52.690364135064726,0.0,0.005
