Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1961-04-07,1961-04-18,5734.5,1.0242726778697435,5873.691671244044,0.006999999999999999,1961,4,7,1961.04,1960,7,189,27,0.5074869603954855,19.153899076163725,0.0032609643386519,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.050223950542763,5578.691671244044,0.0,,0,275.0,275.0,275.0,275.0,5578.691671244044,1130.0,4.0,7.0,55.0,4382.691671244044,1200.0,18.0,25.0,80.0,4550.691671244044,1243.0,978.8554851737158,990.077572248714,0.9219672131147539,0.48,988.6756050355992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.285185081883313,9.285185081883313,9.285185081883313,9.285185081883313,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9693839524999,44.83387808869279,43.56891320620299,0.0,0.005
1961-04-08,1961-04-19,5753.3,1.0271575783774884,5909.545695679204,0.006,1961,4,8,1961.04,1960,7,190,28,0.5105847481066833,35.85402443515977,0.0060671371847373,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0499192349448606,5614.545695679204,0.0,,0,275.0,275.0,275.0,275.0,5614.545695679204,1130.0,4.0,7.0,55.0,4418.545695679204,1200.0,18.0,25.0,80.0,4586.545695679204,1243.0,978.910700371346,990.0804874318786,0.9219672131147539,0.48,988.678520218764,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.232885067417968,9.232885067417968,9.232885067417968,9.232885067417968,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.818718044915265,44.53359260777162,26.49454504820697,0.0,0.005
1961-04-09,1961-04-20,5828.4,1.0271575783774884,5986.685229815354,0.006,1961,4,9,1961.04,1960,7,191,28,0.5172496038560466,77.13953413614945,0.0128851828975362,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.049276016472491,5691.685229815354,0.0,,0,275.0,275.0,275.0,275.0,5691.685229815354,1130.0,4.0,7.0,55.0,4495.6852298153535,1200.0,18.0,25.0,80.0,4663.685229815354,1243.0,979.0294952539156,990.0867594159807,0.9219672131147539,0.48,988.6847922028661,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.120362168950306,9.120362168950306,9.120362168950306,9.120362168950306,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51029388685456,39.44201387159371,0.0,0.0,0.005
1961-04-10,1961-04-21,5828.4,1.0271575783774884,5986.685229815354,0.006,1961,4,10,1961.04,1960,7,192,28,0.5172496038560466,0.0,0.0,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.049276016472491,5691.685229815354,0.0,,0,275.0,275.0,275.0,275.0,5691.685229815354,1130.0,4.0,7.0,55.0,4495.6852298153535,1200.0,18.0,25.0,80.0,4663.685229815354,1243.0,979.0294952539156,990.0867594159807,0.9219672131147539,0.48,988.6847922028661,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.120362168950306,9.120362168950306,9.120362168950306,9.120362168950306,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51029388685456,39.44201387159371,0.0,0.0,0.005
1961-04-11,1961-04-22,5828.4,1.0271575783774884,5986.685229815354,0.006,1961,4,11,1961.04,1960,7,193,28,0.5172496038560466,0.0,0.0,0.03,1,Wet,84,14,20,27,219,364.0,0.0608015932067346,5622.685229815354,0.0,,0,275.0,275.0,275.0,275.0,5622.685229815354,1116.0,4.0,5.000000000000028,53.0,4444.6852298153535,1200.0,18.0,25.0,80.0,4663.685229815354,1243.0,979.0294952539156,990.0867594159807,0.9219672131147539,0.48,988.6847922028661,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.120362168950306,9.120362168950306,9.120362168950306,9.120362168950306,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51029388685456,39.44201387159371,0.0,0.0,0.005
1961-04-12,1961-04-23,5828.4,1.0271575783774884,5986.685229815354,0.006,1961,4,12,1961.04,1960,7,194,28,0.5172496038560466,0.0,0.0,0.03,1,Wet,84,14,20,27,219,364.0,0.0608015932067346,5622.685229815354,0.0,,0,275.0,275.0,275.0,275.0,5622.685229815354,1116.0,4.0,5.000000000000028,53.0,4444.6852298153535,1200.0,18.0,25.0,80.0,4663.685229815354,1243.0,979.0294952539156,990.0867594159807,0.9219672131147539,0.48,988.6847922028661,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.120362168950306,9.120362168950306,9.120362168950306,9.120362168950306,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51029388685456,39.44201387159371,0.0,0.0,0.005
1961-04-13,1961-04-24,5866.1,1.0271575783774884,6025.409070520185,0.006,1961,4,13,1961.04,1960,7,195,28,0.520595343692944,38.72384070483167,0.0064267571299501,0.03,1,Wet,84,14,20,27,219,364.0,0.0604108361340809,5661.409070520185,0.0,,0,275.0,275.0,275.0,275.0,5661.409070520185,1116.0,4.0,5.000000000000028,53.0,4483.409070520185,1200.0,18.0,25.0,80.0,4702.409070520185,1243.0,979.0815072474451,990.0899079352968,0.9219672131147539,0.48,988.687940722182,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.07149869473706,9.07149869473706,9.07149869473706,9.07149869473706,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.37589752926547,31.112441245058022,0.0,0.0,0.005
1961-04-14,1961-04-25,5922.9,1.0271575783774884,6083.751620972026,0.006,1961,4,14,1961.04,1960,7,196,28,0.5256361400519831,58.34255045184091,0.0095898968410744,0.03,1,Wet,84,14,20,27,219,364.0,0.059831502447472,5719.751620972026,0.0,,0,275.0,275.0,275.0,275.0,5719.751620972026,1116.0,4.0,4.999999999999972,53.0,4541.751620972026,1200.0,18.0,25.0,80.0,4760.751620972026,1243.0,979.1538520100052,990.0946515930464,0.9219672131147539,0.48,988.6926843799316,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.003897589926352,9.003897589926352,9.003897589926352,9.003897589926352,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.173411770351404,18.562846412505802,0.0,0.0,0.005
1961-04-15,1961-04-26,5941.9,1.0262727532738154,6098.010072677685,0.005,1961,4,15,1961.04,1960,7,197,29,0.5268680702793519,14.258451705657535,0.0023382138657892,0.03,1,Wet,84,14,20,27,219,364.0,0.0596916035988383,5734.010072677685,0.0,,0,275.0,275.0,275.0,275.0,5734.010072677685,1116.0,4.0,5.000000000000028,53.0,4556.010072677684,1200.0,18.0,25.0,80.0,4775.010072677684,1243.0,979.1715324901204,990.0958109049792,0.9219672131147539,0.48,988.6938436918643,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.987376421744171,8.987376421744171,8.987376421744171,8.987376421744171,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.123925873828203,15.495826022418118,0.0,0.0,0.005
1961-04-16,1961-04-27,5922.9,1.0271575783774884,6083.751620972026,0.006,1961,4,16,1961.04,1960,7,198,29,0.5256361400519831,14.258451705657535,0.0023436939234181,0.03,1,Wet,84,14,20,27,219,364.0,0.059831502447472,5719.751620972026,0.0,,0,275.0,275.0,275.0,275.0,5719.751620972026,1116.0,4.0,4.999999999999972,53.0,4541.751620972026,1200.0,18.0,25.0,80.0,4760.751620972026,1243.0,979.1538520100052,990.0946515930464,0.9219672131147539,0.48,988.6926843799316,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.003897589926352,9.003897589926352,9.003897589926352,9.003897589926352,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.173411770351404,18.562846412505802,0.0,0.0,0.005
1961-04-17,1961-04-28,5828.4,1.0271575783774884,5986.685229815354,0.006,1961,4,17,1961.04,1960,7,199,29,0.5172496038560466,97.06639115667258,0.0162137121680049,0.03,1,Wet,84,14,20,27,219,364.0,0.0608015932067346,5622.685229815354,0.0,,0,275.0,275.0,275.0,275.0,5622.685229815354,1116.0,4.0,5.000000000000028,53.0,4444.6852298153535,1200.0,18.0,25.0,80.0,4663.685229815354,1243.0,979.0294952539156,990.0867594159807,0.9219672131147539,0.48,988.6847922028661,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.120362168950306,9.120362168950306,9.120362168950306,9.120362168950306,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51029388685456,39.44201387159371,0.0,0.0,0.005
1961-04-18,1961-04-29,5753.3,1.0271575783774884,5909.545695679204,0.006,1961,4,18,1961.04,1960,7,200,29,0.5105847481066833,77.13953413614945,0.0130533780612865,0.03,1,Wet,84,14,20,27,219,364.0,0.0615952593895907,5545.545695679204,0.0,,0,275.0,275.0,275.0,275.0,5545.545695679204,1116.0,4.0,5.0,53.0,4367.545695679204,1200.0,18.0,25.0,80.0,4586.545695679204,1243.0,978.910700371346,990.0804874318786,0.9219672131147539,0.48,988.678520218764,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.232885067417968,9.232885067417968,9.232885067417968,9.232885067417968,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.818718044915265,44.53359260777162,26.49454504820697,0.0,0.005
1961-04-19,1961-04-30,5715.8,1.0242726778697435,5854.537772167881,0.006999999999999999,1961,4,19,1961.04,1960,7,201,29,0.505832063515305,55.0079235113235,0.0093957756618853,0.03,1,Wet,84,14,20,27,219,364.0,0.0621739946286509,5490.537772167881,0.0,,0,275.0,275.0,275.0,275.0,5490.537772167881,1116.0,4.0,5.0,53.0,4312.537772167881,1200.0,18.0,25.0,80.0,4531.537772167881,1243.0,978.8259881691383,990.0760149026416,0.9219672131147539,0.48,988.6740476895268,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.313124740388462,9.313124740388462,9.313124740388462,9.313124740388462,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.049872534564482,44.994296281244736,52.690364135064726,0.0,0.005
1961-04-20,1961-05-01,5567.2,1.0386944752187677,5782.6198824379235,0.006999999999999999,1961,4,20,1961.04,1960,7,202,29,0.4996183578426366,71.91788972995619,0.012436904239266,0.03,1,Wet,84,14,20,27,219,364.0,0.0629472466460201,5418.619882437924,0.0,,0,275.0,275.0,275.0,275.0,5418.619882437924,1116.0,4.0,5.000000000000028,53.0,4240.619882437924,1200.0,18.0,25.0,80.0,4459.619882437924,1243.0,978.7152346189544,990.0701674747813,0.9219672131147539,0.48,988.6682002616667,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.418030862712342,9.418030862712342,9.418030862712342,9.418030862712342,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.352731724355834,45.59804031572605,65.57602242026988,0.0,0.005
1961-04-21,1961-05-02,5511.9,1.0386944752187677,5725.180077958326,0.008,1961,4,21,1961.04,1960,7,203,29,0.4946555587355993,57.43980447959893,0.0100328380413289,0.03,1,Wet,84,14,20,27,219,364.0,0.0635787861767672,5361.1800779583255,0.0,,0,275.0,275.0,275.0,275.0,5361.1800779583255,1116.0,4.0,5.0,53.0,4183.1800779583255,1200.0,18.0,25.0,80.0,4402.1800779583255,1243.0,978.6267773200557,990.0654972165987,0.9219672131147539,0.48,988.6635300034841,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.501817903428062,9.501817903428062,9.501817903428062,9.501817903428062,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.594910342676066,46.0808764296128,66.2958747267842,0.0,0.01
1961-04-22,1961-05-03,5420.2,1.0478731301461397,5679.681940018106,0.009000000000000001,1961,4,22,1961.04,1960,7,204,30,0.4907245196175642,45.49813794022065,0.0080106841229344,0.03,1,Wet,84,14,20,27,219,364.0,0.0640880957497489,5315.681940018105,0.0,,0,275.0,275.0,275.0,275.0,5315.681940018105,1116.0,4.0,5.0,53.0,4137.681940018105,1200.0,18.0,25.0,80.0,4356.681940018105,1243.0,978.5567101876277,990.061797899497,0.9219672131147539,0.48,988.6598306863824,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.568185718754492,9.568185718754492,9.568185718754492,9.568185718754492,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.78682745598932,46.463524326228374,66.86640733202496,0.0,0.01
1961-04-23,1961-05-04,5347.3,1.0497659876788779,5613.413665915265,0.01,1961,4,23,1961.04,1960,7,205,30,0.4849989407350789,66.26827410284022,0.0118053430669509,0.03,1,Wet,84,14,20,27,219,364.0,0.0648446777065823,5249.413665915265,0.0,,0,275.0,275.0,275.0,275.0,5249.413665915265,1116.0,4.0,5.0,53.0,4071.413665915265,1200.0,18.0,25.0,80.0,4290.413665915265,1243.0,978.4546570455096,990.0564098249347,0.9219672131147539,0.48,988.6544426118197,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.66485078631031,9.66485078631031,9.66485078631031,9.66485078631031,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.066988485950688,47.02225321267232,67.69983618069757,0.0,0.01
1961-04-24,1961-05-05,5220.8,1.0513249210841604,5488.757147996185,0.011000000000000001,1961,4,24,1961.04,1960,7,206,30,0.4742286175868703,124.6565179190793,0.0227112467463765,0.03,1,Wet,84,14,20,27,219,364.0,0.0663173811821657,5124.757147996185,0.0,,0,275.0,275.0,275.0,275.0,5124.757147996185,1116.0,4.0,5.0,53.0,3946.7571479961853,1200.0,18.0,25.0,80.0,4165.757147996185,1243.0,978.262686007914,990.0462743774323,0.9219672131147539,0.48,988.6443071643173,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.846686376403298,9.846686376403298,9.846686376403298,9.846686376403298,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.5948116512382,48.0750960752775,69.27082121638139,18.384509557977367,0.01
1961-04-25,1961-05-06,5113.4,1.0517640453695436,5378.090269592624,0.012,1961,4,25,1961.04,1960,7,207,30,0.4646669992928028,110.666878403561,0.0205773560606195,0.03,1,Wet,84,14,20,27,219,364.0,0.067682017547759,5014.090269592624,1100.0,,4,275.0,275.0,275.0,275.0,3914.090269592624,16.0,4.0,5.0,53.0,3836.090269592624,100.0,18.0,25.0,80.0,4055.090269592624,1243.0,978.0922590151728,990.0372763855498,0.9219672131147539,0.48,988.6353091724353,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.008115377262428,10.008115377262428,10.008115377262428,10.008115377262428,,1.1,1.1,1.1,1.1,0.8152149587084322,0.8152149587084322,0.8152149587084322,0.8152149587084322,0.98,0.98,0.98,0.98,21.5701030755804,21.5701030755804,21.5701030755804,21.5701030755804,86.2804123023216,2070.7298952557185,0.0160429460974549,25.064346193726678,49.01191414084713,70.66930686393647,87.20583509746231,0.01
1961-04-26,1961-05-07,4971.6,1.0490939277347406,5215.675371126037,0.013999999999999999,1961,4,26,1961.04,1960,7,208,30,0.4506343520652896,162.41489846658718,0.0311397636758061,0.03,1,Wet,84,14,20,27,219,364.0,0.06978961957929801,4851.675371126037,1100.0,,4,275.0,275.0,275.0,275.0,3751.675371126037,16.0,4.0,5.0,53.0,3673.675371126037,100.0,18.0,25.0,80.0,3892.675371126037,1243.0,977.842140071534,990.0240709174002,0.9219672131147539,0.48,988.6221037042856,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.245028852751332,10.245028852751332,10.245028852751332,10.245028852751332,,1.1,1.1,1.1,1.1,0.8214032058898895,0.8214032058898895,0.8214032058898895,0.8214032058898895,0.98,0.98,0.98,0.98,22.248326858152517,22.248326858152517,22.248326858152517,22.248326858152517,88.99330743261005,2135.8393783826414,0.0170626622824872,25.755035823427058,50.3904564636904,72.72842089626415,89.92327189426346,0.015
1961-04-27,1961-05-08,4918.8,1.0423519543109518,5127.12079286471,0.015,1961,4,27,1961.04,1960,7,209,30,0.4429832365035109,88.55457826132715,0.0172717948023706,0.03,1,Wet,84,14,20,27,219,364.0,0.0709950115680071,4763.12079286471,1100.0,,4,275.0,275.0,275.0,275.0,3663.12079286471,16.0,4.0,5.0,53.0,3585.120792864711,100.0,18.0,25.0,80.0,3804.120792864711,1243.0,977.7057660210116,990.0168708103056,0.9219672131147539,0.48,988.6149035971907,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.374202796179093,10.374202796179093,10.374202796179093,10.374202796179093,,1.1,1.1,1.1,1.1,0.8247063324997436,0.8247063324997436,0.8247063324997436,0.8247063324997436,0.98,0.98,0.98,0.98,22.61943952576472,22.61943952576472,22.61943952576472,22.61943952576472,90.47775810305887,2171.466194473413,0.017646894184543998,26.132236475704843,51.143517397559464,73.85379734762441,91.40979251210312,0.015
1961-04-28,1961-05-09,4831.4,1.0404411601517063,5026.787421156953,0.017,1961,4,28,1961.04,1960,7,210,30,0.4343144331879608,100.33337170775576,0.0199597403473774,0.03,1,Wet,84,14,20,27,219,364.0,0.0724120535648636,4662.787421156953,1100.0,,4,275.0,275.0,275.0,275.0,3562.7874211569538,16.0,4.0,5.0,53.0,3484.7874211569538,100.0,18.0,25.0,80.0,3703.7874211569538,1243.0,977.5512526285817,990.008713004852,0.9219672131147539,0.48,988.6067457917372,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.520558383155574,10.520558383155574,10.520558383155574,10.520558383155574,,1.1,1.1,1.1,1.1,0.8283883256082124,0.8283883256082124,0.8283883256082124,0.8283883256082124,0.98,0.98,0.98,0.98,23.040958276688748,23.040958276688748,23.040958276688748,23.040958276688748,92.16383310675499,2211.93199456212,0.0183345396144766,26.560106429299488,51.99793666056224,75.13115741792005,93.0983565705006,0.015
1961-04-29,1961-05-10,4762.0,1.0344991132552972,4926.2847773217245,0.018000000000000002,1961,4,29,1961.04,1960,7,211,31,0.4256310047605971,100.50264383522881,0.0204013061319344,0.03,1,Wet,84,14,20,27,219,364.0,0.0738893540372824,4562.2847773217245,1100.0,,4,275.0,275.0,275.0,275.0,3462.284777321725,16.0,4.0,5.0,53.0,3384.284777321725,100.0,18.0,25.0,80.0,3603.284777321725,1243.0,977.3751011424988,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.687996864386562,10.687996864386562,10.687996864386562,10.687996864386562,,1.1,1.1,1.1,1.1,0.8325219073781354,0.8325219073781354,0.8325219073781354,0.8325219073781354,0.98,0.98,0.98,0.98,23.524465531836828,23.524465531836828,23.524465531836828,23.524465531836828,94.09786212734731,2258.348691056336,0.0191011820024147,27.05012268792377,52.97670570937222,76.5950604386111,95.03511614203327,0.02
1961-04-30,1961-05-11,4641.5,1.03286830028639,4794.058215779279,0.02,1961,4,30,1961.04,1960,7,212,31,0.4142066298433297,132.22656154244672,0.0275813424850021,0.03,1,Wet,84,14,20,27,219,364.0,0.0759273216169802,4430.058215779279,1100.0,,4,275.0,275.0,275.0,275.0,3330.058215779279,16.0,4.0,5.0,53.0,3252.058215779279,100.0,18.0,25.0,80.0,3471.058215779279,1243.0,977.1331265348759,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.929971472009198,10.929971472009198,10.929971472009198,10.929971472009198,,1.1,1.1,1.1,1.1,0.8383469736001175,0.8383469736001175,0.8383469736001175,0.8383469736001175,0.98,0.98,0.98,0.98,24.225380450226396,24.225380450226396,24.225380450226396,24.225380450226396,96.90152180090558,2325.6365232217345,0.0202128379421763,27.758966942720424,54.39298858596548,78.7144176381554,97.84175852429243,0.02
1961-05-01,1961-05-12,4539.3,1.0222834913616965,4640.451452338149,0.022000000000000002,1961,5,1,1961.05,1960,8,213,31,0.400935005482016,153.6067634411311,0.0331016852603283,0.04,1,Wet,71,14,18,24,213,340.0,0.0732687333316862,4300.451452338149,1100.0,,4,275.0,275.0,275.0,275.0,3200.451452338148,29.0,4.0,7.0,56.0,3104.451452338148,100.0,18.0,25.0,80.0,3317.451452338148,1243.0,976.8520261577788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.211071849106432,11.211071849106432,11.211071849106432,11.211071849106432,,1.1,1.1,1.1,1.1,0.8448933614657734,0.8448933614657734,0.8448933614657734,0.8448933614657734,0.98,0.98,0.98,0.98,25.04244972368017,25.04244972368017,25.04244972368017,25.04244972368017,100.16979889472069,2404.0751734732958,0.0215862184797233,28.583144921413624,56.040401204833785,81.18141493579202,101.1132038374118,0.02
1961-05-02,1961-05-13,4404.4,1.0209694160596139,4496.757696092964,0.026000000000000002,1961,5,2,1961.05,1960,8,214,31,0.38851986494243196,143.69375624518398,0.0319549697707824,0.04,1,Wet,71,14,18,24,213,340.0,0.0756100334904438,4156.757696092964,1100.0,,4,275.0,275.0,275.0,275.0,3056.7576960929637,29.0,4.000000000000013,7.0,56.0,2960.757696092963,100.0,18.0,25.0,80.0,3173.757696092963,1243.0,976.5890665838499,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.474031423035129,11.474031423035129,11.474031423035129,11.474031423035129,,1.1,1.1,1.1,1.1,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.98,0.98,0.98,0.98,25.80908815005046,25.80908815005046,25.80908815005046,25.80908815005046,103.23635260020184,2477.6724624048443,0.0229579531692133,29.35437528734144,57.58259459330656,83.49242362081289,104.18172735703301,0.025
1961-05-03,1961-05-14,4321.0,1.0161692647305949,4390.8673929009,0.028999999999999998,1961,5,3,1961.05,1960,8,215,31,0.3793709427466378,105.89030319206358,0.0241160330560803,0.04,1,Wet,71,14,18,24,213,340.0,0.0774334475574707,4050.8673929009,1100.0,,4,275.0,275.0,275.0,275.0,2950.8673929009,29.0,4.000000000000013,7.0,56.0,2854.8673929009,100.0,18.0,25.0,80.0,3067.8673929009,1243.0,976.3952873290086,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.66781067787663,11.66781067787663,11.66781067787663,11.66781067787663,,1.1,1.1,1.1,1.1,0.8550245942778718,0.8550245942778718,0.8550245942778718,0.8550245942778718,0.98,0.98,0.98,0.98,26.375199766161167,26.375199766161167,26.375199766161167,26.375199766161167,105.50079906464464,2532.019177551472,0.0240273252695394,29.922602924840408,58.7192811556455,85.19686838817347,106.44759376213672,0.03
1961-05-04,1961-05-15,4176.6,1.0229647142682825,4272.514425612909,0.032,1961,5,4,1961.05,1960,8,216,31,0.3691452463729553,118.35296728799129,0.0277010105755261,0.04,1,Wet,71,14,18,24,213,340.0,0.0795784323071596,3932.514425612909,1100.0,,4,275.0,275.0,275.0,275.0,2832.514425612909,29.0,3.9999999999999862,7.0,56.0,2736.514425612909,100.0,18.0,25.0,80.0,2949.514425612909,1243.0,976.1787013988716,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.884396608013686,11.884396608013686,11.884396608013686,11.884396608013686,,1.1,1.1,1.1,1.1,0.8596100842479226,0.8596100842479226,0.8596100842479226,0.8596100842479226,0.98,0.98,0.98,0.98,27.008870046857048,27.008870046857048,27.008870046857048,27.008870046857048,108.03548018742819,2592.8515244982764,0.0252861592554904,30.55734831720489,59.98944242991585,87.10251072990765,108.98354991248972,0.03
1961-05-05,1961-05-16,4077.6,1.0216977356980863,4166.074687082517,0.034,1961,5,5,1961.05,1960,8,217,31,0.3599488529639295,106.43973853039188,0.0255491671477764,0.04,1,Wet,71,14,18,24,213,340.0,0.0816115949755333,3826.074687082517,1100.0,,4,275.0,275.0,275.0,275.0,2726.074687082517,29.0,4.0,7.0,56.0,2630.074687082517,100.0,18.0,25.0,80.0,2843.074687082517,1243.0,975.983916677361,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.079181329524276,12.079181329524276,12.079181329524276,12.079181329524276,,1.1,1.1,1.1,1.1,0.8636138127308298,0.8636138127308298,0.8636138127308298,0.8636138127308298,0.98,0.98,0.98,0.98,27.579402787678717,27.579402787678717,27.579402787678717,27.579402787678717,110.31761115071487,2647.622667617157,0.0264799888232368,31.12769746118208,61.13110399342256,88.81628523982775,111.26646497574586,0.035
1961-05-06,1961-05-17,3999.5,1.0259500509430275,4103.287228746639,0.036000000000000004,1961,5,6,1961.05,1960,8,218,32,0.3545240165637096,62.787458335878,0.0153017458529357,0.04,1,Wet,71,14,18,24,213,340.0,0.0828603948605016,3763.287228746639,1100.0,,4,275.0,275.0,275.0,275.0,2663.287228746639,29.0,4.0,7.0,56.0,2567.287228746639,100.0,18.0,25.0,80.0,2780.287228746639,1243.0,975.8690156286065,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.194082378278909,12.194082378278909,12.194082378278909,12.194082378278909,,1.1,1.1,1.1,1.1,0.86592218680038,0.86592218680038,0.86592218680038,0.86592218680038,0.98,0.98,0.98,0.98,27.91616578960928,27.91616578960928,27.91616578960928,27.91616578960928,111.6646631584371,2679.9519158024905,0.0272134649449206,31.463838710890823,61.80411767078244,89.82697912984547,112.61384318873777,0.035
1961-05-07,1961-05-18,3846.1,1.0332158534673264,3973.851494020684,0.04,1961,5,7,1961.05,1960,8,219,32,0.3433407690833871,129.43573472595472,0.0325718600508127,0.04,1,Wet,71,14,18,24,213,340.0,0.0855593120456529,3633.851494020684,1100.0,,4,275.0,275.0,275.0,275.0,2533.8514940206837,29.0,4.0,7.0,56.0,2437.8514940206837,100.0,18.0,25.0,80.0,2650.8514940206837,1243.0,975.6245900706626,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.438507936222393,12.438507936222393,12.438507936222393,12.438507936222393,,1.1,1.1,1.1,1.1,0.8707009788773641,0.8707009788773641,0.8707009788773641,0.8707009788773641,0.98,0.98,0.98,0.98,28.63288422345576,28.63288422345576,28.63288422345576,28.63288422345576,114.53153689382302,2748.756885451752,0.0288212926593141,32.17800253401142,63.2343893859317,91.97587745746523,115.48105626151758,0.04
1961-05-08,1961-05-19,3789.5,1.0314216084147865,3908.572185087833,0.040999999999999995,1961,5,8,1961.05,1960,8,220,32,0.3377006367915887,65.27930893285156,0.0167015743452067,0.04,1,Wet,71,14,18,24,213,340.0,0.0869882872567082,3568.572185087833,1100.0,,4,275.0,275.0,275.0,275.0,2468.572185087833,29.0,4.0,7.0,56.0,2372.572185087833,100.0,18.0,25.0,80.0,2585.572185087833,1243.0,975.4862601064957,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.576837900389664,12.576837900389664,12.576837900389664,12.576837900389664,,1.1,1.1,1.1,1.1,0.8733260640129992,0.8733260640129992,0.8733260640129992,0.8733260640129992,0.98,0.98,0.98,0.98,29.03859916786594,29.03859916786594,29.03859916786594,29.03859916786594,116.15439667146376,2787.70552011513,0.0297178588934909,32.58149019164726,64.04271457187566,93.19097970027632,117.10391953826752,0.04
1961-05-09,1961-05-20,3696.4,1.0375539399489229,3835.2143836272,0.044000000000000004,1961,5,9,1961.05,1960,8,221,32,0.33136252274539,73.35780146063325,0.0191274317737759,0.04,1,Wet,71,14,18,24,213,340.0,0.0886521497863284,3495.2143836272,1100.0,,4,275.0,275.0,275.0,275.0,2395.2143836272,29.000000000000053,4.0,7.000000000000013,56.0,2299.2143836272,100.0,18.0,25.0,80.0,2512.2143836272,1243.0,975.3308114319717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.73228657491343,12.73228657491343,12.73228657491343,12.73228657491343,,1.1,1.1,1.1,1.1,0.8762075093440277,0.8762075093440277,0.8762075093440277,0.8762075093440277,0.98,0.98,0.98,0.98,29.494507780061635,29.494507780061635,29.494507780061635,29.494507780061635,117.97803112024654,2831.472746885917,0.0307617826069653,33.034248935609824,64.94995425735705,94.55530259583564,118.927385615179,0.045
1961-05-10,1961-05-21,3641.3,1.0321662177894209,3758.4268488366192,0.046,1961,5,10,1961.05,1960,8,222,32,0.3247280797394838,76.78753479058014,0.0204307647531703,0.04,1,Wet,71,14,18,24,213,340.0,0.0904633810034757,3418.4268488366192,1100.0,,4,275.0,275.0,275.0,275.0,2318.426848836619,29.0,4.0,6.999999999999987,56.0,2222.4268488366192,100.0,18.0,25.0,80.0,2435.426848836619,1243.0,975.1680949892012,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.895003017683921,12.895003017683921,12.895003017683921,12.895003017683921,,1.1,1.1,1.1,1.1,0.8791460162600254,0.8791460162600254,0.8791460162600254,0.8791460162600254,0.98,0.98,0.98,0.98,29.97162136728809,29.97162136728809,29.97162136728809,29.97162136728809,119.88648546915236,2877.275651259657,0.0318980494475399,33.50729412155573,65.89809037919788,95.98175405666244,120.8354384337846,0.045
1961-05-11,1961-05-22,3550.5,1.0311099251443765,3660.955789225109,0.05,1961,5,11,1961.05,1960,8,223,32,0.3163065801890493,97.47105961151057,0.0266244842121247,0.1,1,Wet,71,14,18,24,213,340.0,0.0928719218627782,3320.955789225109,1100.0,,4,275.0,275.0,275.0,275.0,2220.9557892251087,29.0,4.0,7.000000000000013,56.0,2124.9557892251087,100.0,18.0,25.0,80.0,2337.955789225109,1243.0,974.9615491724057,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.101548834479745,13.101548834479745,13.101548834479745,13.101548834479745,,1.1,1.1,1.1,1.1,0.8827616363547193,0.8827616363547193,0.8827616363547193,0.8827616363547193,0.98,0.98,0.98,0.98,30.57692921816404,30.57692921816404,30.57692921816404,30.57692921816404,122.30771687265616,2935.3852049437482,0.0334086844841533,34.10637826617259,67.09919401226625,97.78966726981967,123.25590611060555,0.05
1961-05-12,1961-05-23,3496.8,1.0330804501308493,3612.475718017554,0.052000000000000005,1961,5,12,1961.05,1960,8,224,32,0.3121179020367167,48.48007120755483,0.0134201791214141,0.1,1,Wet,71,14,18,24,213,340.0,0.0941182796895267,3272.475718017554,1100.0,,4,275.0,275.0,275.0,275.0,2172.475718017554,29.0,4.0,7.0,56.0,2076.475718017554,100.0,18.0,25.0,80.0,2289.475718017554,1243.0,974.858817592942,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.204280413943325,13.204280413943325,13.204280413943325,13.204280413943325,,1.1,1.1,1.1,1.1,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.98,0.98,0.98,0.98,30.877803407612067,30.877803407612067,30.877803407612067,30.877803407612067,123.51121363044822,2964.269127130758,0.0341901851448923,34.40368071836133,67.69540819889924,98.68748313717032,124.4588750779133,0.05
1961-05-13,1961-05-24,3408.3,1.0354681402404935,3529.1860623816747,0.055999999999999994,1961,5,13,1961.05,1960,8,225,33,0.3049216757897767,83.28965563587872,0.0236002449753727,0.1,1,Wet,71,14,18,24,213,340.0,0.0963394941468602,3189.1860623816747,1100.0,,4,275.0,275.0,275.0,275.0,2089.186062381675,29.0,4.0,7.0,56.0,1993.186062381676,100.0,18.0,25.0,80.0,2206.186062381676,1243.0,974.6823228464757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.380775160409785,13.380775160409785,13.380775160409785,13.380775160409785,,1.1,1.1,1.1,1.1,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.98,0.98,0.98,0.98,31.394316038108467,31.394316038108467,31.394316038108467,31.394316038108467,125.57726415243387,3013.854339658413,0.0355825003082121,34.91340094254081,68.71782769833021,100.22766453596873,126.52391583019602,0.055
1961-05-14,1961-05-25,3355.9,1.0365896246098658,3478.691121228249,0.059000000000000004,1961,5,14,1961.05,1960,8,226,33,0.3005589128741207,50.494941153426225,0.0145155000526742,0.1,1,Wet,71,14,18,24,213,340.0,0.0977379100792235,3138.691121228249,1100.0,,4,275.0,275.0,275.0,275.0,2038.691121228249,29.0,4.0,7.0,56.0,1942.691121228249,100.0,18.0,25.0,80.0,2155.6911212282484,1243.0,974.5753216616504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.487776345234993,13.487776345234993,13.487776345234993,13.487776345234993,,1.1,1.1,1.1,1.1,0.8891791973971561,0.8891791973971561,0.8891791973971561,0.8891791973971561,0.98,0.98,0.98,0.98,31.707166008968482,31.707166008968482,31.707166008968482,31.707166008968482,126.82866403587393,3043.8879368609746,0.0364587310617832,35.221678825373296,69.33633174047569,101.1597568275897,127.7745602933132,0.06
1961-05-15,1961-05-26,3304.0,1.0305800086263486,3405.0363485014564,0.062,1961,5,15,1961.05,1960,8,227,33,0.2941951405105258,73.654772726793,0.021631126715933,0.1,1,Wet,71,14,18,24,213,340.0,0.0998520911970977,3065.0363485014564,1100.0,,4,275.0,275.0,275.0,275.0,1965.036348501456,29.0,4.0,7.0,56.0,1869.036348501456,100.0,18.0,25.0,80.0,2082.036348501456,1243.0,974.419243690872,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.643854316013133,13.643854316013133,13.643854316013133,13.643854316013133,,1.1,1.1,1.1,1.1,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.98,0.98,0.98,0.98,32.16304325857349,32.16304325857349,32.16304325857349,32.16304325857349,128.65217303429398,3087.6521528230555,0.0377829073956621,35.670294136719185,70.23659208862527,102.51695319832943,129.596806603821,0.06
1961-05-16,1961-05-27,3269.7,1.029583192032728,3366.428162989411,0.065,1961,5,16,1961.05,1960,8,228,33,0.2908593932822851,38.60818551204511,0.0114685903404992,0.1,1,Wet,71,14,18,24,213,340.0,0.1009972539256794,3026.428162989411,1100.0,,4,275.0,275.0,275.0,275.0,1926.4281629894108,29.0,4.0,7.0,56.0,1830.4281629894108,100.0,18.0,25.0,80.0,2043.4281629894108,1243.0,974.3374311072873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.725666899598153,13.725666899598153,13.725666899598153,13.725666899598153,,1.1,1.1,1.1,1.1,0.8929092820692092,0.8929092820692092,0.8929092820692092,0.8929092820692092,0.98,0.98,0.98,0.98,32.401757663473646,32.401757663473646,32.401757663473646,32.401757663473646,129.60703065389458,3110.56873569347,0.0384998652514844,35.90490115405164,70.70748646889234,103.22709828608795,130.55088426801942,0.065
1961-05-17,1961-05-28,3201.8,1.0257748761805774,3284.325998554973,0.068,1961,5,17,1961.05,1960,8,229,33,0.2837657662751496,82.10216443443778,0.0249981775471012,0.1,1,Wet,71,14,18,24,213,340.0,0.1035220012110832,2944.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1844.3259985549732,29.0,4.0,7.0,56.0,1748.3259985549732,100.0,18.0,25.0,80.0,1961.3259985549732,1243.0,974.1634527112236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1961-05-18,1961-05-29,3134.7,1.0270462736600223,3219.4819540420726,0.07200000000000001,1961,5,18,1961.05,1960,8,230,33,0.2781632408292351,64.84404451290038,0.0201411424069292,0.1,1,Wet,71,14,18,24,213,340.0,0.1056070525797259,2879.4819540420726,1100.0,,4,275.0,275.0,275.0,275.0,1779.4819540420724,29.0,4.0,7.0,56.0,1683.4819540420724,100.0,18.0,25.0,80.0,1896.4819540420729,1243.0,974.0260450930894,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.037052913796135,14.037052913796135,14.037052913796135,14.037052913796135,,1.1,1.1,1.1,1.1,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.98,0.98,0.98,0.98,33.30851015416878,33.30851015416878,33.30851015416878,33.30851015416878,133.23404061667512,3197.616974800203,0.0413836892141604,36.79432623744131,72.49327982097256,105.92166639352448,134.1745924337644,0.07
1961-05-19,1961-05-30,3085.0,1.0235734721429544,3157.7241615610137,0.076,1961,5,19,1961.05,1960,8,231,33,0.2728273675588716,61.757792481058466,0.0195576907042218,0.1,1,Wet,71,14,18,24,213,340.0,0.1076724826502647,2817.7241615610137,1100.0,,4,275.0,275.0,275.0,275.0,1717.7241615610142,29.0,4.0,7.0,56.0,1621.7241615610142,100.0,18.0,25.0,80.0,1834.7241615610144,1243.0,973.8945065968712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.168591410013914,14.168591410013914,14.168591410013914,14.168591410013914,,1.1,1.1,1.1,1.1,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.98,0.98,0.98,0.98,33.690563405485555,33.690563405485555,33.690563405485555,33.690563405485555,134.76225362194222,3234.2940869266135,0.0426770188677033,37.17054103576782,73.24892551761992,107.06256190278162,135.71062566430658,0.075
1961-05-20,1961-05-31,3052.2,1.0275663799351875,3136.33810483818,0.077,1961,5,20,1961.05,1960,8,232,34,0.2709796122580187,21.386056722834386,0.0068187982315566,0.1,1,Wet,71,14,18,24,213,340.0,0.1084066795845476,2796.33810483818,1100.0,,4,275.0,275.0,275.0,275.0,1696.3381048381796,29.0,4.0,7.0,55.99999999999999,1600.33810483818,100.0,18.0,25.0,80.0,1813.33810483818,1243.0,973.8428850806441,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.22021292624136,14.22021292624136,14.22021292624136,14.22021292624136,,1.1,1.1,1.1,1.1,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.98,0.98,0.98,0.98,33.84031952857074,33.84031952857074,33.84031952857074,33.84031952857074,135.36127811428295,3248.670674742791,0.0431590197196762,37.314665147158095,73.53845186273814,107.4998138382608,136.2996010423939,0.075
1961-05-21,1961-06-01,2954.9,1.0221366031430843,3020.311448627501,0.085,1961,5,21,1961.05,1960,8,233,34,0.260954909161416,116.02665621067943,0.0384154608503717,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1062804301675146,2699.311448627501,1100.0,,4,275.0,275.0,275.0,275.0,1599.3114486275006,35.0,4.0,8.0,56.99999999999999,1495.3114486275006,100.0,18.0,25.0,80.0,1697.3114486275006,1243.0,973.5628207380664,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.500277268818948,14.500277268818948,14.500277268818948,14.500277268818948,,1.1,1.1,1.1,1.1,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.98,0.98,0.98,0.98,34.65087373644827,34.65087373644827,34.65087373644827,34.65087373644827,138.60349494579307,3326.483878699034,0.04589046437869099,38.10578614033582,75.12816231783033,109.90179218240972,139.5378523438677,0.085
1961-05-22,1961-06-02,2875.4,1.0256864874470466,2949.2589260052373,0.092,1961,5,22,1961.05,1960,8,234,34,0.2548159712068525,71.05252262226259,0.0240916529897573,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1088409014107125,2628.2589260052373,1100.0,,4,275.0,275.0,275.0,275.0,1528.2589260052378,35.0,4.0,8.0,57.00000000000002,1424.2589260052375,100.0,18.0,25.0,80.0,1626.2589260052375,1243.0,973.391314648978,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.67178335790716,14.67178335790716,14.67178335790716,14.67178335790716,,1.1,1.1,1.1,1.1,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.98,0.98,0.98,0.98,35.1454832397582,35.1454832397582,35.1454832397582,35.1454832397582,140.5819329590328,3373.966391016788,0.0476668669947709,38.587362560899074,76.09624455497129,111.36548942772876,141.5135189950111,0.09
1961-05-23,1961-06-03,2828.4,1.02482375465729,2898.6115076726787,0.096,1961,5,23,1961.05,1960,8,235,34,0.2504400342629195,50.64741833255857,0.0174729929135014,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.110742677709761,2577.611507672679,1100.0,,4,275.0,275.0,275.0,275.0,1477.6115076726792,35.0,4.0,8.0,57.0,1373.611507672679,100.0,18.0,25.0,80.0,1575.6115076726792,1243.0,973.2690622598996,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.794035746985701,14.794035746985701,14.794035746985701,14.794035746985701,,1.1,1.1,1.1,1.1,0.9075677791800558,0.9075677791800558,0.9075677791800558,0.9075677791800558,0.98,0.98,0.98,0.98,35.497151953213304,35.497151953213304,35.497151953213304,35.497151953213304,141.98860781285322,3407.726587508477,0.0489850424718892,38.92923982145551,76.78367501649899,112.40530025445992,142.91812178698882,0.095
1961-05-24,1961-06-04,2781.8,1.0227131458388508,2844.9834290945146,0.099,1961,5,24,1961.05,1960,8,236,34,0.2458065682737661,53.62807857816415,0.0188500495397375,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1128301826707532,2523.983429094515,1100.0,,4,275.0,275.0,275.0,275.0,1423.983429094515,35.0,4.000000000000006,8.0,57.0,1319.9834290945148,100.0,18.0,25.0,80.0,1521.9834290945148,1243.0,973.1396151736762,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.923482833208896,14.923482833208896,14.923482833208896,14.923482833208896,,1.1,1.1,1.1,1.1,0.9091112702666816,0.9091112702666816,0.9091112702666816,0.9091112702666816,0.98,0.98,0.98,0.98,35.86864815811807,35.86864815811807,35.86864815811807,35.86864815811807,143.47459263247228,3443.3902231793345,0.0504307305150584,39.28989114120913,77.50901967930493,113.50287558423737,144.40176592820842,0.1
1961-05-25,1961-06-05,2720.5,1.0183095322629807,2770.3110825214394,0.10400000000000001,1961,5,25,1961.05,1960,8,237,34,0.2393548775298523,74.67234657307608,0.0269544987363339,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1158714636869723,2449.311082521439,1100.0,,4,275.0,275.0,275.0,275.0,1349.311082521439,35.0,3.9999999999999933,8.0,57.0,1245.311082521439,100.0,18.0,25.0,80.0,1447.311082521439,1243.0,972.9593715785,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103726428385198,15.103726428385198,15.103726428385198,15.103726428385198,,1.1,1.1,1.1,1.1,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.98,0.98,0.98,0.98,36.38433993303378,36.38433993303378,36.38433993303378,36.38433993303378,145.53735973213512,3492.8966335712435,0.0525346632190029,39.78968651522883,78.51449274935675,115.02504479308394,146.46108113590392,0.105
1961-05-26,1961-06-06,2675.0,1.0168525457970932,2720.0805600072235,0.10800000000000001,1961,5,26,1961.05,1960,8,238,34,0.2350149603846241,50.2305225142154,0.0184665569295058,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.11801121066765301,2399.0805600072235,1100.0,,4,275.0,275.0,275.0,275.0,1299.0805600072235,35.0,4.000000000000006,8.0,57.0,1195.0805600072235,100.0,18.0,25.0,80.0,1397.0805600072235,1243.0,972.8381254896727,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.224972517212635,15.224972517212635,15.224972517212635,15.224972517212635,,1.1,1.1,1.1,1.1,0.9125112649976941,0.9125112649976941,0.9125112649976941,0.9125112649976941,0.98,0.98,0.98,0.98,36.730135357609264,36.730135357609264,36.730135357609264,36.730135357609264,146.92054143043703,3526.092994330489,0.0540133051905076,40.12423728339512,79.18772070931163,116.04471088316963,147.84172950680716,0.11
1961-05-27,1961-06-07,2615.2,1.0168303750838144,2659.214796919191,0.11199999999999999,1961,5,27,1961.05,1960,8,239,35,0.229756158453818,60.8657630880325,0.0228886222950278,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1207123246952038,2338.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1238.214796919191,35.0,4.0,8.0,57.0,1134.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304947,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1961-05-28,1961-06-08,2570.9,1.0144422847945065,2608.029669978197,0.11599999999999999,1961,5,28,1961.05,1960,8,240,35,0.2253337634861162,51.185126940993996,0.0196259757050317,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1230814218469698,2287.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1187.029669978197,35.0,3.9999999999999933,7.999999999999992,57.0,1083.029669978197,100.0,18.0,25.0,80.0,1285.029669978197,1243.0,972.5676578240854,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799895,15.495440182799895,15.495440182799895,15.495440182799895,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.8161897417012,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1961-05-29,1961-06-09,2498.1,1.0125043835874281,2529.337200639754,0.12300000000000001,1961,5,29,1961.05,1960,8,241,35,0.2185347341352747,78.69246933844306,0.031111893391889,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1269107179219948,2208.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1108.337200639754,34.999999999999964,4.0,7.999999999999992,57.0,1004.337200639754,100.0,18.0,25.0,80.0,1206.337200639754,1243.0,972.3777104843028,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582413,15.685387522582413,15.685387522582413,15.685387522582413,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789071,153.04819938671343,0.125
1961-05-30,1961-06-10,2440.8,1.0122139166541981,2470.611727769566,0.129,1961,5,30,1961.05,1960,8,242,35,0.2134608532792905,58.72547287018779,0.0237696082351249,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1299273359678391,2149.611727769566,1100.0,,4,275.0,275.0,275.0,275.0,1049.6117277695662,35.0,4.0,8.000000000000009,57.0,945.6117277695661,100.0,18.0,25.0,80.0,1147.6117277695662,1243.0,972.235959342892,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.827138663993154,15.827138663993154,15.827138663993154,15.827138663993154,,1.1,1.1,1.1,1.1,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.98,0.98,0.98,0.98,38.43285590176951,38.43285590176951,38.43285590176951,38.43285590176951,153.73142360707803,3689.554166569873,0.062224032161405006,41.7649572372619,82.49163244924124,121.05443223619619,154.63868854965196,0.13
1961-05-31,1961-06-11,2398.3,1.0147748455779635,2433.7345121496305,0.133,1961,5,31,1961.05,1960,8,243,35,0.210274661849728,36.87721561993567,0.0151525219516911,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1318960627782165,2112.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1012.7345121496304,34.999999999999964,4.0,8.0,57.0,908.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496305,1243.0,972.1469453741544,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632730999,15.916152632730999,15.916152632730999,15.916152632730999,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
