Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1961-06-01,1961-06-12,2356.4,1.0176629156066956,2398.020894335618,0.138,1961,6,1,1961.06,1960,9,244,35,0.2071890052705974,35.71361781401264,0.0148929552275261,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1071717100576819,2141.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1041.0208943356179,38.000000000000036,6.0,10.999999999999993,64.0,922.020894335618,100.0,18.0,25.0,80.0,1075.0208943356179,1243.0,972.0607400897757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.9200200339557719,0.9200200339557719,0.9200200339557719,0.9200200339557719,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1961-06-02,1961-06-13,2287.5,1.0182418354492884,2329.228198590248,0.145,1961,6,2,1961.06,1960,9,245,35,0.2012453163581974,68.79269574537011,0.0295345453000296,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1103369777832621,2072.228198590248,1100.0,,4,275.0,275.0,275.0,275.0,972.2281985902482,38.000000000000036,6.0,11.0,60.52782559316721,856.700372997081,100.0,18.0,25.0,76.5278255931672,1009.700372997081,1243.0,971.894688755218,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.16840925166737,16.16840925166737,16.16840925166737,16.16840925166737,,1.1,1.1,1.1,1.1,0.9213889361251021,0.9213889361251021,0.9213889361251021,0.9213889361251021,0.98,0.98,0.98,0.98,39.385654181914774,39.385654181914774,39.385654181914774,39.385654181914774,157.5426167276591,3781.022801463818,0.0676372614855903,42.67797650097696,84.33187792747316,123.84908687860096,158.4407400867189,0.145
1961-06-03,1961-06-14,2260.3,1.0204682714303548,2306.564433914032,0.14800000000000002,1961,6,3,1961.06,1960,9,246,36,0.1992871670901723,22.66376467621604,0.0098257669905009,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1114211232173966,2049.564433914032,1100.0,,4,275.0,275.0,275.0,275.0,949.5644339140323,38.0,6.0,10.999999999999993,59.1168519168269,835.4475819972054,100.0,18.0,25.0,75.1168519168269,988.4475819972054,1243.0,971.8399831163443,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.223114890541027,16.223114890541027,16.223114890541027,16.223114890541027,,1.1,1.1,1.1,1.1,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.98,0.98,0.98,0.98,39.537481171803385,39.537481171803385,39.537481171803385,39.537481171803385,158.14992468721354,3795.598192493125,0.0685651449237198,42.82311139772944,84.62452433412955,124.29380658095799,159.04648832943226,0.15
1961-06-04,1961-06-15,2193.2,1.0248607528420517,2247.724603133187,0.155,1961,6,4,1961.06,1960,9,247,36,0.1942034057107073,58.83983078084474,0.026177508890024,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1143378506609564,1990.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,890.724603133187,37.999999999999964,6.0,11.0,55.453671790392974,780.270931342794,100.0,18.0,25.0,71.45367179039297,933.270931342794,1243.0,971.6979559385974,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.930426657945894,39.930426657945894,39.930426657945894,39.930426657945894,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1961-06-05,1961-06-16,2153.5,1.0201081192842985,2196.802834878737,0.16,1961,6,5,1961.06,1960,9,248,36,0.1898037649335228,50.9217682544504,0.0231799447114521,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1169881957177037,1939.8028348787368,1100.0,,4,275.0,275.0,275.0,275.0,839.8028348787366,37.999999999999964,6.0,11.0,52.283444972995284,732.5193899057414,100.0,18.0,25.0,68.28344497299528,885.5193899057414,1243.0,971.5750413255693,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.488056681315882,16.488056681315882,16.488056681315882,16.488056681315882,,1.1,1.1,1.1,1.1,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.98,0.98,0.98,0.98,40.2690200768501,40.2690200768501,40.2690200768501,40.2690200768501,161.0760803074004,3865.825927377608,0.0733229572312946,43.52102906642161,86.03225588208001,126.43424015889143,161.96478967819695,0.16
1961-06-06,1961-06-17,2127.3,1.0213057268689278,2172.623672768271,0.163,1961,6,6,1961.06,1960,9,249,36,0.1877146853271786,24.17916211046577,0.0111290153069434,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1182901591385777,1915.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,815.6236727682707,38.0,6.0,11.0,50.778127487518816,709.8455452807518,100.0,18.0,25.0,66.77812748751882,862.8455452807518,1243.0,971.5166778308198,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065293,16.546420176065293,16.546420176065293,16.546420176065293,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.2129889933794,0.0744340632488232,43.67362700415923,86.34015897349093,126.902668769226,162.60409594575782,0.165
1961-06-07,1961-06-18,2127.3,1.0213057268689278,2172.623672768271,0.163,1961,6,7,1961.06,1960,9,250,36,0.1877146853271786,0.0,0.0,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1182901591385777,1915.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,815.6236727682707,38.0,6.0,11.0,50.778127487518816,709.8455452807518,100.0,18.0,25.0,66.77812748751882,862.8455452807518,1243.0,971.5166778308198,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065293,16.546420176065293,16.546420176065293,16.546420176065293,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.2129889933794,0.0744340632488232,43.67362700415923,86.34015897349093,126.902668769226,162.60409594575782,0.165
1961-06-08,1961-06-19,2062.7,1.0098602833637191,2083.0388064943427,0.16899999999999998,1961,6,8,1961.06,1960,9,251,36,0.1799745528811112,89.58486627392813,0.0430068158090128,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1233774422246693,1826.038806494343,1100.0,,4,275.0,275.0,275.0,275.0,726.0388064943428,38.0,6.0,11.0,45.20085954828593,625.8379469460567,100.0,18.0,25.0,61.20085954828593,778.8379469460568,1243.0,971.3004384984348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762659508450568,16.762659508450568,16.762659508450568,16.762659508450568,,1.1,1.1,1.1,1.1,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.98,0.98,0.98,0.98,41.02029696125567,41.02029696125567,41.02029696125567,41.02029696125567,164.08118784502267,3937.948508280544,0.0787701061225852,44.23534172460002,87.47388678859608,128.62830328476414,164.96123817451436,0.17
1961-06-09,1961-06-20,2037.3,1.007993202318186,2053.58455108284,0.172,1961,6,9,1961.06,1960,9,252,36,0.1774297052135573,29.4542554115028,0.0143428501134622,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1251470263858801,1796.5845510828399,1100.0,,4,275.0,275.0,275.0,275.0,696.5845510828398,38.0,6.0,11.0,43.36713158492389,598.2174194979161,100.0,18.0,25.0,59.36713158492389,751.2174194979161,1243.0,971.2293420198552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1961-06-10,1961-06-21,2024.6,1.0029215020498459,2030.5148730501185,0.174,1961,6,10,1961.06,1960,9,253,37,0.1754364850315302,23.06967803272141,0.011361491776747,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1265688832970476,1773.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,673.5148730501185,38.0,6.0,11.0,41.93088703813967,576.5839860119787,100.0,18.0,25.0,57.930887038139666,729.5839860119787,1243.0,971.173656590121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764225,16.889441416764225,16.889441416764225,16.889441416764225,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.45855276066519,3971.005266255965,0.0814860087737861,44.56187246696683,88.13318614235573,129.63244657855648,166.334372832625,0.175
1961-06-11,1961-06-22,1986.9,1.003839146668378,1994.5280005154004,0.17800000000000002,1961,6,11,1961.06,1960,9,254,37,0.1723272192445306,35.98687253471803,0.0180428013672501,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1288525405176509,1737.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,637.5280005154004,38.0,6.0,11.0,39.69045917605606,542.8375413393444,100.0,18.0,25.0,55.69045917605606,695.8375413393443,1243.0,971.0823212324344,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.980776774450828,16.980776774450828,16.980776774450828,16.980776774450828,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.7214498946637,0.0834516873345138,44.79580820783895,88.60564177946112,130.3523073142804,167.319454604471,0.18
1961-06-12,1961-06-23,1937.3,0.9963795486601648,1930.286099619337,0.183,1961,6,12,1961.06,1960,9,255,37,0.1667767190071107,64.24190089606327,0.0332810254960298,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1331408852038471,1673.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,573.2860996193368,38.0,6.0,11.0,35.69096340042564,482.5951362189112,100.0,18.0,25.0,51.69096340042564,635.5951362189113,1243.0,970.8747704756933,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1961-06-13,1961-06-24,1912.8,0.9870866584863304,1888.0993603526529,0.187,1961,6,13,1961.06,1960,9,256,37,0.1631317847344692,42.1867392666843,0.0223434953438069,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1361157179524696,1631.0993603526529,1100.0,,4,275.0,275.0,275.0,275.0,531.0993603526529,38.0,6.0000000000000036,11.0,33.06455161728578,443.0348087353671,100.0,18.0,25.0,49.06455161728579,596.0348087353669,1243.0,970.738474856524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.324623150361234,17.324623150361234,17.324623150361234,17.324623150361234,,1.1,1.1,1.1,1.1,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.98,0.98,0.98,0.98,42.533688592424504,42.533688592424504,42.533688592424504,42.533688592424504,170.13475436969802,4083.234104872752,0.0901090048237296,45.66628247654057,90.36453374653799,133.0344786646375,170.99516349110058,0.185
1961-06-14,1961-06-25,1876.5,0.9840576409046106,1846.5841631575013,0.191,1961,6,14,1961.06,1960,9,257,37,0.1595448716968081,41.51519719515136,0.0224821581509525,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1391758930503075,1589.5841631575013,1100.0,,4,275.0,275.0,275.0,275.0,489.5841631575013,38.0,6.0,10.999999999999995,30.479947900856107,404.1042152566452,100.0,18.0,25.0,46.47994790085611,557.1042152566451,1243.0,970.6043488348164,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45874917206875,17.45874917206875,17.45874917206875,17.45874917206875,,1.1,1.1,1.1,1.1,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.98,0.98,0.98,0.98,42.889756727154385,42.889756727154385,42.889756727154385,42.889756727154385,171.55902690861748,4117.41664580682,0.0929061508982435,46.00130922156281,91.04188039985328,134.06834907221568,172.41432969094697,0.19
1961-06-15,1961-06-26,1840.5,0.9775522848623904,1799.1849802892295,0.195,1961,6,15,1961.06,1960,9,258,37,0.1554495822969894,47.39918286827197,0.0263448080033728,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1428424552314158,1542.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,442.18498028922966,38.000000000000014,5.9999999999999964,11.000000000000005,27.52902601022441,359.65595427900513,100.0,18.0,25.0,43.529026010224406,512.6559542790051,1243.0,970.4512130132422,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.293721294836104,43.293721294836104,43.293721294836104,43.293721294836104,173.17488517934441,4156.197244304265,0.0962518512974166,46.38064196462082,91.80907205021634,135.24002708099957,174.02427058465977,0.195
1961-06-16,1961-06-27,1828.7,0.9733582520706336,1779.9802355615673,0.19699999999999998,1961,6,16,1961.06,1960,9,259,37,0.1537902923525194,19.20474472766205,0.0107893022315515,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1443836256524044,1522.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,422.98023556156755,37.99999999999999,6.0,11.000000000000005,26.333399879319376,341.64683568224814,100.0,18.0,25.0,42.333399879319366,494.64683568224814,1243.0,970.3891669148912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1961-06-17,1961-06-28,1781.6,0.9734610609239788,1734.3182261421607,0.20199999999999999,1961,6,17,1961.06,1960,9,260,38,0.1498450947386826,45.662009419407006,0.0263285069205425,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1481850309396067,1477.3182261421607,1100.0,,4,275.0,275.0,275.0,275.0,377.3182261421605,38.000000000000014,6.0,11.000000000000005,23.490628864881586,298.82759727727887,100.0,18.0,25.0,39.49062886488159,451.8275972772789,1243.0,970.241643499844,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041334,17.821454507041334,17.821454507041334,17.821454507041334,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.20869946404332,0.2
1961-06-18,1961-06-29,1723.9,0.9632601849328992,1660.5642328058252,0.209,1961,6,18,1961.06,1960,9,261,38,0.1434727497144233,73.75399333633527,0.0444150198343815,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1547666720279478,1403.5642328058252,1100.0,,4,275.0,275.0,275.0,275.0,303.5642328058252,38.0,5.999999999999997,11.0,18.898940563786784,229.66529224203842,100.0,18.0,25.0,34.89894056378678,382.66529224203833,1243.0,970.0033613675264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.059736639358746,18.059736639358746,18.059736639358746,18.059736639358746,,1.1,1.1,1.1,1.1,0.931143988899274,0.931143988899274,0.931143988899274,0.931143988899274,0.98,0.98,0.98,0.98,44.458625698637924,44.458625698637924,44.458625698637924,44.458625698637924,177.8345027945517,4268.028067069241,0.1070928177792122,47.46964762439008,94.01324722953615,138.61052974514678,178.66559336816383,0.21
1961-06-19,1961-06-30,1701.2,0.960332669804875,1633.7179378720534,0.213,1961,6,19,1961.06,1960,9,262,38,0.1411532298321454,26.846294933771787,0.0164326376735139,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1573098966733186,1376.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,276.7179378720534,38.0,6.0,11.000000000000002,17.227575898649242,204.49036197340416,100.0,18.0,25.0,33.22757589864924,357.49036197340416,1243.0,969.9166271838943,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.400924081239,0.1093977328400871,47.676914036539195,94.43305899801916,139.253230770162,179.55240528459882,0.215
1961-06-20,1961-07-01,1701.2,0.960332669804875,1633.7179378720534,0.213,1961,6,20,1961.06,1960,9,263,38,0.1411532298321454,0.0,0.0,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1573098966733186,1376.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,276.7179378720534,38.0,6.0,11.000000000000002,17.227575898649242,204.49036197340416,100.0,18.0,25.0,33.22757589864924,357.49036197340416,1243.0,969.9166271838943,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.400924081239,0.1093977328400871,47.676914036539195,94.43305899801916,139.253230770162,179.55240528459882,0.215
1961-06-21,1961-07-02,1689.9,0.9597654862800956,1621.9076952647338,0.214,1961,6,21,1961.06,1960,9,264,38,0.14013282487087303,11.810242607319653,0.0072816983616271,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1584553798901925,1364.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,264.90769526473383,38.00000000000001,6.000000000000003,10.999999999999998,16.49230787640366,193.4153873883301,100.0,18.0,25.0,32.49230787640366,346.41538738833015,1243.0,969.8784710154707,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18462699141453,18.18462699141453,18.18462699141453,18.18462699141453,,1.1,1.1,1.1,1.1,0.931410436789598,0.931410436789598,0.931410436789598,0.931410436789598,0.98,0.98,0.98,0.98,44.77888486241851,44.77888486241851,44.77888486241851,44.77888486241851,179.11553944967403,4298.772946792176,0.1104351005748438,47.76768116612156,94.61693897397929,139.53482227490588,179.94115292866292,0.215
1961-06-22,1961-07-03,1656.2,0.9601272066915184,1590.1626797224926,0.218,1961,6,22,1961.06,1960,9,265,38,0.1373900555280233,31.745015542240928,0.0199633760413625,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1616186842247174,1333.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,233.16267972249284,38.0,5.999999999999997,11.0,14.515964496341967,163.6467152261509,100.0,18.0,25.0,30.51596449634196,316.64671522615083,1243.0,969.7759101960263,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.287187810858725,18.287187810858725,18.287187810858725,18.287187810858725,,1.1,1.1,1.1,1.1,0.931594254269088,0.931594254269088,0.931594254269088,0.931594254269088,0.98,0.98,0.98,0.98,45.04032372847784,45.04032372847784,45.04032372847784,45.04032372847784,180.16129491391132,4323.8710779338735,0.1132973985689012,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
1961-06-23,1961-07-04,1623.0,0.95627089824027,1552.0276678439582,0.223,1961,6,23,1961.06,1960,9,266,38,0.1340951905017179,38.13501187853467,0.0245710902380438,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1655898314989568,1295.0276678439582,1100.0,,4,275.0,275.0,275.0,275.0,195.02766784395817,38.00000000000001,6.0,10.624075291110564,12.141800332697786,128.2617922201498,100.0,18.0,24.624075291110568,28.141800332697787,281.2617922201498,1242.6240752911106,969.6527047730343,990.0,0.9209811810914376,0.48,988.5990188189087,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.411379265874263,18.411379265874263,18.411379265874263,18.411379265874263,,1.1,1.1,1.1,1.1,0.9317745988140989,0.9317745988140989,0.9317745988140989,0.9317745988140989,0.98,0.98,0.98,0.98,45.35497879148874,45.35497879148874,45.35497879148874,45.35497879148874,181.41991516595496,4354.077963982919,0.1168921913730954,48.300043181450775,95.69580362964346,141.18793750316826,182.22561597558658,0.225
1961-06-24,1961-07-05,1590.3,0.9514522649612892,1513.0945369679382,0.228,1961,6,24,1961.06,1960,9,267,39,0.1307313679940298,38.93313087601996,0.0257307986545489,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1698505901124972,1256.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,156.09453696793818,37.65704782884112,5.999999999999997,8.503204348447996,9.71794782679771,94.21633696385138,99.65704782884113,18.0,22.503204348448,25.717947826797708,247.21633696385132,1240.160252177289,969.5269208117426,990.0,0.9145186942355124,0.48,988.6054813057643,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.54362571402187,18.54362571402187,18.54362571402187,18.54362571402187,,1.1,1.1,1.1,1.1,0.9319157709096361,0.9319157709096361,0.9319157709096361,0.9319157709096361,0.98,0.98,0.98,0.98,45.6876785113142,45.6876785113142,45.6876785113142,45.6876785113142,182.7507140452568,4386.0171370861635,0.1207794421169926,48.592924011639525,96.28964681435758,142.09862099759954,183.48589556573083,0.23
1961-06-25,1961-07-06,1568.6,0.9511387960172686,1491.9563154326875,0.23199999999999998,1961,6,25,1961.06,1960,9,268,39,0.1289050256533842,21.138221535250523,0.0141681236351214,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1722570542727093,1234.9563154326875,1100.0,,4,275.0,275.0,275.0,275.0,134.9563154326877,32.55755469582349,6.0,7.351705899056918,8.40194959892219,80.6451052388851,94.55755469582348,18.0,21.35170589905692,24.40194959892219,233.64510523888507,1233.9092605948806,969.4586280960132,990.0,0.8981226507406699,0.48,988.6218773492592,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.628314473246018,18.628314473246018,18.628314473246018,18.628314473246018,,1.1,1.1,1.1,1.1,0.9319786175671796,0.9319786175671796,0.9319786175671796,0.9319786175671796,0.98,0.98,0.98,0.98,45.89942935278342,45.89942935278342,45.89942935278342,45.89942935278342,183.5977174111337,4406.345217867209,0.12305837343360002,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1961-06-26,1961-07-07,1526.0,0.9471205498912516,1445.30595913405,0.23800000000000002,1961,6,26,1961.06,1960,9,269,39,0.1248744348691819,46.65035629863769,0.0322771493494623,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.177817020939968,1188.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,88.30595913405001,21.303383137397283,4.12323544594786,4.810441353605837,5.497647261263814,52.57125193583522,83.30338313739728,16.12323544594786,18.81044135360584,21.497647261263808,205.5712519358352,1218.237059936951,969.3079115602792,990.0,0.8673524576409603,0.48,988.652647542359,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.809801202079786,18.809801202079786,18.809801202079786,18.809801202079786,,1.1,1.1,1.1,1.1,0.9320408360248646,0.9320408360248646,0.9320408360248646,0.9320408360248646,0.98,0.98,0.98,0.98,46.34969954518821,46.34969954518821,46.34969954518821,46.34969954518821,185.39879818075283,4449.571156338067,0.1282765057523417,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1961-06-27,1961-07-08,1494.4,0.9406487509806936,1405.705493465549,0.242,1961,6,27,1961.06,1960,9,270,39,0.1214529546354234,39.6004656685011,0.0281712391767583,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1828263467665665,1148.705493465549,1100.0,,4,275.0,275.0,275.0,275.0,48.7054934655489,11.749963404140198,2.2741864653174577,2.653217542870368,3.0322486204232777,28.995877432797588,73.7499634041402,14.274186465317456,16.65321754287037,19.03224862042328,181.99587743279758,1204.677367412328,969.1799715942732,990.0,0.8477817673992364,0.48,988.6722182326007,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.957311858327397,18.957311858327397,18.957311858327397,18.957311858327397,,1.1,1.1,1.1,1.1,0.9320186106546772,0.9320186106546772,0.9320186106546772,0.9320186106546772,0.98,0.98,0.98,0.98,46.71207030776725,46.71207030776725,46.71207030776725,46.71207030776725,186.848281231069,4484.358749545656,0.1329213566423672,49.38661789018345,97.90007407287227,144.57111860979708,186.9142919865534,0.24
1961-06-28,1961-07-09,1473.6,0.93578351523448,1378.9705880495294,0.24600000000000002,1961,6,28,1961.06,1960,9,271,39,0.1191430588074793,26.73490541601928,0.0193875820468616,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1863709075648313,1121.9705880495296,1100.0,,4,275.0,275.0,275.0,275.0,21.970588049529624,5.300297506112205,1.025864033441072,1.1968413723479172,1.3678187112547626,13.079766426373663,67.3002975061122,13.02586403344107,15.196841372347915,17.367818711254767,166.07976642637368,1195.5230029119014,969.0935972844676,990.0,0.8345692825532594,0.48,988.6854307174467,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.056898652979,19.056898652979,19.056898652979,19.056898652979,,1.1,1.1,1.1,1.1,0.9319666944884444,0.9319666944884444,0.9319666944884444,0.9319666944884444,0.98,0.98,0.98,0.98,46.95484308875594,46.95484308875594,46.95484308875594,46.95484308875594,187.8193723550237,4507.66493652057,0.1362025948796216,49.58083741179886,98.29442266599136,145.17724094138148,187.75635481305684,0.245
1961-06-29,1961-07-10,1432.6,0.9212244995326636,1319.7462180304935,0.253,1961,6,29,1961.06,1960,9,272,39,0.1140260732378346,59.224370019036094,0.0448755747202813,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1947344091529435,1062.7462180304935,1062.7462180304935,,4,265.6865545076234,265.6865545076234,265.6865545076234,265.6865545076234,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1150.7462180304935,968.9049166852388,990.0,0.7699429950955576,0.4315700834396415,988.7984869214647,0.4993771663311886,0.4993771663311886,0.4993771663311886,0.4993771663311886,19.39419306989489,19.39419306989489,19.39419306989489,19.39419306989489,,1.0627462180304936,1.0627462180304936,1.0627462180304936,1.0627462180304936,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.5654954543919,46.5654954543919,46.5654954543919,46.5654954543919,186.2619818175676,4470.287563621621,0.1411346964081725,50.00052128762122,99.14692909816942,146.48847985368528,189.5801843921307,0.255
1961-06-30,1961-07-11,1392.3,0.9224295632816956,1284.2986809571048,0.261,1961,6,30,1961.06,1960,9,273,39,0.1109634060346938,35.44753707338872,0.027600695694067003,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.2001092143211379,1027.2986809571048,1027.2986809571048,,4,256.8246702392762,256.8246702392762,256.8246702392762,256.8246702392762,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1115.2986809571048,968.7935101401507,990.0,0.7187816013813884,0.3854882852442362,988.8957301133744,0.4666742540889873,0.4666742540889873,0.4666742540889873,0.4666742540889873,19.635545719134452,19.635545719134452,19.635545719134452,19.635545719134452,,1.0272986809571047,1.0272986809571047,1.0272986809571047,1.0272986809571047,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.57247881208147,45.57247881208147,45.57247881208147,45.57247881208147,182.28991524832588,4374.957965959821,0.1419373218638494,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1961-07-01,1961-07-12,1362.6,0.92385003693436,1258.8380603267588,0.265,1961,7,1,1961.07,1960,10,274,40,0.1087636084122319,25.460620630346057,0.0202254932010374,0.07,1,Wet,63,12,13,13,155,256.0,0.2033621385212563,1002.8380603267588,1002.8380603267588,,4,250.7095150816897,250.7095150816897,250.7095150816897,250.7095150816897,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1090.8380603267588,968.7134910467412,990.0,0.6834776128427446,0.3536894784247864,988.9628329087323,0.4447505056922402,0.4447505056922402,0.4447505056922402,0.4447505056922402,19.804591356299056,19.804591356299056,19.804591356299056,19.804591356299056,,1.0028380603267588,1.0028380603267588,1.0028380603267588,1.0028380603267588,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.87036881370013,44.87036881370013,44.87036881370013,44.87036881370013,179.48147525480053,4307.555406115213,0.1425770962217429,50.41951310714841,99.99857663776326,147.79975792835145,191.40728766969391,0.265
1961-07-02,1961-07-13,1352.7,0.923873321379453,1249.7234418299859,0.267,1961,7,2,1961.07,1960,10,275,40,0.1079761053741108,9.114618496772664,0.0072933084166413,0.07,1,Wet,63,12,13,13,155,256.0,0.2048453213177596,993.723441829986,993.723441829986,,4,248.4308604574965,248.4308604574965,248.4308604574965,248.4308604574965,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1081.7234418299859,968.6848451028943,990.0,0.6703224933628665,0.3449787534639889,988.9846987531732,0.4367154557959016,0.4367154557959016,0.4367154557959016,0.4367154557959016,19.863138194483014,19.863138194483014,19.863138194483014,19.863138194483014,,0.993723441829986,0.993723441829986,0.993723441829986,0.993723441829986,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.5939912590944,44.5939912590944,44.5939912590944,44.5939912590944,178.3759650363776,4281.023160873062,0.1427323510673524,50.48162264689057,100.12486898115637,147.99432847093368,191.67867827928526,0.265
1961-07-03,1961-07-14,1323.5,0.9328392041321604,1234.6126866689142,0.272,1961,7,3,1961.07,1960,10,276,40,0.1066705361281941,15.110755161071891,0.0122392676863235,0.07,1,Wet,63,12,13,13,155,256.0,0.2073524780396586,978.6126866689142,978.6126866689142,,4,244.65317166722846,244.65317166722846,244.65317166722846,244.65317166722846,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1066.6126866689142,968.6373541581024,990.0,0.6485131560169896,0.3328901493351313,989.0185966946477,0.4235550839372899,0.4235550839372899,0.4235550839372899,0.4235550839372899,19.957687452608237,19.957687452608237,19.957687452608237,19.957687452608237,,0.9786126866689142,0.9786126866689142,0.9786126866689142,0.9786126866689142,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.12492742066543,44.12492742066543,44.12492742066543,44.12492742066543,176.49970968266172,4235.993032383882,0.1429595788124228,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1961-07-04,1961-07-15,1294.7,0.930160230545765,1204.278450487602,0.27899999999999997,1961,7,4,1961.07,1960,10,277,40,0.1040496581221288,30.33423618131223,0.0251887228979561,0.07,1,Wet,63,12,13,13,155,256.0,0.2125754221512041,948.278450487602,948.278450487602,,4,237.0696126219005,237.0696126219005,237.0696126219005,237.0696126219005,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1036.278450487602,968.5420179872467,990.0,0.60473178420891,0.3086227603900816,989.086645455401,0.3977409982024231,0.3977409982024231,0.3977409982024231,0.3977409982024231,20.14688646995189,20.14688646995189,20.14688646995189,20.14688646995189,,0.9482784504876021,0.9482784504876021,0.9482784504876021,0.9482784504876021,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.162517343838,43.162517343838,43.162517343838,43.162517343838,172.650069375352,4143.6016650084475,0.1433639116480474,50.788923470285646,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1961-07-05,1961-07-16,1285.2,0.9335684694459698,1199.8221969319604,0.28,1961,7,5,1961.07,1960,10,278,40,0.1036646378149214,4.456253555641523,0.0037140949442646,0.07,1,Wet,63,12,13,13,155,256.0,0.2133649474518908,943.8221969319604,943.8221969319604,,4,235.9555492329901,235.9555492329901,235.9555492329901,235.9555492329901,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1031.8221969319604,968.528012618929,990.0,0.5989207382245055,0.3050577575455683,989.0960215042301,0.3940167994470973,0.3940167994470973,0.3940167994470973,0.3940167994470973,20.173992085853868,20.173992085853868,20.173992085853868,20.173992085853868,,0.9438221969319605,0.9438221969319605,0.9438221969319605,0.9438221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.017481280091154,43.017481280091154,43.017481280091154,43.017481280091154,172.06992512036462,4129.678202888752,0.1434128536381148,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1961-07-06,1961-07-17,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1961,7,6,1961.07,1960,10,279,40,0.1015502038525654,24.472615305045338,0.020821562952505,0.07,1,Wet,63,12,13,13,155,256.0,0.2178075391371183,919.3495816269153,919.3495816269153,,4,229.83739540672883,229.83739540672883,229.83739540672883,229.83739540672883,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1007.3495816269153,968.4510986851133,990.0,0.5764956325664958,0.285479665301532,989.1380247021319,0.3738750632797436,0.3738750632797436,0.3738750632797436,0.3738750632797436,20.31305095373904,20.31305095373904,20.31305095373904,20.31305095373904,,0.919349581626915,0.919349581626915,0.919349581626915,0.919349581626915,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.1908996449666,42.1908996449666,42.1908996449666,42.1908996449666,168.7635985798664,4050.3263659167933,0.1435858754008015,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1961-07-07,1961-07-18,1219.8,0.9405604162491458,1147.295595740708,0.293,1961,7,7,1961.07,1960,10,280,40,0.0991263394719971,28.053985886207105,0.0244522736689275,0.07,1,Wet,63,12,13,13,155,256.0,0.2231334286912548,891.295595740708,891.295595740708,,4,222.823898935177,222.823898935177,222.823898935177,222.823898935177,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,979.295595740708,968.3629290151849,990.0,0.5507887929098121,0.2630364765925664,989.1861747304976,0.3514322793457483,0.3514322793457483,0.3514322793457483,0.3514322793457483,20.47181343596688,20.47181343596688,20.47181343596688,20.47181343596688,,0.8912955957407079,0.8912955957407079,0.8912955957407079,0.8912955957407079,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.22313541127986,41.22313541127986,41.22313541127986,41.22313541127986,164.89254164511945,3957.420999482867,0.1437228054019181,51.16862037368059,101.52268155591065,150.15004623771318,194.69070191306056,0.295
1961-07-08,1961-07-19,1183.4,0.9343145204504234,1105.6678035010311,0.301,1961,7,8,1961.07,1960,10,281,41,0.09552969822248901,41.627792239676864,0.0376494568331147,0.07,1,Wet,63,12,13,13,155,256.0,0.2315342810827911,849.6678035010312,849.6678035010312,,4,212.41695087525773,212.41695087525773,212.41695087525773,212.41695087525773,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,937.6678035010312,968.2320988110033,990.0,0.5126438040049289,0.2297342428008249,989.2576219531943,0.3194033276808578,0.3194033276808578,0.3194033276808578,0.3194033276808578,20.706119814510128,20.706119814510128,20.706119814510128,20.706119814510128,,0.8496678035010311,0.8496678035010311,0.8496678035010311,0.8496678035010311,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.34200492709175,39.34200492709175,39.34200492709175,39.34200492709175,157.368019708367,3776.832473000808,0.1423284816742158,51.44198499808457,102.07936073776777,151.00973482049818,195.8946479309432,0.3
1961-07-09,1961-07-20,1174.4,0.9292375748366252,1091.2966078881327,0.303,1961,7,9,1961.07,1960,10,282,41,0.0942880269215346,14.371195612898418,0.0131689180640902,0.07,1,Wet,63,12,13,13,155,256.0,0.2345833370593984,835.2966078881328,835.2966078881328,,4,208.8241519720332,208.8241519720332,208.8241519720332,208.8241519720332,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,923.2966078881328,968.1869321962198,990.0,0.4994749793397232,0.2182372863105061,989.2822877343498,0.3086990412797059,0.3086990412797059,0.3086990412797059,0.3086990412797059,20.78665649685028,20.78665649685028,20.78665649685028,20.78665649685028,,0.8352966078881328,0.8352966078881328,0.8352966078881328,0.8352966078881328,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.413957888694895,38.413957888694895,38.413957888694895,38.413957888694895,153.65583155477958,3687.739957314711,0.140801162987332,51.53556674587249,102.26999522522064,151.3042953827384,196.30754185879525,0.305
1961-07-10,1961-07-21,1147.7,0.9223243580646068,1058.5516657507494,0.31,1961,7,10,1961.07,1960,10,283,41,0.0914588639208647,32.744942137383305,0.0309337212314146,0.07,1,Wet,63,12,13,13,155,256.0,0.2418398726135288,802.5516657507494,802.5516657507494,,3,267.51722191691647,267.51722191691647,267.51722191691647,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,890.5516657507494,968.084019520931,990.0,0.4694696538751887,0.1920413326005995,989.3384890135243,0.5062702707953265,0.5062702707953265,0.5062702707953265,,20.74819922179789,20.74819922179789,20.74819922179789,,,1.0700688876676658,1.0700688876676658,1.0700688876676658,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15971864910664,50.15971864910664,50.15971864910664,,150.4791559473199,3611.499742735679,0.1421557027550437,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1961-07-11,1961-07-22,1121.4,0.9307795584274128,1043.776196820501,0.317,1961,7,11,1961.07,1960,10,284,41,0.0901822634052912,14.775468930248508,0.0141557826047928,0.08,1,Wet,63,12,13,13,155,256.0,0.2452633052754167,787.7761968205009,787.7761968205009,,3,262.5920656068336,262.5920656068336,262.5920656068336,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.7761968205009,968.0375823328644,990.0,0.4559303795566343,0.1838880984102504,989.3601815220329,0.4878323216764466,0.4878323216764466,0.4878323216764466,,20.834766867492167,20.834766867492167,20.834766867492167,,,1.0503682624273345,1.0503682624273345,1.0503682624273345,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.441675669621524,49.441675669621524,49.441675669621524,,148.32502700886454,3559.800648212749,0.1421042436689827,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743627,0.315
1961-07-12,1961-07-23,1104.1,0.9294648715200602,1026.2221646452983,0.322,1961,7,12,1961.07,1960,10,285,41,0.0886655950253537,17.554032175202565,0.0171054892205236,0.08,1,Wet,63,12,13,13,155,256.0,0.2494586540999954,770.2221646452983,770.2221646452983,,3,256.7407215484328,256.7407215484328,256.7407215484328,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,858.2221646452983,967.9824125174566,990.0,0.4398450114279626,0.1751110823226491,989.3850439062494,0.4663697311321614,0.4663697311321614,0.4663697311321614,,20.93626165766061,20.93626165766061,20.93626165766061,,,1.026962886193731,1.026962886193731,1.026962886193731,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.57544987949229,48.57544987949229,48.57544987949229,,145.7263496384769,3497.4323913234452,0.1420027306551554,51.954059580804774,103.12293307946119,152.62328570978937,198.1589155416338,0.32
1961-07-13,1961-07-24,1078.4,0.9281778283406515,1000.9469700825588,0.32899999999999996,1961,7,13,1961.07,1960,10,286,41,0.08648181821513298,25.275194562739557,0.0252512823538042,0.08,1,Wet,63,12,13,13,155,256.0,0.2557578050102743,744.9469700825588,744.9469700825588,,3,248.31565669418626,248.31565669418626,248.31565669418626,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,832.9469700825588,967.9029761916879,990.0,0.4166844745776435,0.1624734850412794,989.4208420403813,0.4363111573414566,0.4363111573414566,0.4363111573414566,,21.08155469135162,21.08155469135162,21.08155469135162,,,0.993262626776745,0.993262626776745,0.993262626776745,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.307464862814435,47.307464862814435,47.307464862814435,,141.92239458844332,3406.1374701226396,0.1417881254755559,52.11680620732814,103.4548276465988,153.137019962349,198.8811588600613,0.33
1961-07-14,1961-07-25,1061.5,0.9305477185239216,987.7764032131427,0.33299999999999996,1961,7,14,1961.07,1960,10,287,41,0.0853438812376155,13.170566869416009,0.0133335508183566,0.08,1,Wet,63,12,13,13,155,256.0,0.2591679647005702,731.7764032131427,731.7764032131427,,3,243.92546773771423,243.92546773771423,243.92546773771423,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,819.7764032131427,967.8511056128523,990.0,0.4046158276455093,0.1558882016065714,989.439495970748,0.4210429902655015,0.4210429902655015,0.4210429902655015,,21.16734736762988,21.16734736762988,21.16734736762988,,,0.9757018709508571,0.9757018709508571,0.9757018709508571,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.660191834573496,46.660191834573496,46.660191834573496,,139.9805755037205,3359.533812089292,0.1417128158238818,52.21814121008511,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1961-07-15,1961-07-26,1036.4,0.9368950722039764,970.9980528322012,0.341,1961,7,15,1961.07,1960,10,288,42,0.0838942317647021,16.77835038094156,0.0172794892142188,0.08,1,Wet,63,12,13,13,155,256.0,0.2636462547512848,714.9980528322012,714.9980528322012,,3,238.3326842774004,238.3326842774004,238.3326842774004,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,802.9980528322012,967.7839922113287,990.0,0.3892412436311007,0.1474990264161006,989.4632597299527,0.4019843936840094,0.4019843936840094,0.4019843936840094,,21.277283124939977,21.277283124939977,21.277283124939977,,,0.9533307371096016,0.9533307371096016,0.9533307371096016,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.827135685706565,45.827135685706565,45.827135685706565,,137.4814070571197,3299.553769370873,0.1415877268302596,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
1961-07-16,1961-07-27,1028.1,0.938516124607947,964.8884277094303,0.345,1961,7,16,1961.07,1960,10,289,42,0.0833663601540947,6.109625122771035,0.0063319498372208,0.08,1,Wet,63,12,13,13,155,256.0,0.265315649611141,708.8884277094303,708.8884277094303,,3,236.29614256981012,236.29614256981012,236.29614256981012,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,796.8884277094303,967.7595537108375,990.0,0.3836427823632228,0.1444442138547151,989.471913003782,0.3951535184270754,0.3951535184270754,0.3951535184270754,,21.317205774517177,21.317205774517177,21.317205774517177,,,0.9451845702792402,0.9451845702792402,0.9451845702792402,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.52079583242051,45.52079583242051,45.52079583242051,,136.56238749726154,3277.4972999342767,0.1415317912159543,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1961-07-17,1961-07-28,1019.9,0.9351567501968839,953.766369525802,0.34700000000000003,1961,7,17,1961.07,1960,10,290,42,0.0824054143270293,11.122058183628155,0.0116611976884421,0.08,1,Wet,63,12,13,13,155,256.0,0.268409547851094,697.766369525802,697.766369525802,,3,232.58878984193402,232.58878984193402,232.58878984193402,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,785.766369525802,967.7150654781032,990.0,0.37345125494396203,0.1393299108577406,989.4872188341983,0.3828679734860316,0.3828679734860316,0.3828679734860316,,21.38928538260912,21.38928538260912,21.38928538260912,,,0.9303551593677359,0.9303551593677359,0.9303551593677359,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.958104323200146,44.958104323200146,44.958104323200146,,134.87431296960042,3236.983511270411,0.1414123178160055,52.487958052347395,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1961-07-18,1961-07-29,987.4,0.9405065346766882,928.656152339762,0.35600000000000004,1961,7,18,1961.07,1960,10,291,42,0.0802358915621554,25.110217186040014,0.0270393052614517,0.08,1,Wet,63,12,13,13,155,256.0,0.275667155550528,672.656152339762,672.656152339762,,3,224.2187174465873,224.2187174465873,224.2187174465873,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,760.656152339762,967.614624609359,990.0,0.3576267549795722,0.1317968457019286,989.5105763993184,0.3558406020891768,0.3558406020891768,0.3558406020891768,,21.540111187870263,21.540111187870263,21.540111187870263,,,0.8968748697863493,0.8968748697863493,0.8968748697863493,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.64582846217494,43.64582846217494,43.64582846217494,,130.93748538652486,3142.499649276596,0.1409967349665708,52.684612527891986,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1961-07-19,1961-07-30,979.4,0.9384762085525074,919.1435986563257,0.358,1961,7,19,1961.07,1960,10,292,42,0.0794140069239065,9.512553683436408,0.0103493661897255,0.08,1,Wet,63,12,13,13,155,256.0,0.2785201358898004,663.1435986563256,663.1435986563256,,3,221.04786621877517,221.04786621877517,221.04786621877517,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,751.1435986563257,967.5765743946253,990.0,0.3521122311051162,0.1289430795968977,989.518944689298,0.3458586628043421,0.3458586628043421,0.3458586628043421,,21.5965116318684,21.5965116318684,21.5965116318684,,,0.8841914648751008,0.8841914648751008,0.8841914648751008,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.14126458190017,43.14126458190017,43.14126458190017,,129.4237937457005,3106.1710498968123,0.1408091118024453,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1961-07-20,1961-07-31,963.5,0.9366869328938734,902.497859843247,0.364,1961,7,20,1961.07,1960,10,293,42,0.0779758150904565,16.645738813078538,0.018444075663481004,0.08,1,Wet,63,12,13,13,155,256.0,0.2836571823499549,646.4978598432469,646.4978598432469,,3,215.4992866144157,215.4992866144157,215.4992866144157,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,734.497859843247,967.5099914393727,990.0,0.3424625274453606,0.1239493579529741,989.5335881146016,0.3287311906899179,0.3287311906899179,0.3287311906899179,,21.69486548453884,21.69486548453884,21.69486548453884,,,0.8619971464576628,0.8619971464576628,0.8619971464576628,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.24990484693868,42.24990484693868,42.24990484693868,,126.74971454081607,3041.9931489795863,0.1404432300402695,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1961-07-21,1961-08-01,909.1,0.936489828984384,851.3629035297033,0.386,1961,7,21,1961.07,1960,10,294,42,0.0735577548649663,51.13495631354362,0.0600624670179319,0.07,1,Wet,63,12,13,13,155,256.0,0.3006943325092486,595.3629035297033,595.3629035297033,,3,198.4543011765678,198.4543011765678,198.4543011765678,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,683.3629035297033,967.3054516141189,990.0,0.312819074509973,0.1081451614118813,989.5790357640781,0.2788198225256592,0.2788198225256592,0.2788198225256592,,21.99476432743368,21.99476432743368,21.99476432743368,,,0.7938172047062713,0.7938172047062713,0.7938172047062713,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.62811530239768,38.62811530239768,38.62811530239768,,115.88434590719305,2781.224301772633,0.1361162735970089,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500943,0.385
