Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1961-07-22,1961-08-02,878.9,0.9415200798908292,827.5019982160496,0.39799999999999996,1961,7,22,1961.07,1960,10,295,43,0.0714961726458666,23.860905313653802,0.0288348612632885,0.07,1,Wet,63,12,13,13,155,256.0,0.3093648118698099,571.5019982160496,571.5019982160496,,3,190.5006660720165,190.5006660720165,190.5006660720165,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,659.5019982160496,967.2100079928641,990.0,0.2989866656324925,0.0986007992864198,989.6024125350812,0.2569256613194144,0.2569256613194144,0.2569256613194144,,22.135478880897626,22.135478880897626,22.135478880897626,,,0.7620026642880662,0.7620026642880662,0.7620026642880662,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.317205202546575,37.317205202546575,37.317205202546575,,111.95161560763977,2686.8387745833543,0.1352886347694482,53.45440582769686,106.18732061568485,157.3781876432636,204.87087384931908,0.4
1961-07-23,1961-08-03,856.6,0.9392960813836936,804.601023313272,0.405,1961,7,23,1961.07,1960,10,296,43,0.0695175284142667,22.90097490277776,0.0284625227152628,0.07,1,Wet,63,12,13,13,155,256.0,0.3181701148549574,548.6010233132719,548.6010233132719,,2,274.300511656636,274.300511656636,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,636.6010233132719,967.118404093253,990.0,0.2857107381526214,0.0894404093253087,989.624848852522,0.5322219196690243,0.5322219196690243,,,21.974222839599992,21.974222839599992,,,,1.0972020466265435,1.0972020466265435,,,0.94,0.94,,,0.98,0.98,,,54.4707153433189,54.4707153433189,,,108.9414306866378,2614.5943364793075,0.1353980762266833,53.62363492446956,106.53369296094064,157.9174441355954,205.63629957141296,0.405
1961-07-24,1961-08-04,849.3,0.9394403434210324,797.8666836674828,0.408,1961,7,24,1961.07,1960,10,297,43,0.0689356814688705,6.734339645789078,0.0084404321970607,0.07,1,Wet,63,12,13,13,155,256.0,0.3208556081365217,541.8666836674828,541.8666836674828,,2,270.9333418337414,270.9333418337414,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,629.8666836674828,967.09146673467,990.0,0.2818067731405697,0.0867466734669931,989.6314465533924,0.5192589837239558,0.5192589837239558,,,22.02072083499853,22.02072083499853,,,,1.0837333673349656,1.0837333673349656,,,0.94,0.94,,,0.98,0.98,,,53.91590777355718,53.91590777355718,,,107.83181554711432,2587.963573130744,0.1351501670071664,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638302,0.41
1961-07-25,1961-08-05,849.3,0.9394403434210324,797.8666836674828,0.408,1961,7,25,1961.07,1960,10,298,43,0.0689356814688705,0.0,0.0,0.07,1,Wet,63,12,13,13,155,256.0,0.3208556081365217,541.8666836674828,541.8666836674828,,2,270.9333418337414,270.9333418337414,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,629.8666836674828,967.09146673467,990.0,0.2818067731405697,0.0867466734669931,989.6314465533924,0.5192589837239558,0.5192589837239558,,,22.02072083499853,22.02072083499853,,,,1.0837333673349656,1.0837333673349656,,,0.94,0.94,,,0.98,0.98,,,53.91590777355718,53.91590777355718,,,107.83181554711432,2587.963573130744,0.1351501670071664,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638302,0.41
1961-07-26,1961-08-06,834.7,0.9372509051268212,782.3233305093576,0.414,1961,7,26,1961.07,1960,10,299,43,0.0675927357560084,15.543353158125226,0.0198681958621957,0.07,1,Wet,63,12,13,13,155,256.0,0.32723043020246195,526.3233305093576,526.3233305093576,,2,263.1616652546788,263.1616652546788,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,614.3233305093576,967.0292933220372,990.0,0.2727961336286131,0.08052933220374299,989.6466745341677,0.4899472743270706,0.4899472743270706,,,22.127433937803264,22.127433937803264,,,,1.0526466610187148,1.0526466610187148,,,0.94,0.94,,,0.98,0.98,,,52.6231226368074,52.6231226368074,,,105.2462452736148,2525.909886566756,0.1345303676487453,53.78637819986046,106.86695347954763,158.43668926405743,206.374258108234,0.415
1961-07-27,1961-08-07,820.4,0.9415909816117859,772.4812413143093,0.42,1961,7,27,1961.07,1960,10,300,43,0.0667423792495563,9.842089195048286,0.0127408779251426,0.07,1,Wet,63,12,13,13,155,256.0,0.3313996331670635,516.4812413143093,516.4812413143093,,2,258.24062065715464,258.24062065715464,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,604.4812413143093,966.9899249652573,990.0,0.2670905746749619,0.0765924965257237,989.6563169287995,0.4718255076807232,0.4718255076807232,,,22.194566455861484,22.194566455861484,,,,1.0329624826286186,1.0329624826286186,,,0.94,0.94,,,0.98,0.98,,,51.795753996742704,51.795753996742704,,,103.59150799348541,2486.19619184365,0.1341022958916562,53.85766851797959,107.01299272428356,158.66436048811818,206.69813281131783,0.42
1961-07-28,1961-08-08,799.1,0.9453775660656584,755.4512130430676,0.43,1961,7,28,1961.07,1960,10,301,43,0.06527098480692099,17.03002827124169,0.0225428564773127,0.07,1,Wet,63,12,13,13,155,256.0,0.3388703275341828,499.45121304306764,499.45121304306764,,2,249.72560652153382,249.72560652153382,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,587.4512130430676,966.9218048521724,990.0,0.2572180945177203,0.0698902426086135,989.6728916628737,0.4412720794400557,0.4412720794400557,,,22.30981473126134,22.30981473126134,,,,0.9989024260861352,0.9989024260861352,,,0.94,0.94,,,0.98,0.98,,,50.34797142358961,50.34797142358961,,,100.69594284717924,2416.702628332301,0.1332924497421366,53.980275612216865,107.26422094426287,159.05618053019288,207.25589530207333,0.43
1961-07-29,1961-08-09,778.1,0.945215061756404,735.4718395526579,0.44,1961,7,29,1961.07,1960,10,302,44,0.0635447669373496,19.97937349040967,0.0271653820254517,0.07,1,Wet,63,12,13,13,155,256.0,0.3480758694387388,479.47183955265785,479.47183955265785,,2,239.73591977632896,239.73591977632896,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,567.4718395526578,966.8418873582106,990.0,0.2456358490160335,0.0658943679105315,989.6884697830734,0.4067249464158581,0.4067249464158581,,,22.43985747844699,22.43985747844699,,,,0.958943679105316,0.958943679105316,,,0.94,0.94,,,0.98,0.98,,,48.61565489556365,48.61565489556365,,,97.2313097911273,2333.5514349870555,0.1322026277039609,54.122687424053574,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1961-07-30,1961-08-10,764.4,0.9485719271921368,725.0883811456692,0.446,1961,7,30,1961.07,1960,10,303,44,0.0626476361309858,10.383458406988666,0.0143202658834256,0.07,1,Wet,63,12,13,13,155,256.0,0.3530604084367061,469.0883811456693,469.0883811456693,,2,234.54419057283462,234.54419057283462,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,557.0883811456691,966.8003535245826,990.0,0.2396164528380691,0.0638176762291338,989.6965658709328,0.3893237945490437,0.3893237945490437,,,22.506888551801087,22.506888551801087,,,,0.9381767622913384,0.9381767622913384,,,0.94,0.94,,,0.98,0.98,,,47.70490962961255,47.70490962961255,,,95.4098192592251,2289.835662221403,0.1315837099864621,54.196086183292984,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1961-07-31,1961-08-11,750.8,0.9386248169910292,704.7195125968648,0.452,1961,7,31,1961.07,1960,10,304,44,0.0608877658883691,20.368868548804468,0.0289035115172928,0.07,1,Wet,63,12,13,13,155,256.0,0.3632650940182565,448.7195125968648,448.7195125968648,,2,224.3597562984324,224.3597562984324,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,536.7195125968648,966.7188780503874,990.0,0.2278084130996317,0.0597439025193729,989.712447684381,0.3562878759041727,0.3562878759041727,,,22.637281758089447,22.637281758089447,,,,0.8974390251937295,0.8974390251937295,,,0.94,0.94,,,0.98,0.98,,,45.8978320731592,45.8978320731592,,,91.7956641463184,2203.095939511641,0.1302584397132056,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1961-08-01,1961-08-12,730.6,0.936916828725322,684.5114350667203,0.462,1961,8,1,1961.08,1960,11,305,44,0.0591417879897646,20.20807753014458,0.0295218991165207,0.07,1,Wet,58,10,10,7,117,202.0,0.2951009868524852,482.5114350667202,482.5114350667202,,2,241.2557175333601,241.2557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,560.5114350667202,966.6380457402668,990.0,0.2416008319227363,0.066502287013344,989.6918968810639,0.4118904673948983,0.4118904673948983,,,22.64196067340217,22.64196067340217,,,,0.9650228701334403,0.9650228701334403,,,0.94,0.94,,,0.98,0.98,,,49.36448185888381,49.36448185888381,,,98.7289637177676,2369.495129226423,0.1442327456635466,54.479099902335356,108.28738469982281,160.6545025923281,209.53712914837243,0.46
1961-08-02,1961-08-13,724.0,0.9310778641670568,674.100373656949,0.466,1961,8,2,1961.08,1960,11,306,44,0.0582422722839604,10.41106140977115,0.0154443786365105,0.07,1,Wet,58,10,10,7,117,202.0,0.2996586382294429,472.1003736569491,472.1003736569491,,2,236.05018682847447,236.05018682847447,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,550.100373656949,966.5964014946277,990.0,0.2355654340040284,0.0644200747313898,989.7000144912646,0.39433248588514097,0.39433248588514097,,,22.709280510751658,22.709280510751658,,,,0.9442007473138979,0.9442007473138979,,,0.94,0.94,,,0.98,0.98,,,48.442958677461284,48.442958677461284,,,96.88591735492257,2325.262016518141,0.1437262478128042,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1961-08-03,1961-08-14,697.9,0.9291923360502586,648.4833313294755,0.47700000000000004,1961,8,3,1961.08,1960,11,307,44,0.0560289598268666,25.61704232747354,0.0395030081574421,0.07,1,Wet,58,10,10,7,117,202.0,0.3114960558598686,446.4833313294755,446.4833313294755,,2,223.2416656647377,223.2416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,524.4833313294755,966.4939333253177,990.0,0.2207149746837539,0.0592966662658951,989.7199883590505,0.3527497653248382,0.3527497653248382,,,22.873305268407606,22.873305268407606,,,,0.892966662658951,0.892966662658951,,,0.94,0.94,,,0.98,0.98,,,46.1452620970955,46.1452620970955,,,92.290524194191,2214.9725806605843,0.1423174964343083,54.72507400125486,108.79257304535265,161.4452947592435,210.66955964262038,0.475
1961-08-04,1961-08-15,691.4,0.9313799209999172,643.9560773793427,0.479,1961,8,4,1961.08,1960,11,308,44,0.0556378050855752,4.527253950132831,0.0070303769296766,0.07,1,Wet,58,10,10,7,117,202.0,0.3136859905446711,441.9560773793427,441.9560773793427,,2,220.97803868967134,220.97803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,519.9560773793427,966.4758243095172,990.0,0.2180904796401986,0.0583912154758685,989.723518304884,0.3456404320948319,0.3456404320948319,,,22.90205356327177,22.90205356327177,,,,0.8839121547586853,0.8839121547586853,,,0.94,0.94,,,0.98,0.98,,,45.734767684073724,45.734767684073724,,,91.46953536814745,2195.268848835539,0.1420431277555355,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1961-08-05,1961-08-16,691.4,0.9313799209999172,643.9560773793427,0.479,1961,8,5,1961.08,1960,11,309,45,0.0556378050855752,0.0,0.0,0.07,1,Wet,58,10,10,7,117,202.0,0.3136859905446711,441.9560773793427,441.9560773793427,,2,220.97803868967134,220.97803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,519.9560773793427,966.4758243095172,990.0,0.2180904796401986,0.0583912154758685,989.723518304884,0.3456404320948319,0.3456404320948319,,,22.90205356327177,22.90205356327177,,,,0.8839121547586853,0.8839121547586853,,,0.94,0.94,,,0.98,0.98,,,45.734767684073724,45.734767684073724,,,91.46953536814745,2195.268848835539,0.1420431277555355,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1961-08-06,1961-08-17,685.0,0.929300738500987,636.5710058731761,0.484,1961,8,6,1961.08,1960,11,310,45,0.0549997349074424,7.385071506166582,0.0116013318829006,0.07,1,Wet,58,10,10,7,117,202.0,0.3173251658279963,434.5710058731761,434.5710058731761,,2,217.28550293658802,217.28550293658802,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,512.5710058731761,966.4462840234927,990.0,0.2138092787670586,0.0569142011746352,989.7292765200584,0.3341977435959386,0.3341977435959386,,,22.948794752969672,22.948794752969672,,,,0.8691420117463522,0.8691420117463522,,,0.94,0.94,,,0.98,0.98,,,45.062322362014896,45.062322362014896,,,90.12464472402979,2162.9914733767155,0.1415783061002079,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1961-08-07,1961-08-18,672.3,0.9365474601139979,629.6408574346407,0.488,1961,8,7,1961.08,1960,11,311,45,0.0544009700823529,6.930148438535298,0.0110065100711077,0.07,1,Wet,58,10,10,7,117,202.0,0.320817808461498,427.6408574346408,427.6408574346408,,2,213.8204287173204,213.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,505.6408574346408,966.4185634297384,990.0,0.2098807275613198,0.0555281714869281,989.7345911009517,0.3236340364159955,0.3236340364159955,,,22.99239363479731,22.99239363479731,,,,0.8552817148692816,0.8552817148692816,,,0.94,0.94,,,0.98,0.98,,,44.42795453142725,44.42795453142725,,,88.8559090628545,2132.541817508508,0.1411215743287086,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1961-08-08,1961-08-19,666.0,0.9305623409100874,619.7545190461183,0.49200000000000005,1961,8,8,1961.08,1960,11,312,45,0.0535467904455846,9.886338388522633,0.0159520230747796,0.07,1,Wet,58,10,10,7,117,202.0,0.3259355015448761,417.75451904611816,417.75451904611816,,2,208.87725952305908,208.87725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,495.75451904611816,966.3790180761844,990.0,0.2065974417496333,0.0535509038092236,989.7398516544412,0.3088559488089442,0.3088559488089442,,,23.051977629447745,23.051977629447745,,,,0.8355090380922363,0.8355090380922363,,,0.94,0.94,,,0.97,0.97,,,43.0693131209656,43.0693131209656,,,86.1386262419312,2067.327029806349,0.1389882987452994,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1961-08-09,1961-08-20,653.6,0.9286601129740986,606.9722498398709,0.5,1961,8,9,1961.08,1960,11,313,45,0.0524424023861648,12.782269206247294,0.0210590668842265,0.07,1,Wet,58,10,10,7,117,202.0,0.3327993990718536,404.9722498398709,404.9722498398709,,2,202.48612491993546,202.48612491993546,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,482.9722498398709,966.3278889993594,990.0,0.202352407695898,0.0509944499679741,989.746653142336,0.2902575492520615,0.2902575492520615,,,23.12850659372461,23.12850659372461,,,,0.8099444996797417,0.8099444996797417,,,0.94,0.94,,,0.97,0.97,,,41.89010565118663,41.89010565118663,,,83.78021130237326,2010.7250712569587,0.1380297226512016,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661286,0.5
1961-08-10,1961-08-21,635.1,0.9262821612419124,588.2818006047386,0.51,1961,8,10,1961.08,1960,11,314,45,0.0508275475722494,18.690449235132288,0.0317712518318924,0.07,1,Wet,58,10,10,7,117,202.0,0.3433728525892679,386.28180060473863,386.28180060473863,,2,193.14090030236932,193.14090030236932,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,464.28180060473863,966.2472681027213,990.0,0.19614524743330802,0.0472563601209477,989.7565983924457,0.2640950161753911,0.2640950161753911,,,23.245235273549124,23.245235273549124,,,,0.7725636012094772,0.7725636012094772,,,0.93,0.93,,,0.97,0.97,,,39.73121881333026,39.73121881333026,,,79.46243762666052,1907.0985030398526,0.1350754647602138,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1961-08-11,1961-08-22,623.0,0.9151901352719296,570.1634542744123,0.518,1961,8,11,1961.08,1960,11,315,45,0.0492621224493092,18.118346330326407,0.0317774599450323,0.08,1,Wet,58,10,10,7,117,202.0,0.3542843696586348,368.1634542744122,368.1634542744122,,2,184.0817271372061,184.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,446.1634542744122,966.1657355442347,990.0,0.1901280844453767,0.0436326908548824,989.7662392246996,0.2399037367521081,0.2399037367521081,,,23.36059994371273,23.36059994371273,,,,0.7363269085488243,0.7363269085488243,,,0.93,0.93,,,0.97,0.97,,,38.055581520135384,38.055581520135384,,,76.11116304027077,1826.6679129664983,0.1334900763450887,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1961-08-12,1961-08-23,623.0,0.9151901352719296,570.1634542744123,0.518,1961,8,12,1961.08,1960,11,316,46,0.0492621224493092,0.0,0.0,0.08,1,Wet,58,10,10,7,117,202.0,0.3542843696586348,368.1634542744122,368.1634542744122,,2,184.0817271372061,184.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,446.1634542744122,966.1657355442347,990.0,0.1901280844453767,0.0436326908548824,989.7662392246996,0.2399037367521081,0.2399037367521081,,,23.36059994371273,23.36059994371273,,,,0.7363269085488243,0.7363269085488243,,,0.93,0.93,,,0.97,0.97,,,38.055581520135384,38.055581520135384,,,76.11116304027077,1826.6679129664983,0.1334900763450887,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1961-08-13,1961-08-24,617.0,0.9184185612174464,566.6642522711644,0.522,1961,8,13,1961.08,1960,11,317,46,0.0489597913962286,3.4992020032477735,0.0061750886688601,0.08,1,Wet,58,10,10,7,117,202.0,0.3564721070552681,364.6642522711644,364.6642522711644,,2,182.3321261355822,182.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,442.6642522711644,966.1499891352202,990.0,0.1889659878391321,0.0429328504542328,989.7681011617067,0.2353644227600535,0.2353644227600535,,,23.38274760372648,23.38274760372648,,,,0.7293285045423288,0.7293285045423288,,,0.93,0.93,,,0.97,0.97,,,37.729619749482275,37.729619749482275,,,75.45923949896455,1811.0217479751486,0.1331639311929901,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602746,0.52
1961-08-14,1961-08-25,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1961,8,14,1961.08,1960,11,318,46,0.0468847977272627,24.01613042784584,0.0442572810282021,0.08,1,Wet,58,10,10,7,117,202.0,0.3722485932759285,340.64812184331856,340.64812184331856,,2,170.32406092165928,170.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,418.64812184331856,966.0419165482947,990.0,0.1809901511656777,0.0381296243686637,989.7808802244656,0.2053693994126087,0.2053693994126087,,,23.533594276758066,23.533594276758066,,,,0.6812962436866371,0.6812962436866371,,,0.92,0.92,,,0.97,0.97,,,35.090764822538844,35.090764822538844,,,70.18152964507769,1684.3567114818645,0.1293315627937279,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1961-08-15,1961-08-26,587.6,0.9136493485893028,536.8603572310743,0.537,1961,8,15,1961.08,1960,11,319,46,0.0463847348647648,5.787764612244246,0.010780763627427,0.08,1,Wet,58,10,10,7,117,202.0,0.3762617173706785,334.8603572310743,334.8603572310743,,2,167.43017861553716,167.43017861553716,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,412.8603572310743,966.0158716075398,990.0,0.1790680153165929,0.0369720714462148,989.7839599132373,0.1984434860488212,0.1984434860488212,,,23.569644819648534,23.569644819648534,,,,0.6697207144621486,0.6697207144621486,,,0.92,0.92,,,0.97,0.97,,,34.54739834119019,34.54739834119019,,,69.09479668238038,1658.2751203771288,0.1287016181242094,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1961-08-16,1961-08-27,576.1,0.911538398058414,525.1372711214524,0.544,1961,8,16,1961.08,1960,11,320,46,0.0453718602248934,11.723086109622045,0.0223238508372999,0.08,1,Wet,58,10,10,7,117,202.0,0.3846613278250478,323.13727112145233,323.13727112145233,,2,161.56863556072614,161.56863556072614,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,401.13727112145233,965.9631177200464,990.0,0.1751747394868291,0.0346274542242904,989.7901978062888,0.18477535428620398,0.18477535428620398,,,23.6423047319562,23.6423047319562,,,,0.6462745422429046,0.6462745422429046,,,0.92,0.92,,,0.97,0.97,,,33.44070595946568,33.44070595946568,,,66.88141191893136,1605.1538860543528,0.1273598649284659,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1961-08-17,1961-08-28,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1961,8,17,1961.08,1960,11,321,46,0.0445309142177876,9.73317137853951,0.0188845439595736,0.08,1,Wet,58,10,10,7,117,202.0,0.391925481579908,313.4040997429128,313.4040997429128,,2,156.70204987145638,156.70204987145638,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,391.4040997429128,965.9193184488432,990.0,0.1719423209478308,0.0326808199485825,989.7953768591037,0.1737938053162317,0.1737938053162317,,,23.70226460494427,23.70226460494427,,,,0.6268081994858256,0.6268081994858256,,,0.92,0.92,,,0.97,0.97,,,32.51569856485892,32.51569856485892,,,65.03139712971786,1560.7535311132285,0.1261755526627669,55.65489015919116,110.706884273494,164.4532089712694,215.00327261998692,0.55
1961-08-18,1961-08-29,559.1,0.9068376142103768,507.01291010502166,0.556,1961,8,18,1961.08,1960,11,322,46,0.0438059154330738,8.391189637891102,0.0165502484663614,0.08,1,Wet,58,10,10,7,117,202.0,0.3984119456803538,305.0129101050217,305.0129101050217,,2,152.50645505251086,152.50645505251086,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,383.01291010502166,965.8815580954724,990.0,0.1691555790016677,0.0310025820210043,989.7998418389774,0.1645932698949071,0.1645932698949071,,,23.753690473609932,23.753690473609932,,,,0.6100258202100434,0.6100258202100434,,,0.92,0.92,,,0.97,0.97,,,31.713771169742678,31.713771169742678,,,63.427542339485356,1522.261016147649,0.1251004482831553,55.71305354678754,110.82691046906271,164.64248668860756,215.27755427081485,0.555
1961-08-19,1961-08-30,553.5,0.9084075021595168,502.8035524452925,0.56,1961,8,19,1961.08,1960,11,323,47,0.0434422269312732,4.2093576597291635,0.0083717739050524,0.08,1,Wet,58,10,10,7,117,202.0,0.4017473604106618,300.8035524452925,300.8035524452925,,2,150.40177622264625,150.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,378.8035524452925,965.8626159860037,990.0,0.167757637343455,0.0301607104890585,989.8020816521673,0.1600709974610233,0.1600709974610233,,,23.779394668702622,23.779394668702622,,,,0.601607104890585,0.601607104890585,,,0.92,0.92,,,0.97,0.97,,,31.3099467645733,31.3099467645733,,,62.6198935291466,1502.8774446995185,0.1245414699729273,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1961-08-20,1961-08-31,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1961,8,20,1961.08,1960,11,324,47,0.0425565906621026,10.250419782067695,0.0208107899479674,0.08,1,Wet,58,10,10,7,117,202.0,0.4101080403403184,290.55313266322486,290.55313266322486,,2,145.27656633161243,145.27656633161243,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,368.5531326632248,965.8164890969844,990.0,0.1643534388918458,0.0281106265326449,989.8075359345756,0.1493187070567674,0.1493187070567674,,,23.841728130534293,23.841728130534293,,,,0.5811062653264496,0.5811062653264496,,,0.91,0.91,,,0.97,0.97,,,29.99269091009319,29.99269091009319,,,59.98538182018638,1439.6491636844733,0.1217845910264475,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710582,0.57
1961-08-21,1961-09-01,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1961,8,21,1961.08,1960,11,325,47,0.0423715875095842,2.1412401911852044,0.0043662077205994,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.37519481648885705,306.41189247203965,306.41189247203965,,2,153.20594623601983,153.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,377.41189247203965,965.8068535161243,990.0,0.1672954624445888,0.0312823784944079,989.801422159061,0.1661100193369746,0.1661100193369746,,,23.8284586235998,23.8284586235998,,,,0.6128237849440792,0.6128237849440792,,,0.92,0.92,,,0.97,0.97,,,31.959512109208102,31.959512109208102,,,63.919024218416205,1534.0565812419886,0.13033742696617098,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1961-08-22,1961-09-02,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1961,8,22,1961.08,1960,11,326,47,0.0423715875095842,0.0,0.0,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.37519481648885705,306.41189247203965,306.41189247203965,,2,153.20594623601983,153.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,377.41189247203965,965.8068535161243,990.0,0.1672954624445888,0.0312823784944079,989.801422159061,0.1661100193369746,0.1661100193369746,,,23.8284586235998,23.8284586235998,,,,0.6128237849440792,0.6128237849440792,,,0.92,0.92,,,0.97,0.97,,,31.959512109208102,31.959512109208102,,,63.919024218416205,1534.0565812419886,0.13033742696617098,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1961-08-23,1961-09-03,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1961,8,23,1961.08,1960,11,327,47,0.0423715875095842,0.0,0.0,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.37519481648885705,306.41189247203965,306.41189247203965,,2,153.20594623601983,153.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,377.41189247203965,965.8068535161243,990.0,0.1672954624445888,0.0312823784944079,989.801422159061,0.1661100193369746,0.1661100193369746,,,23.8284586235998,23.8284586235998,,,,0.6128237849440792,0.6128237849440792,,,0.92,0.92,,,0.97,0.97,,,31.959512109208102,31.959512109208102,,,63.919024218416205,1534.0565812419886,0.13033742696617098,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1961-08-24,1961-09-04,515.2,0.9212508629448248,474.62844458917374,0.585,1961,8,24,1961.08,1960,11,328,47,0.0410078976125046,15.783447882865858,0.0332543235931163,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3876716663268374,290.62844458917374,290.62844458917374,,2,145.31422229458687,145.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.62844458917374,965.7358280006513,990.0,0.1620537269853344,0.0281256889178347,989.8098205840967,0.1493963614598633,0.1493963614598633,,,23.924596221985627,23.924596221985627,,,,0.5812568891783475,0.5812568891783475,,,0.91,0.91,,,0.97,0.97,,,30.104739447068507,30.104739447068507,,,60.209478894137014,1445.027493459288,0.1268560272367426,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1961-08-25,1961-09-05,509.9,0.9199426161588228,469.07873997938367,0.593,1961,8,25,1961.08,1960,11,329,47,0.0405284031342187,5.549704609790069,0.0118310725615788,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3922582379412184,285.07873997938367,285.07873997938367,,2,142.53936998969183,142.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.07873997938367,965.7108543299072,990.0,0.1602106516536698,0.0270157479958767,989.8127736003504,0.1437273597953195,0.1437273597953195,,,23.958191910647997,23.958191910647997,,,,0.5701574799587673,0.5701574799587673,,,0.91,0.91,,,0.97,0.97,,,29.57134024705159,29.57134024705159,,,59.14268049410318,1419.4243318584765,0.12608262846596402,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1961-08-26,1961-09-06,509.9,0.9199426161588228,469.07873997938367,0.593,1961,8,26,1961.08,1960,11,330,48,0.0405284031342187,0.0,0.0,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3922582379412184,285.07873997938367,285.07873997938367,,2,142.53936998969183,142.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.07873997938367,965.7108543299072,990.0,0.1602106516536698,0.0270157479958767,989.8127736003504,0.1437273597953195,0.1437273597953195,,,23.958191910647997,23.958191910647997,,,,0.5701574799587673,0.5701574799587673,,,0.91,0.91,,,0.97,0.97,,,29.57134024705159,29.57134024705159,,,59.14268049410318,1419.4243318584765,0.12608262846596402,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1961-08-27,1961-09-07,504.6,0.9137807140222334,461.093748295619,0.595,1961,8,27,1961.08,1960,11,331,48,0.0398384998527414,7.98499168376469,0.0173175015130443,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3990511705702695,277.09374829561904,277.09374829561904,,2,138.54687414780952,138.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,348.093748295619,965.6749218673303,990.0,0.15755880939706898,0.0254187496591237,989.8170224409438,0.1357603924981555,0.1357603924981555,,,24.00634018111541,24.00634018111541,,,,0.5541874965912379,0.5541874965912379,,,0.91,0.91,,,0.97,0.97,,,28.800817932764463,28.800817932764463,,,57.60163586552893,1382.4392607726943,0.1249239142331616,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1961-08-28,1961-09-08,499.4,0.9139458138727656,456.42453944805914,0.599,1961,8,28,1961.08,1960,11,332,48,0.0394350802083123,4.669208847559787,0.0102299689083459,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.4031334516380425,272.4245394480592,272.4245394480592,,1,272.4245394480592,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,343.4245394480592,965.6539104275163,990.0,0.1560081496321967,0.0244849078896118,989.8195069424784,0.5249801606963936,,,,23.640616354265585,,,,,1.0896981577922369,,,,0.95,,,,0.98,,,,58.819822409457004,,,,58.819822409457004,1411.675737826968,0.128870858873158,56.05600076850403,111.53537919357565,165.76158050869145,216.90350214035192,0.6
1961-08-29,1961-09-09,494.2,0.9141439195548341,451.76992504399885,0.604,1961,8,29,1961.08,1960,11,333,48,0.0390329215238015,4.6546144040602835,0.0103030638960903,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.4072869613489207,267.7699250439989,267.7699250439989,,1,267.7699250439989,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.76992504399885,965.6329646626981,990.0,0.1544623367304793,0.0235539850087997,989.8219836782608,0.5072254824931223,,,,23.681793533069612,,,,,1.0710797001759955,,,,0.95,,,,0.98,,,,57.91553543978754,,,,57.91553543978754,1389.972850554901,0.1281969698052543,56.086860022730896,111.59919902586832,165.86256086757598,217.05060984737202,0.605
1961-08-30,1961-09-10,489.0,0.9132865993695144,446.5971470916925,0.608,1961,8,30,1961.08,1960,11,334,48,0.0385859935087222,5.172777952306434,0.0115826488950776,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.4120044232217683,262.5971470916925,262.5971470916925,,1,262.5971470916925,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,333.5971470916925,965.6096871619127,990.0,0.152744439993551,0.0225194294183384,989.8247361305881,0.4878511693523468,,,,23.7271977993232,,,,,1.0503885883667698,,,,0.95,,,,0.98,,,,56.90561779356005,,,,56.90561779356005,1365.734827045441,0.1274204686799679,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1961-08-31,1961-09-11,468.6,0.9171517748188612,429.7773216801184,0.624,1961,8,31,1961.08,1960,11,335,48,0.0371327605931622,16.819825411574072,0.0391361399568984,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.4281286859918367,245.7773216801184,245.7773216801184,,1,245.7773216801184,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.77732168011835,965.5339979475605,990.0,0.1471585201151684,0.0191554643360236,989.8336860155487,0.4274503559834113,,,,23.872237712005013,,,,,0.9831092867204736,,,,0.94,,,,0.98,,,,53.022215965131885,,,,53.022215965131885,1272.5331831631652,0.1233713676604744,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1961-09-01,1961-09-12,463.6,0.9213465808907868,427.1362749009687,0.629,1961,9,1,1961.09,1960,12,336,48,0.0369045741514437,2.64104677914969,0.0061831479420988,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3230819017466854,289.1362749009687,289.1362749009687,,2,144.56813745048436,144.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,348.1362749009687,965.5221132370544,990.0,0.1575729326239379,0.0278272549801937,989.814599812396,0.1478614902282808,0.1478614902282808,,,24.144625085113354,24.144625085113354,,,,0.5782725498019374,0.5782725498019374,,,0.91,0.91,,,0.97,0.97,,,30.22561776193757,30.22561776193757,,,60.45123552387515,1450.8296525730036,0.1415268125796403,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1961-09-02,1961-09-13,463.6,0.9213465808907868,427.1362749009687,0.629,1961,9,2,1961.09,1960,12,337,49,0.0369045741514437,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3230819017466854,289.1362749009687,289.1362749009687,,2,144.56813745048436,144.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,348.1362749009687,965.5221132370544,990.0,0.1575729326239379,0.0278272549801937,989.814599812396,0.1478614902282808,0.1478614902282808,,,24.144625085113354,24.144625085113354,,,,0.5782725498019374,0.5782725498019374,,,0.91,0.91,,,0.97,0.97,,,30.22561776193757,30.22561776193757,,,60.45123552387515,1450.8296525730036,0.1415268125796403,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1961-09-03,1961-09-14,463.6,0.9213465808907868,427.1362749009687,0.629,1961,9,3,1961.09,1960,12,338,49,0.0369045741514437,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3230819017466854,289.1362749009687,289.1362749009687,,2,144.56813745048436,144.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,348.1362749009687,965.5221132370544,990.0,0.1575729326239379,0.0278272549801937,989.814599812396,0.1478614902282808,0.1478614902282808,,,24.144625085113354,24.144625085113354,,,,0.5782725498019374,0.5782725498019374,,,0.91,0.91,,,0.97,0.97,,,30.22561776193757,30.22561776193757,,,60.45123552387515,1450.8296525730036,0.1415268125796403,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1961-09-04,1961-09-15,458.6,0.92069814088752,422.23216741101686,0.636,1961,9,4,1961.09,1960,12,339,49,0.0364808592643118,4.904107489951913,0.011614717845924001,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3268344068765977,284.2321674110168,284.2321674110168,,2,142.1160837055084,142.1160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,343.2321674110168,965.5000447533496,990.0,0.15594426223982097,0.0268464334822033,989.817209304278,0.1428720923827779,0.1428720923827779,,,24.174292458545622,24.174292458545622,,,,0.5684643348220336,0.5684643348220336,,,0.91,0.91,,,0.97,0.97,,,29.749463421786146,29.749463421786146,,,59.49892684357229,1427.9742442457348,0.1409151917732828,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1961-09-05,1961-09-16,448.8,0.9186071545171632,412.27089094730286,0.645,1961,9,5,1961.09,1960,12,340,49,0.0356202049778469,9.961276463713943,0.0241619689443153,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3347313696654838,274.27089094730286,274.27089094730286,,1,274.27089094730286,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,333.27089094730286,965.4552190092627,990.0,0.1526360892444917,0.0248541781894605,989.8225097325661,0.5321071918120985,,,,23.835183531491104,,,,,1.0970835637892111,,,,0.95,,,,0.98,,,,59.70585281441235,,,,59.70585281441235,1432.9404675458966,0.1448218977508263,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1961-09-06,1961-09-17,443.9,0.9162405497561958,406.7191800367753,0.649,1961,9,6,1961.09,1960,12,341,49,0.0351405371551773,5.551710910527562,0.0136499855011154,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3393004480081862,268.7191800367753,268.7191800367753,,1,268.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,327.7191800367753,965.4302363101656,990.0,0.1507923476136892,0.023743836007355,989.8254638163788,0.5108216529394694,,,,23.884405853274004,,,,,1.0748767201471012,,,,0.95,,,,0.98,,,,58.61810793901347,,,,58.61810793901347,1406.8345905363233,0.1441242774282571,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1961-09-07,1961-09-18,434.2,0.912194746936794,396.0749591199559,0.66,1961,9,7,1961.09,1960,12,342,49,0.0342208764679641,10.644220916819393,0.0268742587021151,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3484188960257018,258.0749591199559,258.0749591199559,,1,258.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,317.07495911995585,965.3803747955998,990.0,0.1472573664974023,0.0216149918239911,989.8311276416786,0.4712213739538739,,,,23.97953147212491,,,,,1.0322998364798237,,,,0.95,,,,0.98,,,,56.5204028846686,,,,56.5204028846686,1356.4896692320465,0.1427012780869864,56.449960412671224,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1961-09-08,1961-09-19,429.5,0.9173739538957784,394.0121131982369,0.665,1961,9,8,1961.09,1960,12,343,49,0.0340426465803276,2.062845921719031,0.0052354885868221,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3502430391792775,256.01211319823693,256.01211319823693,,1,256.01211319823693,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,315.0121131982369,965.3700605659913,990.0,0.1465722885160196,0.0212024226396473,989.8322252888443,0.4637308684114651,,,,23.998433854441647,,,,,1.0240484527929474,,,,0.95,,,,0.98,,,,56.1128210472692,,,,56.1128210472692,1346.7077051344609,0.1424139491341919,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1961-09-09,1961-09-20,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1961,9,9,1961.09,1960,12,344,50,0.0332788165974525,8.84062480179557,0.0229524382466655,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3582819709073643,247.1714883964413,247.1714883964413,,1,247.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,306.1714883964413,965.3258574419823,990.0,0.1436362876593347,0.0194342976792882,989.8369294146614,0.4323059049580118,,,,24.078766067721237,,,,,0.9886859535857652,,,,0.94,,,,0.98,,,,53.78430200957613,,,,53.78430200957613,1290.8232482298272,0.1396372878831003,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1961-09-10,1961-09-21,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1961,9,10,1961.09,1960,12,345,50,0.0332788165974525,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,75,138.0,0.3582819709073643,247.1714883964413,247.1714883964413,,1,247.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,306.1714883964413,965.3258574419823,990.0,0.1436362876593347,0.0194342976792882,989.8369294146614,0.4323059049580118,,,,24.078766067721237,,,,,0.9886859535857652,,,,0.94,,,,0.98,,,,53.78430200957613,,,,53.78430200957613,1290.8232482298272,0.1396372878831003,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1961-09-11,1961-09-22,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1961,9,11,1961.09,1960,12,346,50,0.0332788165974525,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3582819709073643,247.1714883964413,247.1714883964413,,1,247.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,306.1714883964413,965.3258574419823,990.0,0.1436362876593347,0.0194342976792882,989.8369294146614,0.4323059049580118,,,,24.078766067721237,,,,,0.9886859535857652,,,,0.94,,,,0.98,,,,53.78430200957613,,,,53.78430200957613,1290.8232482298272,0.1396372878831003,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1961-09-12,1961-09-23,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1961,9,12,1961.09,1960,12,347,50,0.0332788165974525,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3582819709073643,247.1714883964413,247.1714883964413,,1,247.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,306.1714883964413,965.3258574419823,990.0,0.1436362876593347,0.0194342976792882,989.8369294146614,0.4323059049580118,,,,24.078766067721237,,,,,0.9886859535857652,,,,0.94,,,,0.98,,,,53.78430200957613,,,,53.78430200957613,1290.8232482298272,0.1396372878831003,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1961-09-13,1961-09-24,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1961,9,13,1961.09,1960,12,348,50,0.0332788165974525,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3582819709073643,247.1714883964413,247.1714883964413,,1,247.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,306.1714883964413,965.3258574419823,990.0,0.1436362876593347,0.0194342976792882,989.8369294146614,0.4323059049580118,,,,24.078766067721237,,,,,0.9886859535857652,,,,0.94,,,,0.98,,,,53.78430200957613,,,,53.78430200957613,1290.8232482298272,0.1396372878831003,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1961-09-14,1961-09-25,415.3,0.9212010008195706,382.57477564036765,0.68,1961,9,14,1961.09,1960,12,349,50,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3607137971106708,244.5747756403677,244.5747756403677,,1,244.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.5747756403677,965.3128738782018,990.0,0.1427739107292734,0.0189149551280735,989.8383111341427,0.4232840970800987,,,,24.102153158860816,,,,,0.9782991025614708,,,,0.94,,,,0.98,,,,53.27095006964713,,,,53.27095006964713,1278.502801671531,0.1392432367776476,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1961-09-15,1961-09-26,410.7,0.9236168999978376,379.3294608291118,0.685,1961,9,15,1961.09,1960,12,350,50,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3637998474950225,241.32946082911187,241.32946082911187,,1,241.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.32946082911184,965.2966473041456,990.0,0.14169613090265698,0.0182658921658223,989.8400379769316,0.4121419326198261,,,,24.131248740166203,,,,,0.9653178433164472,,,,0.94,,,,0.98,,,,52.6275406742636,,,,52.6275406742636,1263.0609761823266,0.1387383425459072,56.56655963161207,112.59288021069729,167.43877633568468,219.35585506259102,0.685
1961-09-16,1961-09-27,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1961,9,16,1961.09,1960,12,351,51,0.0324078558916269,4.238536157504143,0.0113000232176104,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3679107942182794,237.0909246716077,237.0909246716077,,1,237.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.0909246716077,965.275454623358,990.0,0.1402884989684306,0.0174181849343215,989.8422933160973,0.3978124120458884,,,,24.16902628069345,,,,,0.9483636986864308,,,,0.94,,,,0.98,,,,51.78417015773205,,,,51.78417015773205,1242.8200837855693,0.1380576461642443,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1961-09-17,1961-09-28,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1961,9,17,1961.09,1960,12,352,51,0.031819070804736,6.814642209384488,0.0185041571610941,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3747186733757574,230.2762824622232,230.2762824622232,,1,230.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,289.2762824622232,965.2413814123113,990.0,0.1380253336590409,0.0160552564924446,989.8459194098483,0.3753024372252527,,,,24.22923556031223,,,,,0.9211051298488928,,,,0.94,,,,0.98,,,,50.42104687865366,,,,50.42104687865366,1210.1051250876876,0.1369109260622172,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1961-09-18,1961-09-29,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1961,9,18,1961.09,1960,12,353,51,0.0309920370490232,9.572149950379751,0.0266853629015932,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3847181771607931,220.70413251184345,220.70413251184345,,1,220.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,279.70413251184345,965.1935206625592,990.0,0.1348463908710919,0.0141408265023686,989.8510127826263,0.3447850590265072,,,,24.312707061040825,,,,,0.8828165300473738,,,,0.94,,,,0.98,,,,48.4916228947506,,,,48.4916228947506,1163.798949474014,0.1351855707799784,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
1961-09-19,1961-09-30,379.1,0.9160644915741682,347.2800487557672,0.716,1961,9,19,1961.09,1960,12,354,51,0.0300049962124982,11.424083756076245,0.032895882723486,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3973738211982679,209.28004875576718,209.28004875576718,,1,209.28004875576718,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.28004875576715,965.1364002437787,990.0,0.1310524147159374,0.0118560097511534,989.857091575533,0.3100472883119618,,,,24.41064404344225,,,,,0.8371201950230689,,,,0.94,,,,0.97,,,,45.69573434157734,,,,45.69573434157734,1096.6976241978564,0.13158180121575,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259102,0.715
1961-09-20,1961-10-01,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1961,9,20,1961.09,1960,12,355,51,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4002274408001401,206.8039437878336,206.8039437878336,,1,206.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.8039437878336,965.1240197189392,990.0,0.1302300920328598,0.0113607887575667,989.8584091192096,0.3027596913754512,,,,24.43162970889495,,,,,0.8272157751513344,,,,0.94,,,,0.97,,,,45.19390301805307,,,,45.19390301805307,1084.6536724332736,0.1310713053962689,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1961-09-21,1961-10-02,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1961,9,21,1961.09,1960,12,356,51,0.0297910607432688,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4002274408001401,206.8039437878336,206.8039437878336,,1,206.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.8039437878336,965.1240197189392,990.0,0.1302300920328598,0.0113607887575667,989.8584091192096,0.3027596913754512,,,,24.43162970889495,,,,,0.8272157751513344,,,,0.94,,,,0.97,,,,45.19390301805307,,,,45.19390301805307,1084.6536724332736,0.1310713053962689,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1961-09-22,1961-10-03,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1961,9,22,1961.09,1960,12,357,51,0.0297910607432688,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4002274408001401,206.8039437878336,206.8039437878336,,1,206.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.8039437878336,965.1240197189392,990.0,0.1302300920328598,0.0113607887575667,989.8584091192096,0.3027596913754512,,,,24.43162970889495,,,,,0.8272157751513344,,,,0.94,,,,0.97,,,,45.19390301805307,,,,45.19390301805307,1084.6536724332736,0.1310713053962689,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1961-09-23,1961-10-04,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1961,9,23,1961.09,1960,12,358,52,0.0297910607432688,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4002274408001401,206.8039437878336,206.8039437878336,,1,206.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.8039437878336,965.1240197189392,990.0,0.1302300920328598,0.0113607887575667,989.8584091192096,0.3027596913754512,,,,24.43162970889495,,,,,0.8272157751513344,,,,0.94,,,,0.97,,,,45.19390301805307,,,,45.19390301805307,1084.6536724332736,0.1310713053962689,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1961-09-24,1961-10-05,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1961,9,24,1961.09,1960,12,359,52,0.0297910607432688,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4002274408001401,206.8039437878336,206.8039437878336,,1,206.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.8039437878336,965.1240197189392,990.0,0.1302300920328598,0.0113607887575667,989.8584091192096,0.3027596913754512,,,,24.43162970889495,,,,,0.8272157751513344,,,,0.94,,,,0.97,,,,45.19390301805307,,,,45.19390301805307,1084.6536724332736,0.1310713053962689,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1961-09-25,1961-10-06,370.4,0.9221297088191446,341.5568441466111,0.728,1961,9,25,1961.09,1960,12,360,52,0.0295105113342672,3.247099641222462,0.0095067620423049,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4040323078426277,203.55684414661118,203.55684414661118,,1,203.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.5568441466111,965.107784220733,990.0,0.1291517194582841,0.0107113688293222,989.8601369117123,0.2933333847191762,,,,24.45901930626019,,,,,0.8142273765864445,,,,0.94,,,,0.97,,,,44.53416811539156,,,,44.53416811539156,1068.8200347693974,0.1303858168225595,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1961-09-26,1961-10-07,353.3,0.9302022779600488,328.6404648032853,0.745,1961,9,26,1961.09,1960,12,361,52,0.0283945361590038,12.916379343325847,0.0393024618896434,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4199117722237973,190.64046480328528,190.64046480328528,,1,190.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,249.64046480328528,965.0432023240164,990.0,0.1248621469826408,0.0090640464803285,989.866073806537,0.2573028202258179,,,,24.565568662294737,,,,,0.7625618592131411,,,,0.93,,,,0.97,,,,41.44437554386171,,,,41.44437554386171,994.6650130526809,0.1261085592995041,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1961-09-27,1961-10-08,349.1,0.9314493654938852,325.16897349391536,0.754,1961,9,27,1961.09,1960,12,362,52,0.0280945993098742,3.4714913093699242,0.0106759610920716,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4243947339661614,187.16897349391536,187.16897349391536,,1,187.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.16897349391536,965.0258448674697,990.0,0.1237092531898611,0.0087168973493915,989.8675738494608,0.2480183783141118,,,,24.59371060367709,,,,,0.7486758939756615,,,,0.93,,,,0.97,,,,40.736302509007785,,,,40.736302509007785,977.6712602161866,0.1252773352614161,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1961-09-28,1961-10-09,349.1,0.9314493654938852,325.16897349391536,0.754,1961,9,28,1961.09,1960,12,363,52,0.0280945993098742,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4243947339661614,187.16897349391536,187.16897349391536,,1,187.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.16897349391536,965.0258448674697,990.0,0.1237092531898611,0.0087168973493915,989.8675738494608,0.2480183783141118,,,,24.59371060367709,,,,,0.7486758939756615,,,,0.93,,,,0.97,,,,40.736302509007785,,,,40.736302509007785,977.6712602161866,0.1252773352614161,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1961-09-29,1961-10-10,349.1,0.9314493654938852,325.16897349391536,0.754,1961,9,29,1961.09,1960,12,364,52,0.0280945993098742,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4243947339661614,187.16897349391536,187.16897349391536,,1,187.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.16897349391536,965.0258448674697,990.0,0.1237092531898611,0.0087168973493915,989.8675738494608,0.2480183783141118,,,,24.59371060367709,,,,,0.7486758939756615,,,,0.93,,,,0.97,,,,40.736302509007785,,,,40.736302509007785,977.6712602161866,0.1252773352614161,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1961-09-30,1961-10-11,349.1,0.9314493654938852,325.16897349391536,0.754,1961,9,30,1961.09,1960,12,365,53,0.0280945993098742,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.4243947339661614,187.16897349391536,187.16897349391536,,1,187.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.16897349391536,965.0258448674697,990.0,0.1237092531898611,0.0087168973493915,989.8675738494608,0.2480183783141118,,,,24.59371060367709,,,,,0.7486758939756615,,,,0.93,,,,0.97,,,,40.736302509007785,,,,40.736302509007785,977.6712602161866,0.1252773352614161,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
