Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1964-12-12,1964-12-23,483.8,0.9150446507013824,442.69860200932885,0.612,1964,12,12,1964.12,1964,3,73,11,0.038249159213606,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2665470355325708,324.6986020093288,324.6986020093288,,2,162.3493010046644,162.3493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.69860200932885,965.592143709042,990.0,0.1677227829551276,0.0349397204018657,989.7973374966432,0.1865678901080197,0.1865678901080197,,,24.018625897493035,24.018625897493035,,,,0.6493972040186576,0.6493972040186576,,,0.92,0.92,,,0.97,0.97,,,34.137141313833034,34.137141313833034,,,68.27428262766604,1638.5827830639853,0.1542229460806549,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1964-12-13,1964-12-24,483.8,0.9150446507013824,442.69860200932885,0.612,1964,12,13,1964.12,1964,3,74,11,0.038249159213606,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2665470355325708,324.6986020093288,324.6986020093288,,2,162.3493010046644,162.3493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.69860200932885,965.592143709042,990.0,0.1677227829551276,0.0349397204018657,989.7973374966432,0.1865678901080197,0.1865678901080197,,,24.018625897493035,24.018625897493035,,,,0.6493972040186576,0.6493972040186576,,,0.92,0.92,,,0.97,0.97,,,34.137141313833034,34.137141313833034,,,68.27428262766604,1638.5827830639853,0.1542229460806549,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1964-12-14,1964-12-25,489.0,0.9132865993695144,446.5971470916925,0.608,1964,12,14,1964.12,1964,3,75,11,0.0385859935087222,3.8985450823636825,0.0087294446633875,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2642202279356992,328.5971470916925,328.5971470916925,,2,164.29857354584624,164.29857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,382.5971470916925,965.6096871619128,990.0,0.1690175027241783,0.0357194294183384,989.7952630678576,0.1910810955569134,0.1910810955569134,,,23.994494810388,23.994494810388,,,,0.6571942941833849,0.6571942941833849,,,0.92,0.92,,,0.97,0.97,,,34.512305524209864,34.512305524209864,,,69.02461104841971,1656.590665162073,0.1545567666473427,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1964-12-15,1964-12-26,494.2,0.914143919554834,451.76992504399885,0.604,1964,12,15,1964.12,1964,3,76,11,0.0390329215238015,5.172777952306434,0.0114500272496064,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2611948991259383,333.76992504399885,333.76992504399885,,2,166.88496252199948,166.88496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.76992504399885,965.632964662698,990.0,0.1707353994611066,0.0367539850087997,989.79251061553,0.1971517860918432,0.1971517860918432,,,23.96239416674026,23.96239416674026,,,,0.6675398500879978,0.6675398500879978,,,0.92,0.92,,,0.97,0.97,,,35.00869985166489,35.00869985166489,,,70.01739970332977,1680.4175928799143,0.1549846411234891,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1964-12-16,1964-12-27,504.6,0.9137807140222334,461.093748295619,0.595,1964,12,16,1964.12,1964,3,77,11,0.0398384998527414,9.32382325162007,0.0202211009932026,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2559132506918033,343.09374829561904,343.09374829561904,,2,171.54687414780952,171.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,397.093748295619,965.6749218673305,990.0,0.1738318721276963,0.0386187496591238,989.7875493782132,0.2083312902283186,0.2083312902283186,,,23.90429622065461,23.90429622065461,,,,0.6861874965912379,0.6861874965912379,,,0.92,0.92,,,0.97,0.97,,,35.89941237759078,35.89941237759078,,,71.79882475518156,1723.171794124357,0.1557141579572002,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1964-12-17,1964-12-28,509.9,0.9199426161588228,469.07873997938367,0.593,1964,12,17,1964.12,1964,3,78,12,0.0405284031342187,7.98499168376469,0.0170227106948305,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2515569134623031,351.07873997938367,351.07873997938367,,2,175.53936998969183,175.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,405.07873997938367,965.7108543299072,990.0,0.1764837143842971,0.0402157479958767,989.78330053762,0.2181480606989435,0.2181480606989435,,,23.854298147013747,23.854298147013747,,,,0.7021574799587673,0.7021574799587673,,,0.93,0.93,,,0.97,0.97,,,37.056540184197786,37.056540184197786,,,74.11308036839557,1778.7139288414935,0.1579970995309932,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1964-12-18,1964-12-29,515.2,0.9212508629448248,474.62844458917374,0.585,1964,12,18,1964.12,1964,3,79,12,0.0410078976125046,5.549704609790069,0.0116927349657556,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2486155251443848,356.62844458917374,356.62844458917374,,2,178.31422229458687,178.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.62844458917374,965.7358280006512,990.0,0.1783267897159617,0.0413256889178347,989.7803475213664,0.2251027069333913,0.2251027069333913,,,23.819416813781576,23.819416813781576,,,,0.7132568891783475,0.7132568891783475,,,0.93,0.93,,,0.97,0.97,,,37.58727125526853,37.58727125526853,,,75.17454251053707,1804.1890202528891,0.1583860878283564,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1964-12-19,1964-12-30,526.0,0.9149513144007492,481.26439137479406,0.58,1964,12,19,1964.12,1964,3,80,12,0.0415812434147822,6.63594678562032,0.0137885679982761,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2451874730705043,363.26439137479406,363.26439137479406,,2,181.63219568739703,181.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,417.26439137479406,965.7656897611864,990.0,0.1805306096816659,0.0426528782749588,989.7768165120432,0.2335604993377802,0.2335604993377802,,,23.77756625151909,23.77756625151909,,,,0.7265287827495881,0.7265287827495881,,,0.93,0.93,,,0.97,0.97,,,38.2194051724838,38.2194051724838,,,76.43881034496759,1834.5314482792223,0.1588291419745605,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1964-12-20,1964-12-31,526.0,0.9149513144007492,481.26439137479406,0.58,1964,12,20,1964.12,1964,3,81,12,0.0415812434147822,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2451874730705043,363.26439137479406,363.26439137479406,,2,181.63219568739703,181.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,417.26439137479406,965.7656897611864,990.0,0.1805306096816659,0.0426528782749588,989.7768165120432,0.2335604993377802,0.2335604993377802,,,23.77756625151909,23.77756625151909,,,,0.7265287827495881,0.7265287827495881,,,0.93,0.93,,,0.97,0.97,,,38.2194051724838,38.2194051724838,,,76.43881034496759,1834.5314482792223,0.1588291419745605,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1964-12-21,1965-01-01,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1964,12,21,1964.12,1964,3,82,12,0.0423715875095842,9.147501097245536,0.0186526901930035,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2406140670961148,372.41189247203965,372.41189247203965,,2,186.20594623601983,186.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.41189247203965,965.8068535161244,990.0,0.1835685251752161,0.0444823784944079,989.7719490963304,0.2454727583470473,0.2454727583470473,,,23.719622821859087,23.719622821859087,,,,0.7448237849440792,0.7448237849440792,,,0.93,0.93,,,0.97,0.97,,,39.08634080817605,39.08634080817605,,,78.1726816163521,1876.1443587924505,0.1594020920298319,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1964-12-22,1965-01-02,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1964,12,22,1964.12,1964,3,83,12,0.0429331942800174,6.500078361495526,0.0130809454048613,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2374666076207889,378.9119708335352,378.9119708335352,,2,189.4559854167676,189.4559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,432.9119708335352,965.8361038687508,990.0,0.1857272227860448,0.045782394166707,989.7684903830472,0.2541159345152511,0.2541159345152511,,,23.678270579781103,23.678270579781103,,,,0.7578239416670702,0.7578239416670702,,,0.93,0.93,,,0.97,0.97,,,39.69922234802279,39.69922234802279,,,79.39844469604559,1905.5626727050949,0.1597837229859048,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1964-12-23,1965-01-03,559.1,0.9068376142103768,507.01291010502166,0.556,1964,12,23,1964.12,1964,3,84,12,0.0438059154330738,10.100939271486537,0.0199224498433269,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2327356910409987,389.01291010502166,389.01291010502166,,2,194.50645505251083,194.50645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,443.01291010502166,965.8815580954724,990.0,0.1890817782636603,0.0478025820210043,989.7631156397156,0.2678414763102716,0.2678414763102716,,,23.61371606793254,23.61371606793254,,,,0.7780258202100433,0.7780258202100433,,,0.93,0.93,,,0.97,0.97,,,40.64639618140115,40.64639618140115,,,81.2927923628023,1951.027016707256,0.1603367305695696,55.71305354678754,110.82691046906272,164.64248668860756,215.27755427081485,0.555
1964-12-24,1965-01-04,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1964,12,24,1964.12,1964,3,85,13,0.0445309142177876,8.391189637891102,0.0162807972270237,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2289465684476689,397.4040997429128,397.4040997429128,,2,198.7020498714564,198.7020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.4040997429128,965.9193184488432,990.0,0.1918685202098234,0.0494808199485825,989.7586506598416,0.2795160700844321,0.2795160700844321,,,23.55981614091403,23.55981614091403,,,,0.7948081994858255,0.7948081994858255,,,0.93,0.93,,,0.97,0.97,,,41.4283784197581,41.4283784197581,,,82.8567568395162,1988.5621641483883,0.160760763992459,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1964-12-25,1965-01-05,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1964,12,25,1964.12,1964,3,86,13,0.0445309142177876,0.0,0.0,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2289465684476689,397.4040997429128,397.4040997429128,,2,198.7020498714564,198.7020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.4040997429128,965.9193184488432,990.0,0.1918685202098234,0.0494808199485825,989.7586506598416,0.2795160700844321,0.2795160700844321,,,23.55981614091403,23.55981614091403,,,,0.7948081994858255,0.7948081994858255,,,0.93,0.93,,,0.97,0.97,,,41.4283784197581,41.4283784197581,,,82.8567568395162,1988.5621641483883,0.160760763992459,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1964-12-26,1965-01-06,576.1,0.911538398058414,525.1372711214524,0.544,1964,12,26,1964.12,1964,3,87,13,0.0453718602248934,9.73317137853951,0.0185345278535532,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2247031518978002,407.13727112145233,407.13727112145233,,2,203.56863556072608,203.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.13727112145233,965.9631177200464,990.0,0.1951009387488217,0.0514274542242904,989.7534716070268,0.2933673473036529,0.2933673473036529,,,23.496986539676715,23.496986539676715,,,,0.8142745422429045,0.8142745422429045,,,0.94,0.94,,,0.97,0.97,,,42.78500913872824,42.78500913872824,,,85.57001827745647,2053.680438658955,0.1629479052109902,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1964-12-27,1965-01-07,587.6,0.9136493485893028,536.8603572310743,0.537,1964,12,27,1964.12,1964,3,88,13,0.0463847348647648,11.723086109622043,0.0218363787747066,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2197964487610894,418.8603572310743,418.8603572310743,,2,209.4301786155372,209.4301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,472.8603572310743,966.0158716075398,990.0,0.1989942145785855,0.0537720714462148,989.7472337139752,0.3104919137748311,0.3104919137748311,,,23.420870192660605,23.420870192660605,,,,0.8377207144621487,0.8377207144621487,,,0.94,0.94,,,0.97,0.97,,,43.87436919453335,43.87436919453335,,,87.74873838906667,2105.9697213376003,0.1634479752642604,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
1964-12-28,1965-01-08,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1964,12,28,1964.12,1964,3,89,13,0.0468847977272627,5.787764612244246,0.0106657783916837,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2174521485473246,424.64812184331856,424.64812184331856,,2,212.32406092165928,212.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.64812184331856,966.0419165482948,990.0,0.2009163504276703,0.0549296243686637,989.7441540252036,0.3191242916568927,0.3191242916568927,,,23.38311318525185,23.38311318525185,,,,0.8492962436866371,0.8492962436866371,,,0.94,0.94,,,0.97,0.97,,,44.4089125901779,44.4089125901779,,,88.8178251803558,2131.6278043285392,0.1636748043624494,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1964-12-29,1965-01-09,605.1,0.916570131514196,554.61658657924,0.528,1964,12,29,1964.12,1964,3,90,13,0.0479188730804463,11.968464735921431,0.0215797093443245,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2127595943853744,436.61658657924,436.61658657924,,2,218.30829328962,218.30829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,490.6165865792401,966.0957746396066,990.0,0.2048911173141387,0.057323317315848,989.73778556537,0.3373480692601946,0.3373480692601946,,,23.304662856503235,23.304662856503235,,,,0.8732331731584799,0.8732331731584799,,,0.94,0.94,,,0.98,0.98,,,45.97650935564016,45.97650935564016,,,91.95301871128032,2206.872449070728,0.1657956522332436,55.37817621228815,110.13634421489728,163.55467619104525,213.7039507141394,0.53
1964-12-30,1965-01-10,611.1,0.9187889592491506,561.4719329971558,0.525,1964,12,30,1964.12,1964,3,91,13,0.0485111750109542,6.855346417915938,0.0122095976931952,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2101618853325616,443.47193299715593,443.47193299715593,,2,221.735966498578,221.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,497.47193299715593,966.1266236984872,990.0,0.2071678006263617,0.0586943865994311,989.7341378127742,0.3480128312644489,0.3480128312644489,,,23.25950128302258,23.25950128302258,,,,0.8869438659943119,0.8869438659943119,,,0.94,0.94,,,0.98,0.98,,,46.60789388218825,46.60789388218825,,,93.2157877643765,2237.1789063450365,0.1660203872823838,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1964-12-31,1965-01-11,629.1,0.9159051323325568,576.1959187504116,0.513,1964,12,31,1964.12,1964,3,92,14,0.0497833273800355,14.723985753255532,0.0255537834859838,0.35,2,Mod_Wet,42,7,5,3,61,118.0,0.2047914540177671,458.19591875041147,458.19591875041147,,2,229.09795937520573,229.09795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,512.1959187504116,966.1928816343768,990.0,0.2135918369567602,0.0616391837500823,989.7247689792932,0.3714763430046736,0.3714763430046736,,,23.160411001911623,23.160411001911623,,,,0.916391837500823,0.916391837500823,,,0.94,0.94,,,0.98,0.98,,,47.95019962863665,47.95019962863665,,,95.9003992572733,2301.6095821745603,0.1664371373286559,55.22251616996005,109.815728857286,163.05055395760974,212.9768268930966,0.515
1965-01-01,1965-01-12,623.0,0.9151901352719296,570.1634542744123,0.518,1965,1,1,1965.01,1964,4,93,14,0.0492621224493092,6.032464475999291,0.0105802370018193,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2437897395175755,431.1634542744122,431.1634542744122,,2,215.5817271372061,215.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,490.1634542744122,966.1657355442348,990.0,0.2047406305708379,0.0562326908548824,989.7390266785742,0.3289825063958089,0.3289825063958089,,,23.24430862794353,23.24430862794353,,,,0.8623269085488243,0.8623269085488243,,,0.94,0.94,,,0.98,0.98,,,45.28470227515588,45.28470227515588,,,90.56940455031176,2173.665709207482,0.1588481406013123,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1965-01-02,1965-01-13,629.1,0.9159051323325568,576.1959187504116,0.513,1965,1,2,1965.01,1964,4,94,14,0.0497833273800355,6.032464475999291,0.0104694675538171,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2412373907497426,437.19591875041147,437.19591875041147,,2,218.59795937520573,218.59795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,496.19591875041147,966.1928816343768,990.0,0.2067440320573322,0.0574391837500823,989.7358167841928,0.3382429468335808,0.3382429468335808,,,23.2046922029822,23.2046922029822,,,,0.8743918375008229,0.8743918375008229,,,0.94,0.94,,,0.98,0.98,,,45.84002568101028,45.84002568101028,,,91.68005136202056,2200.321232688494,0.1591126357868794,55.22251616996005,109.815728857286,163.05055395760974,212.9768268930966,0.515
1965-01-03,1965-01-14,635.1,0.9262821612419124,588.2818006047386,0.51,1965,1,3,1965.01,1964,4,95,14,0.0508275475722494,12.085881854327114,0.0205443748929562,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.320464094041,0.1595975815911187,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1965-01-04,1965-01-15,641.2,0.9249135320234408,593.0545567334302,0.504,1965,1,4,1965.01,1964,4,96,14,0.0512399137017683,4.7727561286917535,0.0080477522253269,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2343797858423311,454.05455673343033,454.05455673343033,,2,227.0272783667152,227.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,513.0545567334303,966.2687455053004,990.0,0.2140895981063364,0.060810911346686,989.725099490547,0.3647999307770808,0.3647999307770808,,,23.09155405446947,23.09155405446947,,,,0.9081091134668606,0.9081091134668606,,,0.94,0.94,,,0.98,0.98,,,47.37553651344108,47.37553651344108,,,94.75107302688215,2274.0257526451715,0.1597678863623864,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1965-01-05,1965-01-16,659.8,0.9278151351337496,612.1724261612478,0.496,1965,1,5,1965.01,1964,4,97,14,0.0528916976203318,19.117869427817592,0.0312295500594499,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2270602105874448,473.1724261612479,473.1724261612479,,2,236.586213080624,236.586213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,532.1724261612478,966.3486897046448,990.0,0.2251724209630422,0.0646344852322495,989.7101930938048,0.396122903366384,0.396122903366384,,,22.96538048579341,22.96538048579341,,,,0.946344852322496,0.946344852322496,,,0.94,0.94,,,0.98,0.98,,,49.10051129645879,49.10051129645879,,,98.20102259291758,2356.824542230022,0.1604139918694266,54.967844139115314,109.29165021385414,162.22767273751091,211.79260908322277,0.495
1965-01-06,1965-01-17,678.7,0.9309429630578494,631.8309890273624,0.487,1965,1,6,1965.01,1964,4,98,14,0.0545901974519641,19.658562866114494,0.0311136414761434,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2199955406017295,492.8309890273624,492.8309890273624,,2,246.4154945136812,246.4154945136812,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,551.8309890273624,966.4273239561091,990.0,0.2365686892912246,0.0685661978054724,989.6948651129036,0.4296695723815573,0.4296695723815573,,,22.837871584412422,22.837871584412422,,,,0.9856619780547248,0.9856619780547248,,,0.94,0.94,,,0.98,0.98,,,50.85651260860886,50.85651260860886,,,101.71302521721768,2441.1126052132245,0.1609813810712169,54.83705802142578,109.0227249779759,161.8059442642699,211.18690472398887,0.485
1965-01-07,1965-01-18,691.4,0.9313799209999172,643.9560773793427,0.479,1965,1,7,1965.01,1964,4,99,15,0.0556378050855752,12.125088351980253,0.0188290611392701,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2158532311173727,504.9560773793427,504.9560773793427,,2,252.4780386896713,252.4780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,563.9560773793427,966.4758243095172,990.0,0.2435977260170102,0.071982430951737,989.6844198430312,0.4510369644857259,0.4510369644857259,,,22.757558569028244,22.757558569028244,,,,1.0099121547586851,1.0099121547586851,,,0.94,0.94,,,0.98,0.98,,,51.924486892773416,51.924486892773416,,,103.84897378554685,2492.3753708531244,0.161267169351321,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1965-01-08,1965-01-19,697.9,0.9291923360502586,648.4833313294755,0.477,1965,1,8,1965.01,1964,4,100,15,0.0560289598268666,4.527253950132831,0.0069812957888236,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.214346295863969,509.4833313294755,509.4833313294755,,2,254.7416656647377,254.7416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,568.4833313294755,966.4939333253176,990.0,0.2462222210605655,0.0737933325317902,989.6799844464076,0.4591474093817251,0.4591474093817251,,,22.7269037117082,22.7269037117082,,,,1.018966662658951,1.018966662658951,,,0.94,0.94,,,0.98,0.98,,,52.31945276095944,52.31945276095944,,,104.63890552191889,2511.3337325260527,0.1613594374236196,54.72507400125486,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1965-01-09,1965-01-20,710.9,0.9311866496775344,661.9805892557591,0.472,1965,1,9,1965.01,1964,4,101,15,0.0571951229116975,13.497257926283623,0.0203892049787413,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2099759453011646,522.9805892557591,522.9805892557591,,2,261.4902946278796,261.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,581.9805892557591,966.547922357023,990.0,0.2540467184091357,0.0791922357023036,989.6667610458886,0.4837543167341349,0.4837543167341349,,,22.635084372131463,22.635084372131463,,,,1.0459611785115182,1.0459611785115182,,,0.95,0.95,,,0.98,0.98,,,54.05755270582268,54.05755270582268,,,108.11510541164536,2594.762529879489,0.1633206579866568,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1965-01-10,1965-01-21,717.4,0.9306410252283802,667.6418714988399,0.4679999999999999,1965,1,10,1965.01,1964,4,102,15,0.0576842576974997,5.661282243080791,0.0084795194620902,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2081954501864125,528.6418714988399,528.6418714988399,,2,264.32093574942,264.32093574942,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.6418714988399,966.5705674859952,990.0,0.2573286211587478,0.0814567485995359,989.6612146302416,0.4942657746994339,0.4942657746994339,,,22.596381369546982,22.596381369546982,,,,1.0572837429976798,1.0572837429976798,,,0.95,0.95,,,0.98,0.98,,,54.54929566684213,54.54929566684213,,,109.09859133368428,2618.3661920084223,0.1634088513483442,54.59489549857691,108.525151832678,161.0265492691589,210.06958317557616,0.47
1965-01-11,1965-01-22,730.6,0.936916828725322,684.5114350667203,0.462,1965,1,11,1965.01,1964,4,103,15,0.0591417879897646,16.869563567880274,0.0246446775081792,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1965-01-12,1965-01-23,737.3,0.9360778698073658,690.1702134089708,0.4589999999999999,1965,1,12,1965.01,1964,4,104,15,0.059630706438535,5.658778342250571,0.0081991054269062,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2013995928822176,551.1702134089708,551.1702134089708,,3,183.7234044696569,183.7234044696569,183.7234044696569,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,610.1702134089708,966.660680853636,990.0,0.2703885295124468,0.0904680853635883,989.639143385124,0.238970574219941,0.238970574219941,0.238970574219941,,22.739491957268108,22.739491957268108,22.739491957268108,,,0.7348936178786276,0.7348936178786276,0.7348936178786276,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.97165843997772,36.97165843997772,36.97165843997772,,110.9149753199332,2661.959407678396,0.1607066969350774,54.44001018262463,108.20714297458645,160.52899956344504,209.3576440762013,0.46
1965-01-13,1965-01-24,757.6,0.9384301272574462,710.9546644102412,0.45,1965,1,13,1965.01,1964,4,105,15,0.0614264830050448,20.78445100127056,0.0292345659178027,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.1955117632082838,571.9546644102412,571.9546644102412,,3,190.65155480341372,190.65155480341372,190.65155480341372,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,630.9546644102412,966.7438186576406,990.0,0.2824374866146326,0.0987818657640965,989.6187806476212,0.2573327513596167,0.2573327513596167,0.2573327513596167,,22.617629238620804,22.617629238620804,22.617629238620804,,,0.7626062192136551,0.7626062192136551,0.7626062192136551,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.1602421733594,38.1602421733594,38.1602421733594,,114.4807265200782,2747.537436481877,0.1610239474482434,54.29538586711199,107.91035980351516,160.06504693480397,208.6946777113153,0.45
1965-01-14,1965-01-25,764.4,0.9485719271921368,725.0883811456692,0.446,1965,1,14,1965.01,1964,4,106,16,0.0626476361309858,14.133716735427926,0.0194924054817925,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.1917007686433677,586.0883811456692,586.0883811456692,,3,195.3627937152231,195.3627937152231,195.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.0883811456692,966.8003535245826,990.0,0.2906309455916923,0.1044353524582677,989.60493370195,0.2702042363889829,0.2702042363889829,0.2702042363889829,,22.53437594097839,22.53437594097839,22.53437594097839,,,0.7814511748608923,0.7814511748608923,0.7814511748608923,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.95929440128228,38.95929440128228,38.95929440128228,,116.87788320384684,2805.0691968923243,0.1611912233639366,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1965-01-15,1965-01-26,785.1,0.9438024112442972,740.9792730678978,0.436,1965,1,15,1965.01,1964,4,107,16,0.0640206091930663,15.890891922228546,0.0214457981482194,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.1875895926541835,601.9792730678977,601.9792730678977,,3,200.65975768929923,200.65975768929923,200.65975768929923,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,660.9792730678977,966.8639170922715,990.0,0.2998430568509552,0.1105937819203693,989.5895631612289,0.2850481214647803,0.2850481214647803,0.2850481214647803,,22.44059794749241,22.44059794749241,22.44059794749241,,,0.802639030757197,0.802639030757197,0.802639030757197,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.849089109885625,39.849089109885625,39.849089109885625,,119.54726732965686,2869.134415911765,0.1613368574193605,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1965-01-16,1965-01-27,785.1,0.9438024112442972,740.9792730678978,0.436,1965,1,16,1965.01,1964,4,108,16,0.0640206091930663,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.1875895926541835,601.9792730678977,601.9792730678977,,3,200.65975768929923,200.65975768929923,200.65975768929923,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,660.9792730678977,966.8639170922715,990.0,0.2998430568509552,0.1105937819203693,989.5895631612289,0.2850481214647803,0.2850481214647803,0.2850481214647803,,22.44059794749241,22.44059794749241,22.44059794749241,,,0.802639030757197,0.802639030757197,0.802639030757197,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.849089109885625,39.849089109885625,39.849089109885625,,119.54726732965686,2869.134415911765,0.1613368574193605,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1965-01-17,1965-01-28,785.1,0.9438024112442972,740.9792730678978,0.436,1965,1,17,1965.01,1964,4,109,16,0.0640206091930663,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.1875895926541835,601.9792730678977,601.9792730678977,,3,200.65975768929923,200.65975768929923,200.65975768929923,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,660.9792730678977,966.8639170922715,990.0,0.2998430568509552,0.1105937819203693,989.5895631612289,0.2850481214647803,0.2850481214647803,0.2850481214647803,,22.44059794749241,22.44059794749241,22.44059794749241,,,0.802639030757197,0.802639030757197,0.802639030757197,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.849089109885625,39.849089109885625,39.849089109885625,,119.54726732965686,2869.134415911765,0.1613368574193605,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1965-01-18,1965-01-29,792.1,0.9410451291282576,745.4018467824927,0.434,1965,1,18,1965.01,1964,4,110,16,0.0644027195620073,4.422573714595046,0.0059331402701575,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.1864765972877445,606.4018467824927,606.4018467824927,,3,202.1339489274976,202.1339489274976,202.1339489274976,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,665.4018467824927,966.88160738713,990.0,0.3024068676999958,0.1119205540347478,989.5856725782652,0.289249377532476,0.289249377532476,0.289249377532476,,22.41481581360274,22.41481581360274,22.41481581360274,,,0.8085357957099905,0.8085357957099905,0.8085357957099905,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.09573004144276,40.09573004144276,40.09573004144276,,120.28719012432828,2886.892562983878,0.161372272745962,54.05206805527212,107.4113765701435,159.28580826307768,207.5830561695972,0.435
1965-01-19,1965-01-30,806.1,0.9476968806403272,763.9384554841678,0.428,1965,1,19,1965.01,1964,4,111,16,0.066004282553832,18.536608701674822,0.0242645314797338,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.1819518300226224,624.9384554841678,624.9384554841678,,3,208.31281849472256,208.31281849472256,208.31281849472256,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.9384554841678,966.9557538219368,990.0,0.3131527278169088,0.1174815366452503,989.5693657355378,0.3071903203911834,0.3071903203911834,0.3071903203911834,,22.30642159321,22.30642159321,22.30642159321,,,0.8332512739788902,0.8332512739788902,0.8332512739788902,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.12156090191856,41.12156090191856,41.12156090191856,,123.3646827057557,2960.7523849381364,0.1614851063199454,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1965-01-20,1965-01-31,806.1,0.9476968806403272,763.9384554841678,0.428,1965,1,20,1965.01,1964,4,112,16,0.066004282553832,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.1819518300226224,624.9384554841678,624.9384554841678,,3,208.31281849472256,208.31281849472256,208.31281849472256,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.9384554841678,966.9557538219368,990.0,0.3131527278169088,0.1174815366452503,989.5693657355378,0.3071903203911834,0.3071903203911834,0.3071903203911834,,22.30642159321,22.30642159321,22.30642159321,,,0.8332512739788902,0.8332512739788902,0.8332512739788902,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.12156090191856,41.12156090191856,41.12156090191856,,123.3646827057557,2960.7523849381364,0.1614851063199454,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1965-01-21,1965-02-01,813.2,0.9448981686506563,768.3911907467137,0.424,1965,1,21,1965.01,1964,4,113,17,0.066388998880516,4.4527352625461845,0.0057948806755827,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1808974408789374,629.3911907467137,629.3911907467137,,3,209.797063582238,209.797063582238,209.797063582238,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,688.3911907467137,966.9735647629868,990.0,0.3157340236212834,0.1188173572240141,989.5654486191548,0.3115798140072023,0.3115798140072023,0.3115798140072023,,22.280304042160694,22.280304042160694,22.280304042160694,,,0.8391882543289517,0.8391882543289517,0.8391882543289517,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.36606485671516,41.36606485671516,41.36606485671516,,124.0981945701455,2978.356669683492,0.1615039267297537,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1965-01-22,1965-02-02,827.5,0.9379931498855988,776.189331530333,0.418,1965,1,22,1965.01,1964,4,114,17,0.0670627582442207,7.798140783619032,0.0100466992611767,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1790800186933102,637.1893315303329,637.1893315303329,,3,212.39644384344436,212.39644384344436,212.39644384344436,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,696.189331530333,967.0047573261212,990.0,0.3202546849451205,0.1211567994590998,989.5585885155956,0.3193417153284916,0.3193417153284916,0.3193417153284916,,22.23448947414603,22.23448947414603,22.23448947414603,,,0.8495857753737772,0.8495857753737772,0.8495857753737772,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.241856646212135,42.241856646212135,42.241856646212135,,126.7255699386364,3041.413678527273,0.1632663124714489,53.83084530321125,106.95804181010834,158.57868569251656,206.5762375761313,0.42
1965-01-23,1965-02-03,849.3,0.9394403434210324,797.8666836674828,0.408,1965,1,23,1965.01,1964,4,115,17,0.0689356814688705,21.67735213714991,0.0271691406357607,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1742145684803769,658.8666836674828,658.8666836674828,,3,219.6222278891609,219.6222278891609,219.6222278891609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,717.8666836674828,967.09146673467,990.0,0.3328212658941929,0.1276600051002448,989.5395187290056,0.3414167101334625,0.3414167101334625,0.3414167101334625,,22.10663528420228,22.10663528420228,22.10663528420228,,,0.8784889115566438,0.8784889115566438,0.8784889115566438,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.87547950142221,43.87547950142221,43.87547950142221,,131.62643850426662,3159.0345241023992,0.1649729725512927,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1965-01-24,1965-02-04,849.3,0.9394403434210324,797.8666836674828,0.408,1965,1,24,1965.01,1964,4,116,17,0.0689356814688705,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1742145684803769,658.8666836674828,658.8666836674828,,3,219.6222278891609,219.6222278891609,219.6222278891609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,717.8666836674828,967.09146673467,990.0,0.3328212658941929,0.1276600051002448,989.5395187290056,0.3414167101334625,0.3414167101334625,0.3414167101334625,,22.10663528420228,22.10663528420228,22.10663528420228,,,0.8784889115566438,0.8784889115566438,0.8784889115566438,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.87547950142221,43.87547950142221,43.87547950142221,,131.62643850426662,3159.0345241023992,0.1649729725512927,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1965-01-25,1965-02-05,849.3,0.9394403434210324,797.8666836674828,0.408,1965,1,25,1965.01,1964,4,117,17,0.0689356814688705,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1742145684803769,658.8666836674828,658.8666836674828,,3,219.6222278891609,219.6222278891609,219.6222278891609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,717.8666836674828,967.09146673467,990.0,0.3328212658941929,0.1276600051002448,989.5395187290056,0.3414167101334625,0.3414167101334625,0.3414167101334625,,22.10663528420228,22.10663528420228,22.10663528420228,,,0.8784889115566438,0.8784889115566438,0.8784889115566438,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.87547950142221,43.87547950142221,43.87547950142221,,131.62643850426662,3159.0345241023992,0.1649729725512927,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1965-01-26,1965-02-06,864.0,0.9458289602839208,817.1962216853075,0.402,1965,1,26,1965.01,1964,4,118,17,0.0706057535536105,19.32953801782469,0.0236534843222369,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1700937869161211,678.1962216853075,678.1962216853075,,3,226.06540722843587,226.06540722843587,226.06540722843587,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.1962216853075,967.1687848867412,990.0,0.3440267951798884,0.1334588665055922,989.5225143383144,0.3617190857493217,0.3617190857493217,0.3617190857493217,,21.99201036582405,21.99201036582405,21.99201036582405,,,0.9042616289137432,0.9042616289137432,0.9042616289137432,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.92850621920765,44.92850621920765,44.92850621920765,,134.78551865762296,3234.852447782951,0.1649365416541625,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1965-01-27,1965-02-07,864.0,0.9458289602839208,817.1962216853075,0.402,1965,1,27,1965.01,1964,4,119,17,0.0706057535536105,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1700937869161211,678.1962216853075,678.1962216853075,,3,226.06540722843587,226.06540722843587,226.06540722843587,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.1962216853075,967.1687848867412,990.0,0.3440267951798884,0.1334588665055922,989.5225143383144,0.3617190857493217,0.3617190857493217,0.3617190857493217,,21.99201036582405,21.99201036582405,21.99201036582405,,,0.9042616289137432,0.9042616289137432,0.9042616289137432,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.92850621920765,44.92850621920765,44.92850621920765,,134.78551865762296,3234.852447782951,0.1649365416541625,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1965-01-28,1965-02-08,878.9,0.9415200798908292,827.5019982160496,0.3979999999999999,1965,1,28,1965.01,1964,4,120,18,0.0714961726458666,10.30577653074215,0.0124540805375208,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1679754251949358,688.5019982160496,688.5019982160496,,3,229.5006660720165,229.5006660720165,229.5006660720165,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,747.5019982160496,967.210007992864,990.0,0.3500011583861157,0.1365505994648149,989.513448242149,0.3727817660338077,0.3727817660338077,0.3727817660338077,,21.930658483251094,21.930658483251094,21.930658483251094,,,0.9180026642880662,0.9180026642880662,0.9180026642880662,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.48399036390026,45.48399036390026,45.48399036390026,,136.45197109170076,3274.847306200818,0.1648962436173779,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1965-01-29,1965-02-09,901.5,0.9382341165532342,845.8180560727408,0.392,1965,1,29,1965.01,1964,4,121,18,0.0730786800446847,18.31605785669103,0.0216548437636046,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1643379436062144,706.8180560727408,706.8180560727408,,3,235.6060186909136,235.6060186909136,235.6060186909136,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,765.8180560727408,967.283272224291,990.0,0.3606191629407192,0.1434090280363703,989.495971809023,0.3928519462006091,0.3928519462006091,0.3928519462006091,,21.819847638531428,21.819847638531428,21.819847638531428,,,0.9424240747636542,0.9424240747636542,0.9424240747636542,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.45805576509304,46.45805576509304,46.45805576509304,,139.3741672952791,3344.9800150866986,0.1647803168714725,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1965-01-30,1965-02-10,916.7,0.9359262816371182,857.9636223767462,0.382,1965,1,30,1965.01,1964,4,122,18,0.0741280569733508,12.145566304005683,0.0141562718829031,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1620115309958477,718.9636223767462,718.9636223767462,,3,239.6545407922488,239.6545407922488,239.6545407922488,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,777.9636223767462,967.331854489507,990.0,0.3676600709430413,0.1494818111883731,989.4828581178684,0.4064492685128877,0.4064492685128877,0.4064492685128877,,21.74455435984865,21.74455435984865,21.74455435984865,,,0.9586181631689952,0.9586181631689952,0.9586181631689952,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0932984995254,47.0932984995254,47.0932984995254,,141.2798954985762,3390.7174919658287,0.1646688645227172,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1965-01-31,1965-02-11,916.7,0.9359262816371182,857.9636223767462,0.382,1965,1,31,1965.01,1964,4,123,18,0.0741280569733508,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1620115309958477,718.9636223767462,718.9636223767462,,3,239.6545407922488,239.6545407922488,239.6545407922488,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,777.9636223767462,967.331854489507,990.0,0.3676600709430413,0.1494818111883731,989.4828581178684,0.4064492685128877,0.4064492685128877,0.4064492685128877,,21.74455435984865,21.74455435984865,21.74455435984865,,,0.9586181631689952,0.9586181631689952,0.9586181631689952,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0932984995254,47.0932984995254,47.0932984995254,,141.2798954985762,3390.7174919658287,0.1646688645227172,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1965-02-01,1965-02-12,924.4,0.9344497345850822,863.8053346504498,0.379,1965,2,1,1965.02,1964,5,124,18,0.0746327809137988,5.8417122737035925,0.0067627647565611,0.42,3,Normal,43,7,5,4,78,137.0,0.1586005486472699,726.8053346504498,726.8053346504498,,3,242.2684448834833,242.2684448834833,242.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,781.8053346504498,967.3552213386016,990.0,0.3698871505219999,0.1534026673252249,989.4767101821528,0.4153505512746613,0.4153505512746613,0.4153505512746613,,21.70613829227633,21.70613829227633,21.70613829227633,,,0.9690737795339333,0.9690737795339333,0.9690737795339333,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.522836430148544,47.522836430148544,47.522836430148544,,142.56850929044566,3421.644222970696,0.1650470349875042,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1965-02-02,1965-02-13,932.1,0.9353334430954644,871.8243023092824,0.375,1965,2,2,1965.02,1964,5,125,18,0.075325619719522,8.01896765883248,0.009197917100489,0.42,3,Normal,43,7,5,4,78,137.0,0.1571417539487203,734.8243023092824,734.8243023092824,,3,244.9414341030941,244.9414341030941,244.9414341030941,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,789.8243023092824,967.3872972092372,990.0,0.3771696794069121,0.1574121511546412,989.4654181694384,0.4245522454293073,0.4245522454293073,0.4245522454293073,,21.65356871477201,21.65356871477201,21.65356871477201,,,0.9797657364123764,0.9797657364123764,0.9797657364123764,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.93079974049697,47.93079974049697,47.93079974049697,,143.7923992214909,3451.017581315782,0.1649327723953261,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1965-02-03,1965-02-14,963.5,0.9366869328938734,902.497859843247,0.364,1965,2,3,1965.02,1964,5,126,18,0.0779758150904565,30.67355753396464,0.0339874019638032,0.42,3,Normal,43,7,5,4,78,137.0,0.151800913991968,765.497859843247,765.497859843247,,3,255.1659532810824,255.1659532810824,255.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,820.497859843247,967.5099914393728,990.0,0.4052769233623379,0.1727489299216235,989.421974146716,0.4606756133912182,0.4606756133912182,0.4606756133912182,,21.451307093952,21.451307093952,21.451307093952,,,1.0206638131243293,1.0206638131243293,1.0206638131243293,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.46516055105016,49.46516055105016,49.46516055105016,,148.39548165315043,3561.491559675611,0.1644275164031136,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1965-02-04,1965-02-15,979.4,0.9384762085525074,919.1435986563256,0.358,1965,2,4,1965.02,1964,5,127,19,0.0794140069239065,16.645738813078538,0.0181100524851748,0.42,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.212198432236,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1965-02-05,1965-02-16,987.4,0.9405065346766882,928.656152339762,0.356,1965,2,5,1965.02,1964,5,128,19,0.0802358915621554,9.512553683436408,0.0102433539684945,0.42,3,Normal,43,7,5,4,78,137.0,0.1475250012125872,791.656152339762,791.656152339762,,3,263.885384113254,263.885384113254,263.885384113254,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,846.656152339762,967.614624609359,990.0,0.429246673458746,0.185828076169881,989.3849252503716,0.4926410502095303,0.4926410502095303,0.4926410502095303,,21.277659590802923,21.277659590802923,21.277659590802923,,,1.0555415364530158,1.0555415364530158,1.0555415364530158,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.74136309601992,50.74136309601992,50.74136309601992,,152.22408928805976,3653.3781429134337,0.1639186785168321,52.68461252789199,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1965-02-06,1965-02-17,1003.6,0.937710008500456,941.0857645310576,0.351,1965,2,6,1965.02,1964,5,129,19,0.0813098100554833,12.429612191295634,0.0132077358512476,0.42,3,Normal,43,7,5,4,78,137.0,0.1455765299651164,804.0857645310576,804.0857645310576,,3,268.02858817701923,268.02858817701923,268.02858817701923,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.0857645310576,967.6643430581242,990.0,0.4406363579368257,0.1932686116248461,989.3660950304384,0.5082041514155871,0.5082041514155871,0.5082041514155871,,21.19354782089854,21.19354782089854,21.19354782089854,,,1.072114352708077,1.072114352708077,1.072114352708077,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.334308892663785,51.334308892663785,51.334308892663785,,154.00292667799138,3696.0702402717934,0.1636438808047754,52.5875480494021,104.41547832307567,154.62560758182957,200.97770219051415,0.35
1965-02-07,1965-02-18,1003.6,0.937710008500456,941.0857645310576,0.351,1965,2,7,1965.02,1964,5,130,19,0.0813098100554833,0.0,0.0,0.42,3,Normal,43,7,5,4,78,137.0,0.1455765299651164,804.0857645310576,804.0857645310576,,3,268.02858817701923,268.02858817701923,268.02858817701923,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.0857645310576,967.6643430581242,990.0,0.4406363579368257,0.1932686116248461,989.3660950304384,0.5082041514155871,0.5082041514155871,0.5082041514155871,,21.19354782089854,21.19354782089854,21.19354782089854,,,1.072114352708077,1.072114352708077,1.072114352708077,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.334308892663785,51.334308892663785,51.334308892663785,,154.00292667799138,3696.0702402717934,0.1636438808047754,52.5875480494021,104.41547832307567,154.62560758182957,200.97770219051415,0.35
1965-02-08,1965-02-19,1028.1,0.938516124607947,964.8884277094304,0.345,1965,2,8,1965.02,1964,5,131,19,0.0833663601540947,23.80266317837254,0.0246688243892386,0.42,3,Normal,43,7,5,4,78,137.0,0.1419853281122122,827.8884277094303,827.8884277094303,,4,206.9721069273576,206.9721069273576,206.9721069273576,206.9721069273576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,882.8884277094303,967.7595537108376,990.0,0.4624475632397169,0.2123107421675441,989.3252416945928,0.3032518994827686,0.3032518994827686,0.3032518994827686,0.3032518994827686,21.262436084272203,21.262436084272203,21.262436084272203,21.262436084272203,,0.8278884277094302,0.8278884277094302,0.8278884277094302,0.8278884277094302,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94471518196861,38.94471518196861,38.94471518196861,38.94471518196861,155.77886072787442,3738.692657468986,0.1614475376160135,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1965-02-09,1965-02-20,1036.4,0.9368950722039764,970.9980528322012,0.341,1965,2,9,1965.02,1964,5,132,19,0.0838942317647021,6.109625122771035,0.0062921085216911,0.42,3,Normal,43,7,5,4,78,137.0,0.1410919410192422,833.9980528322012,833.9980528322012,,4,208.4995132080503,208.4995132080503,208.4995132080503,208.4995132080503,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,888.9980528322012,967.7839922113288,990.0,0.4680460245075947,0.2171984422657609,989.3147555332268,0.3077407491601286,0.3077407491601286,0.3077407491601286,0.3077407491601286,21.223022572737765,21.223022572737765,21.223022572737765,21.223022572737765,,0.8339980528322012,0.8339980528322012,0.8339980528322012,0.8339980528322012,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.15939482473048,39.15939482473048,39.15939482473048,39.15939482473048,156.6375792989219,3759.3019031741264,0.1613160591229224,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
