Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-02-10,1965-02-21,1069.9,0.9299642904600628,994.9687943632211,0.331,1965,2,10,1965.02,1964,5,133,19,0.0859653038329823,23.97074153101994,0.024091953101264,0.42,3,Normal,43,7,5,4,78,137.0,0.1376927605932403,857.9687943632211,857.9687943632211,,4,214.4921985908053,214.4921985908053,214.4921985908053,214.4921985908053,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,912.9687943632211,967.8798751774528,990.0,0.4900112458308401,0.2363750354905769,989.2736137186786,0.3256688371999798,0.3256688371999798,0.3256688371999798,0.3256688371999798,21.06806970402575,21.06806970402575,21.06806970402575,21.06806970402575,,0.8579687943632212,0.8579687943632212,0.8579687943632212,0.8579687943632212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.837503441565424,40.837503441565424,40.837503441565424,40.837503441565424,163.3500137662617,3920.400330390281,0.1641760170687619,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1965-02-11,1965-02-22,1069.9,0.9299642904600628,994.9687943632211,0.331,1965,2,11,1965.02,1964,5,134,20,0.0859653038329823,0.0,0.0,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1965-02-12,1965-02-23,1078.4,0.9281778283406515,1000.9469700825588,0.3289999999999999,1965,2,12,1965.02,1964,5,135,20,0.0864818182151329,5.978175719337628,0.0059725199216543,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1618467359830642,838.9469700825588,838.9469700825588,,4,209.7367425206397,209.7367425206397,209.7367425206397,209.7367425206397,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,902.9469700825588,967.902976191688,990.0,0.4808279008724642,0.221157576066047,989.2980145230616,0.3114008180539566,0.3114008180539566,0.3114008180539566,0.3114008180539566,21.083637513319527,21.083637513319527,21.083637513319527,21.083637513319527,,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.13305467151938,39.13305467151938,39.13305467151938,39.13305467151938,156.53221868607753,3756.773248465861,0.1563841275958572,52.11680620732814,103.4548276465988,153.137019962349,198.8811588600613,0.33
1965-02-13,1965-02-24,1086.9,0.926108614096218,1006.5874526611792,0.326,1965,2,13,1965.02,1964,5,136,20,0.0869691559099259,5.640482578620663,0.0056035693309195,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1609398165770001,844.5874526611793,844.5874526611793,,4,211.1468631652949,211.1468631652949,211.1468631652949,211.1468631652949,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,908.5874526611792,967.9207034226494,990.0,0.4859964705660209,0.2256699621289435,989.2883335673052,0.3155985539023566,0.3155985539023566,0.3155985539023566,0.3155985539023566,21.052031590753423,21.052031590753423,21.052031590753423,21.052031590753423,,0.8445874526611794,0.8445874526611794,0.8445874526611794,0.8445874526611794,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.337099754648825,39.337099754648825,39.337099754648825,39.337099754648825,157.3483990185953,3776.361576446288,0.1563186572638108,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1965-02-14,1965-02-25,1095.5,0.9261044949451578,1014.5474742124204,0.324,1965,2,14,1965.02,1964,5,137,20,0.0876569017719531,7.9600215512409696,0.0078458837595749,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1596771014838496,852.5474742124203,852.5474742124203,,4,213.13686855310507,213.13686855310507,213.13686855310507,213.13686855310507,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,916.5474742124204,967.945720633239,990.0,0.4932905142185526,0.2320379793699363,989.2746715064116,0.3215700263450898,0.3215700263450898,0.3215700263450898,0.3215700263450898,21.007380846827427,21.007380846827427,21.007380846827427,21.007380846827427,,0.8525474742124204,0.8525474742124204,0.8525474742124204,0.8525474742124204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.46256651592833,40.46256651592833,40.46256651592833,40.46256651592833,161.85026606371332,3884.4063855291206,0.1595295145644668,52.02816090626235,103.27404088908364,152.85715961612266,198.48765671509992,0.325
1965-02-15,1965-02-26,1112.7,0.930407891597866,1035.2648609809455,0.319,1965,2,15,1965.02,1964,5,138,20,0.0894468839887537,20.717386768525103,0.0200116777351978,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1564816947872643,873.2648609809454,873.2648609809454,,4,218.3162152452364,218.3162152452364,218.3162152452364,218.3162152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,937.2648609809456,968.0108324202256,990.0,0.5122745738072411,0.2486118887847564,989.239113537408,0.3373725272211696,0.3373725272211696,0.3373725272211696,0.3373725272211696,20.890908589961008,20.890908589961008,20.890908589961008,20.890908589961008,,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.216039656042256,41.216039656042256,41.216039656042256,41.216039656042256,164.86415862416902,3956.739806980057,0.159248289822138,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1965-02-16,1965-02-27,1130.1,0.9267553955504912,1047.32627251161,0.315,1965,2,16,1965.02,1964,5,139,20,0.0904889899450031,12.061411530664373,0.0115163840029905,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1546795915006555,885.3262725116098,885.3262725116098,,4,221.33156812790244,221.33156812790244,221.33156812790244,221.33156812790244,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,949.32627251161,968.048739713608,990.0,0.5233268632576504,0.2582610180092879,989.2184121187332,0.3467460153172205,0.3467460153172205,0.3467460153172205,0.3467460153172205,20.822926389807865,20.822926389807865,20.822926389807865,20.822926389807865,,0.8853262725116099,0.8853262725116099,0.8853262725116099,0.8853262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.64933403740801,41.64933403740801,41.64933403740801,41.64933403740801,166.59733614963204,3998.336067591169,0.1590691845723609,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1965-02-17,1965-02-28,1130.1,0.9267553955504912,1047.32627251161,0.315,1965,2,17,1965.02,1964,5,140,20,0.0904889899450031,0.0,0.0,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1546795915006555,885.3262725116098,885.3262725116098,,4,221.33156812790244,221.33156812790244,221.33156812790244,221.33156812790244,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,949.32627251161,968.048739713608,990.0,0.5233268632576504,0.2582610180092879,989.2184121187332,0.3467460153172205,0.3467460153172205,0.3467460153172205,0.3467460153172205,20.822926389807865,20.822926389807865,20.822926389807865,20.822926389807865,,0.8853262725116099,0.8853262725116099,0.8853262725116099,0.8853262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.64933403740801,41.64933403740801,41.64933403740801,41.64933403740801,166.59733614963204,3998.336067591169,0.1590691845723609,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1965-02-18,1965-03-01,1156.6,0.9275545832128465,1072.809630943978,0.307,1965,2,18,1965.02,1964,5,141,21,0.0926907521135596,25.48335843236805,0.0237538494224226,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.151005355775427,910.809630943978,910.809630943978,,4,227.70240773599448,227.70240773599448,227.70240773599448,227.70240773599448,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,974.809630943978,968.1288302686812,990.0,0.5466781478769519,0.2786477047551823,989.174674147368,0.3669701087473621,0.3669701087473621,0.3669701087473621,0.3669701087473621,20.67887376993945,20.67887376993945,20.67887376993945,20.67887376993945,,0.910809630943978,0.910809630943978,0.910809630943978,0.910809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.55175156436081,42.55175156436081,42.55175156436081,42.55175156436081,170.20700625744325,4084.9681501786376,0.1586553675023182,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1965-02-19,1965-03-02,1174.4,0.9292375748366252,1091.2966078881327,0.303,1965,2,19,1965.02,1964,5,142,21,0.0942880269215346,18.48697694415477,0.016940377905078,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1484472679829005,929.2966078881328,929.2966078881328,,4,232.3241519720332,232.3241519720332,232.3241519720332,232.3241519720332,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,993.2966078881328,968.1869321962198,990.0,0.5636184056345439,0.2934372863105062,989.142944308055,0.3819983869813584,0.3819983869813584,0.3819983869813584,0.3819983869813584,20.57401372485385,20.57401372485385,20.57401372485385,20.57401372485385,,0.9292966078881328,0.9292966078881328,0.9292966078881328,0.9292966078881328,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.19528287683828,43.19528287683828,43.19528287683828,43.19528287683828,172.7811315073531,4146.747156176474,0.158326462538647,51.53556674587249,102.26999522522064,151.3042953827384,196.30754185879525,0.305
1965-02-20,1965-03-03,1201.6,0.9377823966270896,1126.839327787111,0.297,1965,2,20,1965.02,1964,5,143,21,0.0973589179208063,35.54271989897825,0.0315419590198161,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1437649503395802,964.8393277871112,964.8393277871112,,4,241.20983194677768,241.20983194677768,241.20983194677768,241.20983194677768,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.839327787111,968.2986378873308,990.0,0.5961874318367949,0.3218714622296887,989.0819411059337,0.4117340357142404,0.4117340357142404,0.4117340357142404,0.4117340357142404,20.37156918288843,20.37156918288843,20.37156918288843,20.37156918288843,,0.9648393277871108,0.9648393277871108,0.9648393277871108,0.9648393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.40607886765883,44.40607886765883,44.40607886765883,44.40607886765883,177.6243154706353,4262.983571295246,0.1576305610662828,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1965-02-21,1965-03-04,1210.7,0.9417141400781552,1140.1333093926228,0.295,1965,2,21,1965.02,1964,5,144,21,0.0985075179315226,13.293981605511815,0.0116600238726415,0.42,3,Normal,43,7,5,4,78,137.0,0.1201613871565451,1003.1333093926228,1003.1333093926228,,4,250.78332734815567,250.78332734815567,250.78332734815567,250.78332734815567,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1058.1333093926228,968.3404189723768,990.0,0.6362748795357442,0.3540733022104096,989.0096518182538,0.4450120033429717,0.4450120033429717,0.4450120033429717,0.4450120033429717,20.22422084253402,20.22422084253402,20.22422084253402,20.22422084253402,,1.003133309392623,1.003133309392623,1.003133309392623,1.003133309392623,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.83459475375317,45.83459475375317,45.83459475375317,45.83459475375317,183.3383790150127,4400.121096360304,0.1608043353392434,51.21590667362912,101.61895456291865,150.29867080733638,194.89872138328653,0.295
1965-02-22,1965-03-05,1238.3,0.9400793535300032,1164.1002634762026,0.288,1965,2,22,1965.02,1964,5,145,21,0.1005782627643439,23.96695408358005,0.0205883933158906,0.42,3,Normal,43,7,5,4,78,137.0,0.1176874572563831,1027.1002634762026,1027.1002634762026,,4,256.77506586905065,256.77506586905065,256.77506586905065,256.77506586905065,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1082.1002634762026,968.4157436852108,990.0,0.6708663596563752,0.3852303425190636,988.9439032978244,0.4664943028196734,0.4664943028196734,0.4664943028196734,0.4664943028196734,20.061665309793863,20.061665309793863,20.061665309793863,20.061665309793863,,1.0271002634762028,1.0271002634762028,1.0271002634762028,1.0271002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.55247405585496,46.55247405585496,46.55247405585496,46.55247405585496,186.20989622341983,4469.037509362076,0.1599603591424034,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1965-02-23,1965-03-06,1266.3,0.9374162677688695,1187.0502198757194,0.284,1965,2,23,1965.02,1964,5,146,21,0.1025611389972621,22.949956399516623,0.0193336019110627,0.42,3,Normal,43,7,5,4,78,137.0,0.115412134807863,1050.0502198757192,1050.0502198757192,,4,262.5125549689298,262.5125549689298,262.5125549689298,262.5125549689298,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1105.0502198757192,968.4878721196094,990.0,0.7039900080680487,0.4150652858384352,988.8809447060936,0.4875374569181426,0.4875374569181426,0.4875374569181426,0.4875374569181426,19.905535129565948,19.905535129565948,19.905535129565948,19.905535129565948,,1.0500502198757196,1.0500502198757196,1.0500502198757196,1.0500502198757196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.222271408035326,47.222271408035326,47.222271408035326,47.222271408035326,188.8890856321413,4533.338055171391,0.1591247636110268,50.90440189432992,100.9848873280712,149.32016610902457,193.53001766401695,0.285
1965-02-24,1965-03-07,1313.9,0.9302149802071168,1222.2094624941308,0.2739999999999999,1965,2,24,1965.02,1964,5,147,21,0.1055988975594928,35.15924261841133,0.0287669533720208,0.42,3,Normal,43,7,5,4,78,137.0,0.1120920793072798,1085.2094624941308,1085.2094624941308,,4,271.3023656235327,271.3023656235327,271.3023656235327,271.3023656235327,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1140.2094624941308,968.5983725964102,990.0,0.7547353066925601,0.46077230124237,988.7844923920652,0.5206718852811135,0.5206718852811135,0.5206718852811135,0.5206718852811135,19.665447910373803,19.665447910373803,19.665447910373803,19.665447910373803,,1.0852094624941309,1.0852094624941309,1.0852094624941309,1.0852094624941309,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.21479891821368,48.21479891821368,48.21479891821368,48.21479891821368,192.8591956728547,4628.620696148513,0.1577955347189769,50.668162069200754,100.50425155698088,148.57900999249676,192.494654090568,0.275
1965-02-25,1965-03-08,1343.0,0.9274857562547472,1245.6133706501255,0.2689999999999999,1965,2,25,1965.02,1964,5,148,22,0.1076209952241708,23.40390815599472,0.0187890630491381,0.42,3,Normal,43,7,5,4,78,137.0,0.1099859741618663,1108.6133706501255,1100.0,,4,275.0,275.0,275.0,275.0,8.613370650125491,2.7034667004043507,0.4400992302983826,0.3143565930702733,0.2514852744562186,4.903962851896264,45.70346670040435,7.440099230298383,5.314356593070273,4.251485274456218,82.90396285189627,1158.457922523773,968.6719277363288,990.0,0.7810732902404972,0.48,988.7389267097597,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.532064193430603,19.532064193430603,19.532064193430603,19.532064193430603,,1.1,1.1,1.1,1.1,0.9313093294443884,0.9313093294443884,0.9313093294443884,0.9313093294443884,0.98,0.98,0.98,0.98,48.09167166528954,48.09167166528954,48.09167166528954,48.09167166528954,192.36668666115816,4616.800479867795,0.1544353096986714,50.50959219223471,100.18174477345094,148.08196096294898,191.80092764268736,0.27
1965-02-26,1965-03-09,1402.3,0.9246639980161044,1296.6563244179831,0.259,1965,2,26,1965.02,1964,5,149,22,0.1120311064297137,51.04295376785762,0.0393650598131843,0.42,3,Normal,43,7,5,4,78,137.0,0.1056563697103731,1159.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,59.65632441798312,18.724247810023893,3.0481333644224957,2.17723811744464,1.7417904939557114,33.96491463213637,61.7242478100239,10.048133364422494,7.177238117444639,5.741790493955713,111.96491463213636,1178.949619291891,968.8323484481708,990.0,0.8106489350604611,0.48,988.7093510649396,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.342067836768663,19.342067836768663,19.342067836768663,19.342067836768663,,1.1,1.1,1.1,1.1,0.9316534504741883,0.9316534504741883,0.9316534504741883,0.9316534504741883,0.98,0.98,0.98,0.98,47.64146148768739,47.64146148768739,47.64146148768739,47.64146148768739,190.5658459507496,4573.58030281799,0.1469671202477548,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1965-02-27,1965-03-10,1442.8,0.9167401155157356,1322.6726386661032,0.252,1965,2,27,1965.02,1964,5,150,22,0.1142789159807513,26.01631424812013,0.0196695036153142,0.42,3,Normal,43,7,5,4,78,137.0,0.103578161364374,1185.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,85.67263866610324,26.8899522820616,4.377434092428634,3.126738637449023,2.5013909099592184,48.77712274420476,69.8899522820616,11.377434092428633,8.126738637449023,6.501390909959217,126.77712274420476,1189.3941250119392,968.9141140072364,990.0,0.8257234793986752,0.48,988.6942765206012,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.245227733364985,19.245227733364985,19.245227733364985,19.245227733364985,,1.1,1.1,1.1,1.1,0.9317871811715006,0.9317871811715006,0.9317871811715006,0.9317871811715006,0.98,0.98,0.98,0.98,47.40973883420404,47.40973883420404,47.40973883420404,47.40973883420404,189.6389553368161,4551.3349280835855,0.1433755789550952,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1965-02-28,1965-03-11,1494.4,0.9406487509806936,1405.705493465549,0.242,1965,2,28,1965.02,1964,5,151,22,0.1214529546354234,83.03285479944566,0.0590684572162701,0.42,3,Normal,43,7,5,4,78,137.0,0.0974599591712825,1268.705493465549,1100.0,,4,275.0,275.0,275.0,275.0,168.7054934655489,52.95135926290951,8.619988717217828,6.1571347980127324,4.925707838410187,96.05130284899865,95.9513592629095,15.61998871721783,11.157134798012734,8.925707838410188,174.05130284899863,1222.72848277814,969.1799715942732,990.0,0.8738349235973155,0.48,988.6461650764028,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.93125870212937,18.93125870212937,18.93125870212937,18.93125870212937,,1.1,1.1,1.1,1.1,0.932027282599886,0.932027282599886,0.932027282599886,0.932027282599886,0.98,0.98,0.98,0.98,46.64830764170892,46.64830764170892,46.64830764170892,46.64830764170892,186.59323056683567,4478.237533604056,0.1327399170268723,49.38661789018345,97.90007407287229,144.57111860979708,186.9142919865534,0.24
1965-03-01,1965-03-12,1557.9,0.9496267435004256,1479.4235036993134,0.233,1965,3,1,1965.03,1964,6,152,22,0.1278221907196206,73.71801023376429,0.0498288759435223,0.48,3,Normal,49,9,9,9,107,183.0,0.1236968315985292,1296.4235036993132,1100.0,,4,275.0,275.0,275.0,275.0,196.4235036993132,51.00000000000001,8.999999999999998,9.660172313080976,9.660172313080976,117.10315907315125,100.0,18.0,18.660172313080977,18.660172313080977,224.10315907315123,1236.6601723130811,969.41813747349,990.0,0.9053381568867696,0.48,988.6146618431133,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.661589589623148,18.661589589623148,18.661589589623148,18.661589589623148,,1.1,1.1,1.1,1.1,0.9319974227964114,0.9319974227964114,0.9319974227964114,0.9319974227964114,0.98,0.98,0.98,0.98,45.98234572359031,45.98234572359031,45.98234572359031,45.98234572359031,183.92938289436125,4414.305189464671,0.1243250377153289,48.84404752996606,96.79899918226128,142.88017319567953,184.5685158101024,0.235
1965-03-02,1965-03-13,1623.0,0.95627089824027,1552.0276678439582,0.223,1965,3,2,1965.03,1964,6,153,22,0.1340951905017179,72.60416414464498,0.0467801996374878,0.48,3,Normal,49,9,9,9,107,183.0,0.1179102691218253,1369.0276678439582,1100.0,,4,275.0,275.0,275.0,275.0,269.02766784395817,51.0,9.0,13.230868910358598,13.230868910358598,182.5659300232409,100.0,18.0,22.2308689103586,22.2308689103586,289.565930023241,1240.2308689103584,969.6527047730344,990.0,0.9147039184533996,0.48,988.6052960815466,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.417656528512296,18.417656528512296,18.417656528512296,18.417656528512296,,1.1,1.1,1.1,1.1,0.9317824858575676,0.9317824858575676,0.9317824858575676,0.9317824858575676,0.98,0.98,0.98,0.98,45.3708263721828,45.3708263721828,45.3708263721828,45.3708263721828,181.4833054887312,4355.599331729549,0.1169330349251078,48.300043181450775,95.69580362964346,141.18793750316826,182.22561597558655,0.225
1965-03-03,1965-03-14,1712.5,0.9644689247527752,1651.6530336391274,0.21,1965,3,3,1965.03,1964,6,154,22,0.1427028221064206,99.62536579516927,0.0603185800928553,0.48,3,Normal,49,9,9,9,107,183.0,0.1107980891100303,1468.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,368.6530336391273,51.00000000000002,9.0,16.0,18.13047706421938,274.5225565749081,100.0,18.0,25.0,27.13047706421938,381.52255657490815,1243.0,969.9745713394497,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.1528009114725,138.8241546284477,178.96030591340167,0.21
1965-03-04,1965-03-15,1770.0,0.9720527628740284,1720.533390287031,0.204,1965,3,4,1965.03,1964,6,155,23,0.1486540849207994,68.880356647903,0.0400343039180494,0.48,3,Normal,49,9,9,9,107,183.0,0.1063623647370602,1537.533390287031,1100.0,,4,275.0,275.0,275.0,275.0,437.5333902870304,51.00000000000002,9.0,16.0,21.518035587886747,340.0153546991437,100.0,18.0,25.0,30.518035587886747,447.0153546991437,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.865990130573284,17.865990130573284,17.865990130573284,17.865990130573284,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.957771367266616,43.957771367266616,43.957771367266616,43.957771367266616,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.6702856224503,0.205
1965-03-05,1965-03-16,1840.5,0.9775522848623904,1799.1849802892295,0.195,1965,3,5,1965.03,1964,6,156,23,0.1554495822969894,78.6515900021991,0.0437151214932638,0.48,3,Normal,49,9,9,9,107,183.0,0.1017127210402688,1616.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,516.1849802892295,51.0,9.0,16.0,25.386146571601447,414.7988337176281,100.0,18.0,25.0,34.38614657160145,521.7988337176281,1243.0,970.4512130132422,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.2937212948361,43.2937212948361,43.2937212948361,43.2937212948361,173.1748851793444,4156.197244304265,0.0962518512974166,46.38064196462082,91.80907205021634,135.24002708099957,174.02427058465975,0.195
1965-03-06,1965-03-17,1937.3,0.9963795486601648,1930.286099619337,0.183,1965,3,6,1965.03,1964,6,157,23,0.1667767190071107,131.10111933010762,0.0679179730693607,0.48,3,Normal,49,9,9,9,107,183.0,0.0948045991918444,1747.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,647.2860996193368,51.0,9.000000000000004,16.000000000000004,31.83374260422968,539.4523570151069,100.0,18.0,25.0,40.83374260422967,646.4523570151069,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1965-03-07,1965-03-18,1999.4,1.004640057280219,2008.67733052607,0.176,1965,3,7,1965.03,1964,6,158,23,0.1735497213574524,78.39123090673273,0.0390262934297178,0.48,3,Normal,49,9,9,9,107,183.0,0.0911047270852967,1825.67733052607,1100.0,,4,275.0,275.0,275.0,275.0,725.6773305260699,51.0,9.0,16.0,35.68904904226572,613.9882814838043,100.0,18.0,25.0,44.68904904226573,720.9882814838044,1243.0,971.12094528058,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.94215272630511,16.94215272630511,16.94215272630511,16.94215272630511,,1.1,1.1,1.1,1.1,0.9266768205340672,0.9266768205340672,0.9266768205340672,0.9266768205340672,0.98,0.98,0.98,0.98,41.50731770587589,41.50731770587589,41.50731770587589,41.50731770587589,166.02927082350348,3984.702499764084,0.0826560186150059,44.69701505919514,88.40610772563997,130.0482560182747,166.9033092610061,0.175
1965-03-08,1965-03-19,2037.3,1.007993202318186,2053.58455108284,0.172,1965,3,8,1965.03,1964,6,159,23,0.1774297052135573,44.90722055676997,0.021867724186516,0.48,3,Normal,49,9,9,9,107,183.0,0.0891124740413076,1870.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,770.5845510828398,51.0,9.0,16.0,37.89760087292655,656.6869502099132,100.0,18.0,25.0,46.89760087292655,763.6869502099132,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1965-03-09,1965-03-20,2101.3,1.0173459748708098,2137.7490969960327,0.165,1965,3,9,1965.03,1964,6,160,23,0.1847015219804572,84.1645459131928,0.0393706380376728,0.48,3,Normal,49,9,9,9,107,183.0,0.0856040590811858,1954.749096996033,1100.0,,4,275.0,275.0,275.0,275.0,854.7490969960327,51.00000000000003,9.0,16.0,42.036840835870464,736.712256160162,100.0,18.0,25.0,51.03684083587046,843.712256160162,1243.0,971.4324978203352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.630600186550012,16.630600186550012,16.630600186550012,16.630600186550012,,1.1,1.1,1.1,1.1,0.92476361669276,0.92476361669276,0.92476361669276,0.92476361669276,0.98,0.98,0.98,0.98,40.65991202163314,40.65991202163314,40.65991202163314,40.65991202163314,162.63964808653256,3903.351554076781,0.0760798581625289,43.893005889314175,86.78287448100126,127.5763596048352,163.52393983454266,0.165
1965-03-10,1965-03-21,2140.4,1.0212530007573986,2185.889922821136,0.161,1965,3,10,1965.03,1964,6,161,23,0.1888608893317461,48.14082582510355,0.0220234446952261,0.48,3,Normal,49,9,9,9,107,183.0,0.0837187628203244,2002.889922821136,1100.0,,4,275.0,275.0,275.0,275.0,902.8899228211365,51.0,9.0,16.0,44.40442243382637,782.4855003873097,100.0,18.0,25.0,53.40442243382637,889.4855003873097,1243.0,971.5486998137062,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.514398193179048,16.514398193179048,16.514398193179048,16.514398193179048,,1.1,1.1,1.1,1.1,0.9239754763903032,0.9239754763903032,0.9239754763903032,0.9239754763903032,0.98,0.98,0.98,0.98,40.34140071737139,40.34140071737139,40.34140071737139,40.34140071737139,161.36560286948557,3872.774468867654,0.0738214679452957,43.589956981405365,86.17132948286171,126.6458071554945,162.2535033374906,0.16
1965-03-11,1965-03-22,2206.5,1.0220830948148358,2255.226348708936,0.154,1965,3,11,1965.03,1964,6,162,24,0.194851556528452,69.33642588779958,0.0307447746553214,0.48,3,Normal,49,9,9,9,107,183.0,0.0811448483229912,2072.226348708936,1100.0,,4,275.0,275.0,275.0,275.0,972.2263487089356,51.0,9.0,16.0,47.81441059224274,848.4119381166931,100.0,18.0,25.0,56.81441059224274,955.4119381166932,1243.0,971.716063600332,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.347034406553306,16.347034406553306,16.347034406553306,16.347034406553306,,1.1,1.1,1.1,1.1,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.98,0.98,0.98,0.98,39.88042860615374,39.88042860615374,39.88042860615374,39.88042860615374,159.52171442461497,3828.5211461907593,0.0707342367279175,43.15054599992919,85.2848808381131,125.29763208390928,160.41455073098885,0.155
1965-03-12,1965-03-23,2246.7,1.0238661353889726,2300.320046378405,0.149,1965,3,12,1965.03,1964,6,163,24,0.1987476520070941,45.09369766946884,0.0196032277075808,0.48,3,Normal,49,9,9,9,107,183.0,0.0795541473840185,2117.3200463784046,1100.0,,4,275.0,275.0,275.0,275.0,1017.3200463784046,51.0,9.0,16.0,50.03213342844613,891.2879129499587,100.0,18.0,25.0,59.03213342844613,998.2879129499588,1243.0,971.8249104567756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.238187550109803,16.238187550109803,16.238187550109803,16.238187550109803,,1.1,1.1,1.1,1.1,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.98,0.98,0.98,0.98,39.57926726779992,39.57926726779992,39.57926726779992,39.57926726779992,158.31706907119968,3799.609657708792,0.0688239314005249,42.863043177501226,84.70504714347942,124.41618643625684,159.21321323761117,0.15
1965-03-13,1965-03-24,2287.5,1.0182418354492884,2329.228198590248,0.145,1965,3,13,1965.03,1964,6,164,24,0.2012453163581974,28.908152211843124,0.0124110433788065,0.48,3,Normal,49,9,9,9,107,183.0,0.0785667974098715,2146.228198590248,1100.0,,4,275.0,275.0,275.0,275.0,1046.2281985902482,51.0,9.0,16.0,51.453845832307294,918.7743527579406,100.0,18.0,25.0,60.453845832307294,1025.774352757941,1243.0,971.894688755218,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.16840925166737,16.16840925166737,16.16840925166737,16.16840925166737,,1.1,1.1,1.1,1.1,0.921388936125102,0.921388936125102,0.921388936125102,0.921388936125102,0.98,0.98,0.98,0.98,39.38565418191477,39.38565418191477,39.38565418191477,39.38565418191477,157.5426167276591,3781.022801463818,0.0676372614855903,42.67797650097696,84.33187792747316,123.84908687860096,158.4407400867189,0.145
1965-03-14,1965-03-25,2356.4,1.0176629156066956,2398.020894335618,0.138,1965,3,14,1965.03,1964,6,165,24,0.2071890052705974,68.79269574537011,0.0286872795428371,0.48,3,Normal,49,9,9,9,107,183.0,0.076312929729789,2215.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1115.020894335618,51.0,9.0,16.0,54.837093164046784,984.1838011715712,100.0,18.0,25.0,63.837093164046784,1091.183801171571,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1965-03-15,1965-03-26,2398.3,1.0147748455779635,2433.7345121496305,0.133,1965,3,15,1965.03,1964,6,166,24,0.210274661849728,35.71361781401264,0.014674409897926,0.48,3,Normal,49,9,9,9,107,183.0,0.0751930825184225,2250.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1150.7345121496303,51.0,8.999999999999991,15.999999999999991,56.59350059752281,1018.1410115521076,100.0,18.0,25.0,65.59350059752282,1125.1410115521078,1243.0,972.1469453741544,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632731,15.916152632731,15.916152632731,15.916152632731,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1965-03-16,1965-03-27,2426.6,1.015482152883101,2464.168992186133,0.13,1965,3,16,1965.03,1964,6,167,24,0.2129042009248818,30.434480036502467,0.0123508087850346,0.48,3,Normal,49,9,9,9,107,183.0,0.0742643871342801,2281.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1181.168992186133,51.0,8.999999999999991,15.999999999999991,58.09027830423605,1047.0787138818969,100.0,18.0,25.0,67.09027830423605,1154.0787138818969,1243.0,972.2204079121732,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.918625746195598,0.918625746195598,0.918625746195598,0.918625746195598,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988,41.80683397401915,82.57601069941734,121.18250411898455,154.81276351219267,0.13
1965-03-17,1965-03-28,2455.0,1.0129357214557773,2486.757196173933,0.128,1965,3,17,1965.03,1964,6,168,24,0.2148558217494278,22.58820398780017,0.0090833974553502,0.48,3,Normal,49,9,9,9,107,183.0,0.0735898141891615,2303.757196173933,1100.0,,4,275.0,275.0,275.0,275.0,1203.7571961739332,51.0,9.000000000000009,16.000000000000007,59.20117358232458,1068.5560225916086,100.0,18.0,25.0,68.20117358232457,1175.5560225916083,1243.0,972.2749311631784,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78816684370675,15.78816684370675,15.78816684370675,15.78816684370675,,1.1,1.1,1.1,1.1,0.9181321082423496,0.9181321082423496,0.9181321082423496,0.9181321082423496,0.98,0.98,0.98,0.98,38.32345537000684,38.32345537000684,38.32345537000684,38.32345537000684,153.29382148002736,3679.0517155206567,0.0616440646943262,41.65987166904551,82.27990786110652,120.73310637953004,154.20203083835708,0.13
1965-03-18,1965-03-29,2498.1,1.012504383587428,2529.337200639754,0.123,1965,3,18,1965.03,1964,6,169,25,0.2185347341352747,42.58000446582082,0.0168344515136419,0.48,3,Normal,49,9,9,9,107,183.0,0.0723509700302961,2346.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1246.337200639754,51.0,9.000000000000009,16.000000000000007,61.29527216261086,1109.0419284771433,100.0,18.0,25.0,70.29527216261084,1216.0419284771433,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1965-03-19,1965-03-30,2498.1,1.012504383587428,2529.337200639754,0.123,1965,3,19,1965.03,1964,6,170,25,0.2185347341352747,0.0,0.0,0.48,3,Normal,49,9,9,9,107,183.0,0.0723509700302961,2346.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1246.337200639754,51.0,9.000000000000009,16.000000000000007,61.29527216261086,1109.0419284771433,100.0,18.0,25.0,70.29527216261084,1216.0419284771433,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1965-03-20,1965-03-31,2541.6,1.0091731736321132,2564.914538103379,0.12,1965,3,20,1965.03,1964,6,171,25,0.2216086160921319,35.5773374636251,0.0138707691562825,0.48,3,Normal,49,9,9,9,107,183.0,0.0713474064267728,2381.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1281.914538103379,51.0,9.0,16.0,63.044977283772745,1142.8695608196065,100.0,18.0,25.0,72.04497728377274,1249.8695608196065,1243.0,972.4635868161116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.055116900117,0.0589372320046004,41.14901267632696,81.25085862568956,119.1719158338704,152.08183555770168,0.12
1965-03-21,1965-04-01,2541.6,1.0091731736321132,2564.914538103379,0.12,1965,3,21,1965.03,1964,6,172,25,0.2216086160921319,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0713474064267728,2381.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1281.914538103379,51.0,9.0,16.0,63.044977283772745,1142.8695608196065,100.0,18.0,25.0,72.04497728377274,1249.8695608196065,1243.0,972.4635868161116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.055116900117,0.0589372320046004,41.14901267632696,81.25085862568956,119.1719158338704,152.08183555770168,0.12
1965-03-22,1965-04-02,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1965,3,22,1965.03,1964,6,173,25,0.2253337634861162,43.11513187481796,0.0165316876457078,0.44,3,Normal,49,9,9,9,107,183.0,0.0701679133893939,2425.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1325.029669978197,51.0,9.0,16.0,65.16539360548511,1183.864276372712,100.0,18.0,25.0,74.1653936054851,1290.864276372712,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1965-03-23,1965-04-03,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1965,3,23,1965.03,1964,6,174,25,0.2253337634861162,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0701679133893939,2425.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1325.029669978197,51.0,9.0,16.0,65.16539360548511,1183.864276372712,100.0,18.0,25.0,74.1653936054851,1290.864276372712,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1965-03-24,1965-04-04,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1965,3,24,1965.03,1964,6,175,25,0.2253337634861162,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0701679133893939,2425.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1325.029669978197,51.0,9.0,16.0,65.16539360548511,1183.864276372712,100.0,18.0,25.0,74.1653936054851,1290.864276372712,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1965-03-25,1965-04-05,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1965,3,25,1965.03,1964,6,176,26,0.2253337634861162,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0701679133893939,2425.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1325.029669978197,51.0,9.0,16.0,65.16539360548511,1183.864276372712,100.0,18.0,25.0,74.1653936054851,1290.864276372712,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1965-03-26,1965-04-06,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1965,3,26,1965.03,1964,6,177,26,0.229756158453818,51.185126940994,0.019248210787746,0.44,3,Normal,49,9,9,9,107,183.0,0.0688173066019386,2476.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1376.214796919191,51.0,9.0,16.0,67.68269493045202,1232.5321019887392,100.0,18.0,25.0,76.68269493045202,1339.5321019887392,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1965-03-27,1965-04-07,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1965,3,27,1965.03,1964,6,178,26,0.229756158453818,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0688173066019386,2476.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1376.214796919191,51.0,9.0,16.0,67.68269493045202,1232.5321019887392,100.0,18.0,25.0,76.68269493045202,1339.5321019887392,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1965-03-28,1965-04-08,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1965,3,28,1965.03,1964,6,179,26,0.229756158453818,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0688173066019386,2476.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1376.214796919191,51.0,9.0,16.0,67.68269493045202,1232.5321019887392,100.0,18.0,25.0,76.68269493045202,1339.5321019887392,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1965-03-29,1965-04-09,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1965,3,29,1965.03,1964,6,180,26,0.229756158453818,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0688173066019386,2476.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1376.214796919191,51.0,9.0,16.0,67.68269493045202,1232.5321019887392,100.0,18.0,25.0,76.68269493045202,1339.5321019887392,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1965-03-30,1965-04-10,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1965,3,30,1965.03,1964,6,181,26,0.229756158453818,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0688173066019386,2476.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1376.214796919191,51.0,9.0,16.0,67.68269493045202,1232.5321019887392,100.0,18.0,25.0,76.68269493045202,1339.5321019887392,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1965-03-31,1965-04-11,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1965,3,31,1965.03,1964,6,182,26,0.229756158453818,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0688173066019386,2476.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1376.214796919191,51.0,9.0,16.0,67.68269493045202,1232.5321019887392,100.0,18.0,25.0,76.68269493045202,1339.5321019887392,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1965-04-01,1965-04-12,2630.1,1.019101378261388,2680.338534965277,0.111,1965,4,1,1965.04,1964,7,183,27,0.2315812494209999,21.12373804608569,0.0078809962885376,0.53,3,Normal,54,13,14,19,117,217.0,0.0809599224759163,2463.338534965277,1100.0,,4,275.0,275.0,275.0,275.0,1363.3385349652767,46.0,5.0,11.0,61.0,1240.3385349652767,100.0,18.0,25.0,80.0,1357.3385349652767,1243.0,972.7421964637092,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.320901543175935,15.320901543175935,15.320901543175935,15.320901543175935,,1.1,1.1,1.1,1.1,0.9135359010459042,0.9135359010459042,0.9135359010459042,0.9135359010459042,0.98,0.98,0.98,0.98,37.00306664835048,37.00306664835048,37.00306664835048,37.00306664835048,148.0122665934019,3552.294398241645,0.0552214821607671,40.388011843051466,79.71862582819753,116.8490747703474,148.9314833446146,0.11
