Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-04-02,1965-04-13,2645.0,1.0183034719609216,2693.4126833366377,0.11,1965,4,2,1965.04,1964,7,184,27,0.2327108558402854,13.074148371360936,0.0048541199988575,0.53,3,Normal,54,13,14,19,117,217.0,0.08056693329712,2476.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1376.4126833366377,46.0,5.0,11.0,60.99999999999999,1253.4126833366377,100.0,18.0,25.0,80.0,1370.4126833366377,1243.0,972.7737547528816,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
1965-04-03,1965-04-14,2645.0,1.0183034719609216,2693.4126833366377,0.11,1965,4,3,1965.04,1964,7,185,27,0.2327108558402854,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.08056693329712,2476.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1376.4126833366377,46.0,5.0,11.0,60.99999999999999,1253.4126833366377,100.0,18.0,25.0,80.0,1370.4126833366377,1243.0,972.7737547528816,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
1965-04-04,1965-04-15,2645.0,1.0183034719609216,2693.4126833366377,0.11,1965,4,4,1965.04,1964,7,186,27,0.2327108558402854,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.08056693329712,2476.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1376.4126833366377,46.0,5.0,11.0,60.99999999999999,1253.4126833366377,100.0,18.0,25.0,80.0,1370.4126833366377,1243.0,972.7737547528816,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
1965-04-05,1965-04-16,2645.0,1.0183034719609216,2693.4126833366377,0.11,1965,4,5,1965.04,1964,7,187,27,0.2327108558402854,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.08056693329712,2476.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1376.4126833366377,46.0,5.0,11.0,60.99999999999999,1253.4126833366377,100.0,18.0,25.0,80.0,1370.4126833366377,1243.0,972.7737547528816,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
1965-04-06,1965-04-17,2660.0,1.0177113622297345,2707.1122235310936,0.109,1965,4,6,1965.04,1964,7,188,27,0.2338944961130865,13.699540194455947,0.0050605734314872,0.53,3,Normal,54,13,14,19,117,217.0,0.0801592184150202,2490.1122235310936,1100.0,,4,275.0,275.0,275.0,275.0,1390.1122235310934,46.0,5.0,11.0,61.0,1267.1122235310934,100.0,18.0,25.0,80.0,1384.1122235310934,1243.0,972.8068226085234,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.256275398361892,15.256275398361892,15.256275398361892,15.256275398361892,,1.1,1.1,1.1,1.1,0.9128486514614536,0.9128486514614536,0.9128486514614536,0.9128486514614536,0.98,0.98,0.98,0.98,36.81926163287672,36.81926163287672,36.81926163287672,36.81926163287672,147.27704653150687,3534.6491167561653,0.0544037462693002,40.21041628527098,79.36116342415046,116.3074608814784,148.19763176688832,0.11
1965-04-07,1965-04-18,2690.1,1.021139196728779,2746.9665531200885,0.107,1965,4,7,1965.04,1964,7,189,27,0.2373379101895756,39.85432958899492,0.0145084873871969,0.53,3,Normal,54,13,14,19,117,217.0,0.0789962294056783,2529.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1429.9665531200883,46.0,5.0,11.0,61.0,1306.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1965-04-08,1965-04-19,2660.0,1.0177113622297345,2707.1122235310936,0.109,1965,4,8,1965.04,1964,7,190,28,0.2338944961130865,39.85432958899492,0.0147220825359836,0.53,3,Normal,54,13,14,19,117,217.0,0.0801592184150202,2490.1122235310936,1100.0,,4,275.0,275.0,275.0,275.0,1390.1122235310934,46.0,5.0,11.0,61.0,1267.1122235310934,100.0,18.0,25.0,80.0,1384.1122235310934,1243.0,972.8068226085234,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.256275398361892,15.256275398361892,15.256275398361892,15.256275398361892,,1.1,1.1,1.1,1.1,0.9128486514614536,0.9128486514614536,0.9128486514614536,0.9128486514614536,0.98,0.98,0.98,0.98,36.81926163287672,36.81926163287672,36.81926163287672,36.81926163287672,147.27704653150687,3534.6491167561653,0.0544037462693002,40.21041628527098,79.36116342415046,116.3074608814784,148.19763176688832,0.11
1965-04-09,1965-04-20,2645.0,1.0183034719609216,2693.4126833366377,0.11,1965,4,9,1965.04,1964,7,191,28,0.2327108558402854,13.699540194455947,0.0050863130923868,0.53,3,Normal,54,13,14,19,117,217.0,0.08056693329712,2476.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1376.4126833366377,46.0,5.0,11.0,60.99999999999999,1253.4126833366377,100.0,18.0,25.0,80.0,1370.4126833366377,1243.0,972.7737547528816,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
1965-04-10,1965-04-21,2645.0,1.0183034719609216,2693.4126833366377,0.11,1965,4,10,1965.04,1964,7,192,28,0.2327108558402854,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.08056693329712,2476.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1376.4126833366377,46.0,5.0,11.0,60.99999999999999,1253.4126833366377,100.0,18.0,25.0,80.0,1370.4126833366377,1243.0,972.7737547528816,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
1965-04-11,1965-04-22,2645.0,1.0183034719609216,2693.4126833366377,0.11,1965,4,11,1965.04,1964,7,193,28,0.2327108558402854,0.0,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08056693329712,2476.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1376.4126833366377,46.0,5.0,11.0,60.99999999999999,1253.4126833366377,100.0,18.0,25.0,80.0,1370.4126833366377,1243.0,972.7737547528816,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
1965-04-12,1965-04-23,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1965,4,12,1965.04,1964,7,194,28,0.229756158453818,34.197886417446625,0.0128601444520639,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0816030356973808,2442.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1342.214796919191,46.0,5.0,11.0,61.0,1219.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1965-04-13,1965-04-24,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1965,4,13,1965.04,1964,7,195,28,0.229756158453818,0.0,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0816030356973808,2442.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1342.214796919191,46.0,5.0,11.0,61.0,1219.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1965-04-14,1965-04-25,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1965,4,14,1965.04,1964,7,196,28,0.2253337634861162,51.185126940994,0.0196259757050317,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0832045748934344,2391.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1291.029669978197,46.0,5.0,11.0,61.00000000000002,1168.029669978197,100.0,18.0,25.0,80.0,1285.029669978197,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1965-04-15,1965-04-26,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1965,4,15,1965.04,1964,7,197,29,0.2253337634861162,0.0,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0832045748934344,2391.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1291.029669978197,46.0,5.0,11.0,61.00000000000002,1168.029669978197,100.0,18.0,25.0,80.0,1285.029669978197,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1965-04-16,1965-04-27,2541.6,1.0091731736321132,2564.914538103379,0.12,1965,4,16,1965.04,1964,7,198,29,0.2216086160921319,43.11513187481796,0.0168095783443526,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0846032087137141,2347.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1247.914538103379,46.0,5.0,11.0,61.0,1124.914538103379,100.0,18.0,25.0,80.0,1241.914538103379,1243.0,972.4635868161116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.055116900117,0.0589372320046004,41.14901267632696,81.25085862568956,119.1719158338704,152.08183555770168,0.12
1965-04-17,1965-04-28,2541.6,1.0091731736321132,2564.914538103379,0.12,1965,4,17,1965.04,1964,7,199,29,0.2216086160921319,0.0,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0846032087137141,2347.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1247.914538103379,46.0,5.0,11.0,61.0,1124.914538103379,100.0,18.0,25.0,80.0,1241.914538103379,1243.0,972.4635868161116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.055116900117,0.0589372320046004,41.14901267632696,81.25085862568956,119.1719158338704,152.08183555770168,0.12
1965-04-18,1965-04-29,2498.1,1.012504383587428,2529.337200639754,0.123,1965,4,18,1965.04,1964,7,200,29,0.2185347341352747,35.5773374636251,0.0140658736425599,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0857932267572364,2312.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1212.337200639754,46.0,5.0,11.0,61.0,1089.337200639754,100.0,18.0,25.0,80.0,1206.337200639754,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1965-04-19,1965-04-30,2498.1,1.012504383587428,2529.337200639754,0.123,1965,4,19,1965.04,1964,7,201,29,0.2185347341352747,0.0,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0857932267572364,2312.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1212.337200639754,46.0,5.0,11.0,61.0,1089.337200639754,100.0,18.0,25.0,80.0,1206.337200639754,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1965-04-20,1965-05-01,2469.3,1.0109946101670468,2496.448990885489,0.126,1965,4,20,1965.04,1964,7,202,29,0.2156931928125063,32.88820975426461,0.0131739962940717,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854896,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1965-04-21,1965-05-02,2440.8,1.012213916654198,2470.611727769566,0.129,1965,4,21,1965.04,1964,7,203,29,0.2134608532792905,25.837263115923182,0.0104578403905047,0.64,3,Normal,54,13,14,19,117,217.0,0.0878324981464831,2253.611727769566,1100.0,,4,275.0,275.0,275.0,275.0,1153.6117277695662,46.0,5.0,11.0,61.0,1030.6117277695662,100.0,18.0,25.0,80.0,1147.6117277695662,1243.0,972.235959342892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.827138663993154,15.827138663993154,15.827138663993154,15.827138663993154,,1.1,1.1,1.1,1.1,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.98,0.98,0.98,0.98,38.43285590176951,38.43285590176951,38.43285590176951,38.43285590176951,153.73142360707803,3689.554166569873,0.062224032161405,41.7649572372619,82.49163244924124,121.0544322361962,154.63868854965196,0.13
1965-04-22,1965-05-03,2426.6,1.015482152883101,2464.168992186133,0.13,1965,4,22,1965.04,1964,7,204,30,0.2129042009248818,6.442735583433205,0.0026145672654201,0.64,3,Normal,54,13,14,19,117,217.0,0.0880621421209769,2247.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1147.168992186133,46.0,5.0,11.0,61.0,1024.1689921861328,100.0,18.0,25.0,80.0,1141.1689921861328,1243.0,972.2204079121732,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.918625746195598,0.918625746195598,0.918625746195598,0.918625746195598,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988,41.80683397401915,82.57601069941734,121.18250411898455,154.81276351219267,0.13
1965-04-23,1965-05-04,2398.3,1.0147748455779635,2433.7345121496305,0.133,1965,4,23,1965.04,1964,7,205,30,0.210274661849728,30.434480036502467,0.012505258845847,0.64,3,Normal,54,13,14,19,117,217.0,0.0891633820027196,2216.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1116.7345121496303,46.0,5.0,11.0,61.0,993.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496303,1243.0,972.1469453741544,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632731,15.916152632731,15.916152632731,15.916152632731,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1965-04-24,1965-05-05,2384.3,1.0167396317966448,2424.2123040927404,0.135,1965,4,24,1965.04,1964,7,206,30,0.2094519430736127,9.522208056890124,0.003927959626644,0.64,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1965-04-25,1965-05-06,2356.4,1.0176629156066956,2398.020894335618,0.138,1965,4,25,1965.04,1964,7,207,30,0.2071890052705974,26.19140975712253,0.0109220940563901,0.64,3,Normal,54,13,14,19,117,217.0,0.0904912882588209,2181.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1081.020894335618,46.0,5.0,11.0,61.0,958.020894335618,100.0,18.0,25.0,80.0,1075.020894335618,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1965-04-26,1965-05-07,2328.7,1.0148979275559746,2363.3928038995973,0.141,1965,4,26,1965.04,1964,7,208,30,0.2041971382569253,34.6280904360201,0.0146518557469091,0.64,3,Normal,54,13,14,19,117,217.0,0.0918171535607411,2146.3928038995973,1100.0,,4,275.0,275.0,275.0,275.0,1046.3928038995978,46.0,5.0,11.0,61.0,923.3928038995978,100.0,18.0,25.0,80.0,1040.3928038995978,1243.0,971.9771550438956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.085942962989705,16.085942962989705,16.085942962989705,16.085942962989705,,1.1,1.1,1.1,1.1,0.9207194358960812,0.9207194358960812,0.9207194358960812,0.9207194358960812,0.98,0.98,0.98,0.98,39.15629685320987,39.15629685320987,39.15629685320987,39.15629685320987,156.62518741283947,3759.004497908147,0.066271331263431,42.45854231433852,83.88947874150604,123.17695272698752,157.5256122470676,0.14
1965-04-27,1965-05-08,2301.1,1.017080109496938,2340.403039963404,0.144,1965,4,27,1965.04,1964,7,209,30,0.202210822652838,22.98976393619387,0.0098229935372812,0.64,3,Normal,54,13,14,19,117,217.0,0.0927190728667798,2123.403039963404,1100.0,,4,275.0,275.0,275.0,275.0,1023.403039963404,46.0,5.0,11.0,61.0,900.4030399634038,100.0,18.0,25.0,80.0,1017.4030399634038,1243.0,971.9216625102564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.141435496628745,16.141435496628745,16.141435496628745,16.141435496628745,,1.1,1.1,1.1,1.1,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.98,0.98,0.98,0.98,39.31069778011251,39.31069778011251,39.31069778011251,39.31069778011251,157.24279112045005,3773.826986890801,0.0671862018786767,42.606281204876105,84.18732610660443,123.6294510981038,158.14165409682298,0.145
1965-04-28,1965-05-09,2273.8,1.020808360515656,2321.1140501404984,0.146,1965,4,28,1965.04,1964,7,210,30,0.2005442539321389,19.28898982290548,0.0083102292288213,0.64,3,Normal,54,13,14,19,117,217.0,0.0934895896161866,2104.1140501404984,1100.0,,4,275.0,275.0,275.0,275.0,1004.1140501404984,46.0,5.0,11.0,61.0,881.1140501404983,100.0,18.0,25.0,80.0,998.1140501404984,1243.0,971.8751028796496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.187995127235766,16.187995127235766,16.187995127235766,16.187995127235766,,1.1,1.1,1.1,1.1,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.98,0.98,0.98,0.98,39.44004150064456,39.44004150064456,39.44004150064456,39.44004150064456,157.76016600257822,3786.2439840618767,0.0679674339970622,42.72998124625948,84.43673488550283,124.00842224185668,158.657744165625,0.145
1965-04-29,1965-05-10,2233.3,1.025972665065243,2291.3047528902075,0.151,1965,4,29,1965.04,1964,7,211,31,0.1979687306497139,29.809297250290907,0.0130097479231822,0.64,3,Normal,54,13,14,19,117,217.0,0.0947058656105349,2074.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,974.3047528902076,46.0,5.0,11.0,61.0,851.3047528902075,100.0,18.0,25.0,80.0,968.3047528902076,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.3978109402074,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1965-04-30,1965-05-11,2233.3,1.025972665065243,2291.3047528902075,0.151,1965,4,30,1965.04,1964,7,212,31,0.1979687306497139,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.0947058656105349,2074.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,974.3047528902076,46.0,5.0,11.0,61.0,851.3047528902075,100.0,18.0,25.0,80.0,968.3047528902076,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.3978109402074,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1965-05-01,1965-05-12,2193.2,1.0248607528420517,2247.724603133187,0.155,1965,5,1,1965.05,1964,8,213,31,0.1942034057107073,43.58014975702053,0.0193885628587561,0.67,3,Normal,55,13,13,17,178,276.0,0.1227908435113773,1971.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,871.724603133187,45.0,5.0,12.0,53.693182077044135,756.0314210561427,100.0,18.0,25.0,70.69318207704413,934.0314210561428,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1965-05-02,1965-05-13,2166.7,1.0245692098920736,2219.934107073156,0.159,1965,5,2,1965.05,1964,8,214,31,0.1918023068511207,27.79049606003082,0.0125186130396774,0.67,3,Normal,55,13,13,17,178,276.0,0.1243280145661119,1943.934107073156,1100.0,,4,275.0,275.0,275.0,275.0,843.9341070731563,45.0,5.0,12.0,51.981448624071206,729.9526584490848,100.0,18.0,25.0,68.98144862407122,907.9526584490848,1243.0,971.6308754308662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.077074998657,0.0722821205730152,43.3746571174699,85.7369509961352,125.9850677285943,161.35198055795428,0.16
1965-05-03,1965-05-14,2166.7,1.0245692098920736,2219.934107073156,0.159,1965,5,3,1965.05,1964,8,215,31,0.1918023068511207,0.0,0.0,0.67,3,Normal,55,13,13,17,178,276.0,0.1243280145661119,1943.934107073156,1100.0,,4,275.0,275.0,275.0,275.0,843.9341070731563,45.0,5.0,12.0,51.981448624071206,729.9526584490848,100.0,18.0,25.0,68.98144862407122,907.9526584490848,1243.0,971.6308754308662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.077074998657,0.0722821205730152,43.3746571174699,85.7369509961352,125.9850677285943,161.35198055795428,0.16
1965-05-04,1965-05-15,2127.3,1.0213057268689278,2172.623672768271,0.163,1965,5,4,1965.05,1964,8,216,31,0.1877146853271786,47.31043430488535,0.0217757151861483,0.67,3,Normal,55,13,13,17,178,276.0,0.1270353460009628,1896.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,796.6236727682707,45.0,5.0,12.0,49.06740013427756,685.5562726339932,100.0,18.0,25.0,66.06740013427756,863.5562726339932,1243.0,971.5166778308198,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065293,16.546420176065293,16.546420176065293,16.546420176065293,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.212988993379,0.0744340632488232,43.67362700415923,86.34015897349093,126.902668769226,162.60409594575782,0.165
1965-05-05,1965-05-16,2127.3,1.0213057268689278,2172.623672768271,0.163,1965,5,5,1965.05,1964,8,217,31,0.1877146853271786,0.0,0.0,0.67,3,Normal,55,13,13,17,178,276.0,0.1270353460009628,1896.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,796.6236727682707,45.0,5.0,12.0,49.06740013427756,685.5562726339932,100.0,18.0,25.0,66.06740013427756,863.5562726339932,1243.0,971.5166778308198,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065293,16.546420176065293,16.546420176065293,16.546420176065293,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.212988993379,0.0744340632488232,43.67362700415923,86.34015897349093,126.902668769226,162.60409594575782,0.165
1965-05-06,1965-05-17,2088.4,1.016085649016611,2121.9932694062904,0.166,1965,5,6,1965.05,1964,8,218,32,0.1833402184767034,50.63040336198037,0.0238598322115065,0.67,3,Normal,55,13,13,17,178,276.0,0.1300663880414765,1845.993269406291,1100.0,,4,275.0,275.0,275.0,275.0,745.9932694062904,45.0,5.0,12.0,45.94886079676426,638.0444086095262,100.0,18.0,25.0,62.94886079676426,816.0444086095262,1243.0,971.39446651236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.668631494525197,16.668631494525197,16.668631494525197,16.668631494525197,,1.1,1.1,1.1,1.1,0.9250127655902578,0.9250127655902578,0.9250127655902578,0.9250127655902578,0.98,0.98,0.98,0.98,40.76387381662023,40.76387381662023,40.76387381662023,40.76387381662023,163.0554952664809,3913.331886395542,0.0768407221725552,43.99180836425048,86.98229004453331,127.87988578143448,163.93853859500896,0.165
1965-05-07,1965-05-18,2062.7,1.0098602833637191,2083.0388064943427,0.1689999999999999,1965,5,7,1965.05,1964,8,219,32,0.1799745528811112,38.95446291194776,0.0187007859817582,0.67,3,Normal,55,13,13,17,178,276.0,0.1324987317276605,1807.038806494343,1100.0,,4,275.0,275.0,275.0,275.0,707.0388064943428,45.0,5.0,12.0,43.549491704361685,601.4893147899809,100.0,18.0,25.0,60.549491704361685,779.4893147899809,1243.0,971.3004384984348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762659508450568,16.762659508450568,16.762659508450568,16.762659508450568,,1.1,1.1,1.1,1.1,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.98,0.98,0.98,0.98,41.02029696125567,41.02029696125567,41.02029696125567,41.02029696125567,164.08118784502267,3937.948508280544,0.0787701061225852,44.23534172460002,87.47388678859608,128.62830328476414,164.96123817451436,0.17
1965-05-08,1965-05-19,2037.3,1.007993202318186,2053.58455108284,0.172,1965,5,8,1965.05,1964,8,220,32,0.1774297052135573,29.4542554115028,0.0143428501134622,0.67,3,Normal,55,13,13,17,178,276.0,0.1343991411770541,1777.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,677.5845510828399,45.0,5.0,12.0,41.73528032031985,573.8492707625202,100.0,18.0,25.0,58.73528032031985,751.8492707625202,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1965-05-09,1965-05-20,2024.6,1.002921502049846,2030.5148730501185,0.174,1965,5,9,1965.05,1964,8,221,32,0.1754364850315302,23.06967803272141,0.011361491776747,0.67,3,Normal,55,13,13,17,178,276.0,0.1359261159143391,1754.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,654.5148730501185,45.0,4.9999999999999964,11.999999999999996,40.31432189076817,552.2005511593503,100.0,18.0,25.0,57.31432189076818,730.2005511593504,1243.0,971.173656590121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764225,16.889441416764225,16.889441416764225,16.889441416764225,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.4585527606652,3971.005266255965,0.0814860087737861,44.56187246696683,88.13318614235573,129.63244657855648,166.334372832625,0.175
1965-05-10,1965-05-21,1986.9,1.003839146668378,1994.5280005154004,0.178,1965,5,10,1965.05,1964,8,222,32,0.1723272192445306,35.98687253471803,0.0180428013672501,0.67,3,Normal,55,13,13,17,178,276.0,0.1383786038244033,1718.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,618.5280005154004,45.0,5.0,12.0,38.09773916218046,518.4302613532199,100.0,18.0,25.0,55.09773916218046,696.4302613532199,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.980776774450828,16.980776774450828,16.980776774450828,16.980776774450828,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946112,130.3523073142804,167.319454604471,0.18
1965-05-11,1965-05-22,1962.0,0.996720891277626,1955.5663886867017,0.181,1965,5,11,1965.05,1964,8,223,32,0.168960935982531,38.96161182869832,0.0199234411340357,0.67,3,Normal,55,13,13,17,178,276.0,0.1411355817919089,1679.566388686702,1100.0,,4,275.0,275.0,275.0,275.0,579.5663886867021,45.0,5.0,12.0,35.697929737949046,481.86845894875296,100.0,18.0,25.0,52.697929737949046,659.868458948753,1243.0,970.9564452557572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106652751128152,17.106652751128152,17.106652751128152,17.106652751128152,,1.1,1.1,1.1,1.1,0.92756952791722,0.92756952791722,0.92756952791722,0.92756952791722,0.98,0.98,0.98,0.98,41.9507074950985,41.9507074950985,41.9507074950985,41.9507074950985,167.802829980394,4027.267919529456,0.0858077899841003,45.11635705897546,89.25318338011715,131.33934676360974,168.6711317000205,0.18
1965-05-12,1965-05-23,1937.3,0.9963795486601648,1930.286099619337,0.183,1965,5,12,1965.05,1964,8,224,32,0.1667767190071107,25.28028906736495,0.0130966539480082,0.67,3,Normal,55,13,13,17,178,276.0,0.1429839856663884,1654.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,554.2860996193367,45.00000000000002,5.0,12.0,34.14081048379973,458.145289135537,100.0,18.0,25.0,51.140810483799726,636.145289135537,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1965-05-13,1965-05-24,1912.8,0.9870866584863304,1888.0993603526529,0.187,1965,5,13,1965.05,1964,8,225,33,0.1631317847344692,42.1867392666843,0.0223434953438069,0.67,3,Normal,55,13,13,17,178,276.0,0.1461787476843642,1612.0993603526529,1100.0,,4,275.0,275.0,275.0,275.0,512.0993603526529,44.99999999999999,5.000000000000004,12.000000000000004,31.54235190577934,418.5570084468735,100.0,18.0,25.0,48.54235190577934,596.5570084468735,1243.0,970.738474856524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.324623150361234,17.324623150361234,17.324623150361234,17.324623150361234,,1.1,1.1,1.1,1.1,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.98,0.98,0.98,0.98,42.5336885924245,42.5336885924245,42.5336885924245,42.5336885924245,170.13475436969802,4083.234104872752,0.0901090048237296,45.66628247654057,90.364533746538,133.0344786646375,170.99516349110058,0.185
1965-05-14,1965-05-25,1888.5,0.9825870477982384,1855.615639766973,0.19,1965,5,14,1965.05,1964,8,226,33,0.1603251912758664,32.48372058567975,0.017505629878049,0.67,3,Normal,55,13,13,17,178,276.0,0.1487376987373634,1579.615639766973,1100.0,,4,275.0,275.0,275.0,275.0,479.6156397669729,44.99999999999999,5.0,12.0,29.541543029125148,388.07409673784775,100.0,18.0,25.0,46.54154302912514,566.0740967378478,1243.0,970.6335274515548,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.429570555330383,17.429570555330383,17.429570555330383,17.429570555330383,,1.1,1.1,1.1,1.1,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.98,0.98,0.98,0.98,42.81247207731568,42.81247207731568,42.81247207731568,42.81247207731568,171.2498883092627,4109.997319422306,0.0922873706382255,45.92865600266353,90.89497275789223,133.84406694068505,172.10634593536827,0.19
1965-05-15,1965-05-26,1852.5,0.978019667728096,1811.7814344662977,0.1939999999999999,1965,5,15,1965.05,1964,8,227,33,0.1565379159378881,43.83420530067542,0.02419398083389,0.67,3,Normal,55,13,13,17,178,276.0,0.1523362557698921,1535.7814344662977,1100.0,,4,275.0,275.0,275.0,275.0,435.7814344662977,45.00000000000002,5.000000000000004,12.000000000000004,26.841610093938627,346.939824372359,100.0,18.0,25.0,43.84161009393864,524.939824372359,1243.0,970.4919092498144,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.571188757071084,17.571188757071084,17.571188757071084,17.571188757071084,,1.1,1.1,1.1,1.1,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.98,0.98,0.98,0.98,43.18663842338011,43.18663842338011,43.18663842338011,43.18663842338011,172.74655369352044,4145.917288644489,0.0953462434305199,46.28017466381481,91.60585047184055,134.92958893180972,173.5975414588464,0.195
1965-05-16,1965-05-27,1828.7,0.9733582520706336,1779.9802355615673,0.1969999999999999,1965,5,16,1965.05,1964,8,228,33,0.1537902923525194,31.8011989047302,0.0178660404589813,0.67,3,Normal,55,13,13,17,178,276.0,0.1550579014788467,1503.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,403.9802355615676,45.00000000000002,4.9999999999999964,11.999999999999996,24.882840596183502,317.097394965384,100.0,18.0,25.0,41.88284059618351,495.097394965384,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1965-05-17,1965-05-28,1805.1,0.975593795944933,1761.0443610601983,0.2,1965,5,17,1965.05,1964,8,229,33,0.1521542327956011,18.9358745013692,0.0107526391271423,0.67,3,Normal,55,13,13,17,178,276.0,0.1567251831372608,1485.0443610601983,1100.0,,4,275.0,275.0,275.0,275.0,385.0443610601983,45.00000000000002,5.0,12.0,23.71650050008468,299.32786056011366,100.0,18.0,25.0,40.716500500084685,477.32786056011366,1243.0,970.3279894741944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.735108532690745,17.735108532690745,17.735108532690745,17.735108532690745,,1.1,1.1,1.1,1.1,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.98,0.98,0.98,0.98,43.61673427506447,43.61673427506447,43.61673427506447,43.61673427506447,174.46693710025792,4187.20649040619,0.0990701545957785,46.68334951908472,92.4215031395734,136.17588098061643,175.31144785405309,0.2
1965-05-18,1965-05-29,1770.0,0.9720527628740284,1720.533390287031,0.204,1965,5,18,1965.05,1964,8,230,33,0.1486540849207994,40.510970773167855,0.0235455882471479,0.67,3,Normal,55,13,13,17,178,276.0,0.1604153697673696,1444.533390287031,1100.0,,4,275.0,275.0,275.0,275.0,344.5333902870304,45.0,5.0,12.0,21.22125954666492,261.31213074036555,100.0,18.0,25.0,38.22125954666493,439.3121307403656,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.865990130573284,17.865990130573284,17.865990130573284,17.865990130573284,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.957771367266616,43.957771367266616,43.957771367266616,43.957771367266616,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.6702856224503,0.205
1965-05-19,1965-05-30,1758.4,0.9667755494877092,1699.978126219188,0.205,1965,5,19,1965.05,1964,8,231,33,0.1468781101053378,20.555264067842472,0.0120914873849336,0.67,3,Normal,55,13,13,17,178,276.0,0.1623550301872612,1423.978126219188,1100.0,,4,275.0,275.0,275.0,275.0,323.978126219188,45.0,5.000000000000002,12.000000000000002,19.95517444103694,242.02295177815105,100.0,18.0,25.0,36.95517444103695,420.022951778151,1243.0,970.1306985616312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.932399445254035,17.932399445254035,17.932399445254035,17.932399445254035,,1.1,1.1,1.1,1.1,0.930824143860632,0.930824143860632,0.930824143860632,0.930824143860632,0.98,0.98,0.98,0.98,44.129989152847976,44.129989152847976,44.129989152847976,44.129989152847976,176.5199566113919,4236.478958673406,0.1038366046532484,47.16315684141168,93.39264135933573,137.66088180166642,177.35633235148774,0.205
1965-05-20,1965-05-31,1735.4,0.9618870478756426,1669.2587828833905,0.208,1965,5,20,1965.05,1964,8,232,34,0.1442239588411249,30.719343335797475,0.0184029843969036,0.67,3,Normal,55,13,13,17,178,276.0,0.1653428472745562,1393.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,293.2587828833905,44.99999999999999,4.999999999999998,11.999999999999998,18.06304097470159,213.1957419086889,100.0,18.0,25.0,35.06304097470159,391.1957419086889,1243.0,970.0314514523924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03164655449276,18.03164655449276,18.03164655449276,18.03164655449276,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.38631060836233,44.38631060836233,44.38631060836233,44.38631060836233,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.8766783088162,138.40151715431185,178.37734707620697,0.21
1965-05-21,1965-06-01,1689.9,0.9597654862800956,1621.9076952647338,0.214,1965,5,21,1965.05,1964,8,233,34,0.140132824870873,47.35108761865672,0.0291946870693698,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1701699799598954,1345.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,245.90769526473372,44.99999999999999,5.000000000000002,11.582608834933112,15.146488476450994,169.17859795334962,100.0,18.0,24.582608834933108,32.146488476451005,347.1785979533496,1242.5826088349334,969.8784710154708,990.0,0.920872416616218,0.48,988.5991275833836,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18572178791301,18.18572178791301,18.18572178791301,18.18572178791301,,1.1,1.1,1.1,1.1,0.9314125655960244,0.9314125655960244,0.9314125655960244,0.9314125655960244,0.98,0.98,0.98,0.98,44.781683104660615,44.781683104660615,44.781683104660615,44.781683104660615,179.12673241864246,4299.04157804742,0.1104420016882679,47.76768116612156,94.61693897397927,139.53482227490588,179.94115292866292,0.215
1965-05-22,1965-06-02,1656.2,0.9601272066915184,1590.1626797224926,0.218,1965,5,22,1965.05,1964,8,234,34,0.1373900555280233,31.745015542240928,0.0199633760413625,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.173567147260786,1314.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,214.16267972249284,42.67734559687357,4.999999999999998,10.087372595624664,13.19117954812456,143.20678198187002,97.67734559687356,18.0,23.087372595624664,30.19117954812456,321.20678198187,1238.7647181924983,969.7759101960264,990.0,0.9108582772262253,0.48,988.6091417227738,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.298296746747223,18.298296746747223,18.298296746747223,18.298296746747223,,1.1,1.1,1.1,1.1,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.98,0.98,0.98,0.98,45.068555985513775,45.068555985513775,45.068555985513775,45.068555985513775,180.2742239420551,4326.581374609322,0.1133684158488209,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
