Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-05-23,1965-06-03,1634.1,0.952820334117674,1557.003707981691,0.222,1965,5,23,1965.05,1964,8,235,34,0.134525120369618,33.158971740801924,0.0212966556025644,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1772635470199185,1281.003707981691,1100.0,,4,275.0,275.0,275.0,275.0,181.00370798169087,36.069579489105074,4.999999999999998,8.525536970152109,11.148779114814296,120.25981240761944,91.06957948910508,18.0,21.52553697015211,28.148779114814296,298.25981240761945,1230.5951164592573,969.6687812104024,990.0,0.8894298136636256,0.48,988.6305701863364,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42685419593404,18.42685419593404,18.42685419593404,18.42685419593404,,1.1,1.1,1.1,1.1,0.9317938287329554,0.9317938287329554,0.9317938287329554,0.9317938287329554,0.98,0.98,0.98,0.98,45.3940368801572,45.3940368801572,45.3940368801572,45.3940368801572,181.5761475206288,4357.827540495091,0.1166189563902849,48.26240922920302,95.61951368889603,141.0709845829104,182.06386405655843,0.22
1965-05-24,1965-06-04,1612.1,0.9592632614546616,1546.42830379106,0.225,1965,5,24,1965.05,1964,8,236,34,0.1336114054475475,10.57540419063116,0.0068385997363767,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1784757814658381,1270.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,170.42830379105973,33.962161987348864,4.999999999999998,8.027420106100639,10.497395523362377,112.94132617424788,88.96216198734886,18.0,21.02742010610064,27.49739552336238,290.9413261742479,1227.9895820934496,969.6346145199404,990.0,0.8825956251631465,0.48,988.6374043748368,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467855074896487,18.467855074896487,18.467855074896487,18.467855074896487,,1.1,1.1,1.1,1.1,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.98,0.98,0.98,0.98,45.49735943763626,45.49735943763626,45.49735943763626,45.49735943763626,181.98943775054505,4367.746506013083,0.1176837214531052,48.34229401866847,95.78146064809228,141.31926997739697,182.40730257835563,0.225
1965-05-25,1965-06-05,1579.4,0.9534432723914394,1505.8683044150391,0.23,1965,5,25,1965.05,1964,8,237,34,0.1301070215014594,40.55999937602019,0.02693462586144,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1832829598649486,1229.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,129.86830441503955,25.879553416040487,5.0,6.116985352882299,7.999134692230699,84.87263095388606,80.8795534160405,18.0,19.116985352882303,24.999134692230697,262.87263095388613,1217.9965387689226,969.503574521956,990.0,0.8670053136871052,0.48,988.6529946863128,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.614485384356684,18.614485384356684,18.614485384356684,18.614485384356684,,1.1,1.1,1.1,1.1,0.9319698250295098,0.9319698250295098,0.9319698250295098,0.9319698250295098,0.98,0.98,0.98,0.98,45.86492231913335,45.86492231913335,45.86492231913335,45.86492231913335,183.4596892765334,4403.032542636801,0.1218298364728508,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1965-05-26,1965-06-06,1568.6,0.9511387960172686,1491.9563154326877,0.2319999999999999,1965,5,26,1965.05,1964,8,238,34,0.1289050256533842,13.911988982351884,0.0093246624170207,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1849920115924816,1215.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,115.95631543268767,23.107236771006605,5.0,5.461710509510652,7.142236820129313,75.24513133204111,78.1072367710066,18.0,18.46171050951065,24.14223682012931,253.24513133204115,1214.5689472805172,969.4586280960132,990.0,0.8620582744254888,0.48,988.6579417255743,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66437884956117,18.66437884956117,18.66437884956117,18.66437884956117,,1.1,1.1,1.1,1.1,0.9319988482402866,0.9319988482402866,0.9319988482402866,0.9319988482402866,0.98,0.98,0.98,0.98,45.98928882655356,45.98928882655356,45.98928882655356,45.98928882655356,183.95715530621425,4414.9717273491415,0.1232992906048084,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1965-05-27,1965-06-07,1526.0,0.9471205498912516,1445.30595913405,0.238,1965,5,27,1965.05,1964,8,239,35,0.1248744348691819,46.65035629863769,0.0322771493494623,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1909630263791096,1169.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,69.30595913405,13.810970117292571,3.2644111186327898,3.2644111186327898,4.268845308981341,44.6973214705105,68.81097011729257,16.26441111863279,16.26441111863279,21.26884530898134,222.69732147051047,1201.339792354558,969.3079115602792,990.0,0.8429646487591559,0.48,988.6770353512406,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.83418901096168,18.83418901096168,18.83418901096168,18.83418901096168,,1.1,1.1,1.1,1.1,0.9320416655683904,0.9320416655683904,0.9320416655683904,0.9320416655683904,0.98,0.98,0.98,0.98,46.409835458431495,46.409835458431495,46.409835458431495,46.409835458431495,185.639341833726,4455.344204009423,0.1284429367086752,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1965-05-28,1965-06-08,1504.9,0.9430361883178922,1419.175159799596,0.241,1965,5,28,1965.05,1964,8,240,35,0.122616733806685,26.130799334453968,0.0184126667902952,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1944791649530945,1143.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,43.17515979959603,8.60374561223834,2.033612599256335,2.033612599256335,2.6593395528736687,27.84484943597135,63.60374561223834,15.033612599256337,15.033612599256337,19.659339552873668,205.8448494359713,1193.670970810751,969.223488977814,990.0,0.8318962465309808,0.48,988.6881037534688,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.92967999565492,18.92967999565492,18.92967999565492,18.92967999565492,,1.1,1.1,1.1,1.1,0.932027742647656,0.932027742647656,0.932027742647656,0.932027742647656,0.98,0.98,0.98,0.98,46.644440591980775,46.644440591980775,46.644440591980775,46.644440591980775,186.5777623679231,4477.866296830154,0.1314691573338065,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
1965-05-29,1965-06-09,1473.6,0.93578351523448,1378.9705880495294,0.246,1965,5,29,1965.05,1964,8,241,35,0.1191430588074793,40.20457175006641,0.0291554962074523,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.200149301509313,1102.9705880495296,1100.0,,4,275.0,275.0,275.0,275.0,2.9705880495296237,0.5919650098700338,0.1399190023329171,0.1399190023329171,0.1829710030507377,1.9158140319430184,55.59196500987005,13.139919002332912,13.139919002332912,17.18297100305074,179.91581403194303,1181.8718030145358,969.0935972844676,990.0,0.8148665198147941,0.48,988.7051334801852,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.076601415717462,19.076601415717462,19.076601415717462,19.076601415717462,,1.1,1.1,1.1,1.1,0.9319528976268064,0.9319528976268064,0.9319528976268064,0.9319528976268064,0.98,0.98,0.98,0.98,47.00269345550067,47.00269345550067,47.00269345550067,47.00269345550067,188.01077382200268,4512.258571728064,0.1363413951329683,49.58083741179886,98.29442266599136,145.17724094138148,187.75635481305684,0.245
1965-05-30,1965-06-10,1453.0,0.9217703401052296,1339.3323041728986,0.25,1965,5,30,1965.05,1964,8,242,35,0.1157183110805384,39.63828387663102,0.0295955557505271,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.2060728313205609,1063.3323041728986,1063.3323041728986,,4,265.83307604322465,265.83307604322465,265.83307604322465,265.83307604322465,0.0,0.0,0.0,0.0,0.0,0.0,55.0,13.0,13.0,17.0,178.0,1144.3323041728986,968.966472955972,990.0,0.7606857998371732,0.4323319954247682,988.806982204738,0.4999271389893143,0.4999271389893143,0.4999271389893143,0.4999271389893143,19.340582109776808,19.340582109776808,19.340582109776808,19.340582109776808,,1.0633323041728986,1.0633323041728986,1.0633323041728986,1.0633323041728986,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.46238451220081,46.46238451220081,46.46238451220081,46.46238451220081,185.84953804880325,4460.38891317128,0.1387628279178812,49.86433505989584,98.87023373805856,146.0627472659269,188.98767406196416,0.25
1965-05-31,1965-06-11,1422.5,0.922600244802966,1312.3988482322193,0.256,1965,5,31,1965.05,1964,8,243,35,0.1133912604872637,26.933455940679327,0.0205223099494168,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.2103019218370754,1036.3988482322193,1036.3988482322193,,4,259.0997120580548,259.0997120580548,259.0997120580548,259.0997120580548,0.0,0.0,0.0,0.0,0.0,0.0,55.0,13.0,13.0,17.0,178.0,1117.3988482322193,968.8818249515872,990.0,0.7218127706444402,0.397318502701885,988.8808687266536,0.474964618326152,0.474964618326152,0.474964618326152,0.474964618326152,19.5240791567406,19.5240791567406,19.5240791567406,19.5240791567406,,1.0363988482322193,1.0363988482322193,1.0363988482322193,1.0363988482322193,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.715179227904656,45.715179227904656,45.715179227904656,45.715179227904656,182.86071691161865,4388.657205878847,0.1393331891123869,50.051450193632895,99.25041639620288,146.64774082118456,189.8019104432623,0.255
1965-06-01,1965-06-12,1392.3,0.9224295632816956,1284.2986809571048,0.261,1965,6,1,1965.06,1964,9,244,35,0.1109634060346938,28.10016727511447,0.0218797758588159,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1253602471039035,1123.2986809571048,1100.0,,4,275.0,275.0,275.0,275.0,23.298680957104807,6.512053683662834,1.4471230408139633,1.3024107367325668,1.3024107367325668,12.734682759162874,51.51205368366284,11.447123040813963,10.302410736732568,10.302410736732568,100.73468275916288,1173.2615874612093,968.7935101401508,990.0,0.8024394045831886,0.48,988.7175605954168,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.38911567526584,19.38911567526584,19.38911567526584,19.38911567526584,,1.1,1.1,1.1,1.1,0.9315783256492608,0.9315783256492608,0.9315783256492608,0.9315783256492608,0.98,0.98,0.98,0.98,47.75349409106517,47.75349409106517,47.75349409106517,47.75349409106517,191.01397636426063,4584.335432742256,0.1487301818467261,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1965-06-02,1965-06-13,1352.7,0.923873321379453,1249.723441829986,0.267,1965,6,2,1965.06,1964,9,245,35,0.1079761053741108,34.57523912711872,0.0276663123774726,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1288285028599972,1088.723441829986,1088.723441829986,,4,272.18086045749646,272.18086045749646,272.18086045749646,272.18086045749646,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1152.723441829986,968.6848451028944,990.0,0.7727967201669902,0.4653404743789819,988.761862805454,0.5240431199654538,0.5240431199654538,0.5240431199654538,0.5240431199654538,19.55297458259437,19.55297458259437,19.55297458259437,19.55297458259437,,1.088723441829986,1.088723441829986,1.088723441829986,1.088723441829986,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.09427198459095,48.09427198459095,48.09427198459095,48.09427198459095,192.3770879383638,4617.050110520731,0.1539357280973009,50.48162264689057,100.12486898115635,147.99432847093368,191.6786782792853,0.265
1965-06-03,1965-06-14,1323.5,0.9328392041321604,1234.6126866689142,0.272,1965,6,3,1965.06,1964,9,246,36,0.1066705361281941,15.110755161071893,0.0122392676863235,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.130405269392129,1073.6126866689142,1073.6126866689142,,4,268.40317166722855,268.40317166722855,268.40317166722855,268.40317166722855,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1137.6126866689142,968.6373541581024,990.0,0.7509873828211133,0.4456964926695884,988.8033161245093,0.5096230777797274,0.5096230777797274,0.5096230777797274,0.5096230777797274,19.65633888862721,19.65633888862721,19.65633888862721,19.65633888862721,,1.0736126866689142,1.0736126866689142,1.0736126866689142,1.0736126866689142,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.67747106353696,47.67747106353696,47.67747106353696,47.67747106353696,190.70988425414785,4577.037222099549,0.1544694026826329,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1965-06-04,1965-06-15,1304.3,0.9294040051280064,1212.2216438884586,0.276,1965,6,4,1965.06,1964,9,247,36,0.1047359500319628,22.391042780455564,0.0184710798502421,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1328139955359634,1051.2216438884586,1051.2216438884586,,4,262.80541097211466,262.80541097211466,262.80541097211466,262.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1115.2216438884586,968.5669823093637,990.0,0.7186704138596309,0.4165881370549962,988.8647414490854,0.4886239503825182,0.4886239503825182,0.4886239503825182,0.4886239503825182,19.809135189339106,19.809135189339106,19.809135189339106,19.809135189339106,,1.0512216438884587,1.0512216438884587,1.0512216438884587,1.0512216438884587,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.04600553622052,47.04600553622052,47.04600553622052,47.04600553622052,188.18402214488208,4516.416531477171,0.155238955758323,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1965-06-05,1965-06-16,1275.7,0.9359597096036728,1194.0038015414054,0.282,1965,6,5,1965.06,1964,9,248,36,0.1031619284531774,18.217842347052965,0.0152577758324844,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1348404417072677,1033.0038015414057,1033.0038015414057,,4,258.2509503853514,258.2509503853514,258.2509503853514,258.2509503853514,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1097.0038015414057,968.5097262334156,990.0,0.6923766207814103,0.3929049420038273,988.9147184372148,0.4718631908476373,0.4718631908476373,0.4718631908476373,0.4718631908476373,19.93312901295136,19.93312901295136,19.93312901295136,19.93312901295136,,1.0330038015414056,1.0330038015414056,1.0330038015414056,1.0330038015414056,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.52006820068496,46.52006820068496,46.52006820068496,46.52006820068496,186.08027280273984,4465.926547265755,0.1558456284331075,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
1965-06-06,1965-06-17,1238.3,0.9400793535300032,1164.1002634762026,0.288,1965,6,6,1965.06,1964,9,249,36,0.1005782627643439,29.90353806520284,0.0256881121011911,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1383042380896181,1003.1002634762028,1003.1002634762028,,4,250.77506586905068,250.77506586905068,250.77506586905068,250.77506586905068,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1067.1002634762026,968.4157436852108,990.0,0.6492168751202927,0.3540303425190637,988.9967527823608,0.4449827312708646,0.4449827312708646,0.4449827312708646,0.4449827312708646,20.13602636587885,20.13602636587885,20.13602636587885,20.13602636587885,,1.0031002634762027,1.0031002634762027,1.0031002634762027,1.0031002634762027,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.633214348539454,45.633214348539454,45.633214348539454,45.633214348539454,182.53285739415784,4380.788577459787,0.1568016631566454,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1965-06-07,1965-06-18,1219.8,0.9405604162491458,1147.295595740708,0.293,1965,6,7,1965.06,1964,9,250,36,0.0991263394719971,16.80466773549483,0.0146471997259307,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1403300078878595,986.295595740708,986.295595740708,,4,246.573898935177,246.573898935177,246.573898935177,246.573898935177,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1050.295595740708,968.3629290151848,990.0,0.6249627155020527,0.3390364765925663,989.0360008079052,0.4302213021956831,0.4302213021956831,0.4302213021956831,0.4302213021956831,20.24285049052461,20.24285049052461,20.24285049052461,20.24285049052461,,0.986295595740708,0.986295595740708,0.986295595740708,0.986295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.10676764818202,45.10676764818202,45.10676764818202,45.10676764818202,180.42707059272809,4330.249694225473,0.1572629331643534,51.16862037368059,101.52268155591064,150.15004623771318,194.69070191306056,0.295
1965-06-08,1965-06-19,1192.5,0.9418525805805597,1123.1592023423173,0.299,1965,6,8,1965.06,1964,9,251,36,0.0970409550823762,24.136393398390737,0.0214897348016692,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1433456625420857,962.1592023423171,962.1592023423171,,4,240.5398005855793,240.5398005855793,240.5398005855793,240.5398005855793,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1026.1592023423173,968.2870717787904,990.0,0.5937315399949521,0.3197273618738538,989.0865410981312,0.4094531535346018,0.4094531535346018,0.4094531535346018,0.4094531535346018,20.390016165806426,20.390016165806426,20.390016165806426,20.390016165806426,,0.9621592023423172,0.9621592023423172,0.9621592023423172,0.9621592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32282705867752,44.32282705867752,44.32282705867752,44.32282705867752,177.29130823471007,4254.991397633042,0.1578505592661966,51.327538944497,101.84626876641576,150.64968222194562,195.39021434219208,0.3
1965-06-09,1965-06-20,1156.6,0.9275545832128465,1072.809630943978,0.307,1965,6,9,1965.06,1964,9,252,36,0.0926907521135596,50.34957139833932,0.0469324379144845,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1500732239496528,911.809630943978,911.809630943978,,4,227.95240773599448,227.95240773599448,227.95240773599448,227.95240773599448,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,975.809630943978,968.1288302686812,990.0,0.5475944825383064,0.2794477047551824,989.1729578127064,0.3677753479485154,0.3677753479485154,0.3677753479485154,0.3677753479485154,20.676352196076888,20.676352196076888,20.676352196076888,20.676352196076888,,0.911809630943978,0.911809630943978,0.911809630943978,0.911809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.59327572421168,42.59327572421168,42.59327572421168,42.59327572421168,170.37310289684672,4088.954469524321,0.1588101914660603,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1965-06-10,1965-06-21,1138.9,0.9264025951197036,1055.0799155818304,0.312,1965,6,10,1965.06,1964,9,253,37,0.0911589047062701,17.729715362147545,0.0168041445015758,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1525950760907201,894.0799155818304,894.0799155818304,,4,223.5199788954576,223.5199788954576,223.5199788954576,223.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,958.0799155818304,968.0731083061142,990.0,0.5313481298160199,0.2652639324654643,989.2033879377184,0.353628825107502,0.353628825107502,0.353628825107502,0.353628825107502,20.77665080649675,20.77665080649675,20.77665080649675,20.77665080649675,,0.8940799155818304,0.8940799155818304,0.8940799155818304,0.8940799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.96766678851672,41.96766678851672,41.96766678851672,41.96766678851672,167.8706671540669,4028.896011697605,0.1591070635265515,51.76952527372407,102.74674369331096,152.04132860507391,197.3415589106612,0.31
1965-06-11,1965-06-22,1112.7,0.930407891597866,1035.2648609809455,0.319,1965,6,11,1965.06,1964,9,254,37,0.0894468839887537,19.81505460088488,0.0191400822607941,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1555157583996886,874.2648609809454,874.2648609809454,,4,218.5662152452364,218.5662152452364,218.5662152452364,218.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,938.2648609809456,968.0108324202256,990.0,0.5131909084685955,0.2494118887847564,989.2373972027468,0.3381448208866805,0.3381448208866805,0.3381448208866805,0.3381448208866805,20.8884199616342,20.8884199616342,20.8884199616342,20.8884199616342,,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25832181418418,41.25832181418418,41.25832181418418,41.25832181418418,165.03328725673668,3960.798894161681,0.159411657322516,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1965-06-12,1965-06-23,1086.9,0.926108614096218,1006.5874526611792,0.326,1965,6,12,1965.06,1964,9,255,37,0.0869691559099259,28.67740831976608,0.0284897335486844,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1599463609191174,845.5874526611793,845.5874526611793,,4,211.3968631652949,211.3968631652949,211.3968631652949,211.3968631652949,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,909.5874526611792,967.9207034226494,990.0,0.4869128052273755,0.2264699621289435,989.2866172326436,0.3163456831420668,0.3163456831420668,0.3163456831420668,0.3163456831420668,21.0495681268523,21.0495681268523,21.0495681268523,21.0495681268523,,0.8455874526611794,0.8455874526611794,0.8455874526611794,0.8455874526611794,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.80249750532482,39.80249750532482,39.80249750532482,39.80249750532482,159.20999002129932,3821.039760511183,0.1581680653781106,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1965-06-13,1965-06-24,1061.5,0.9305477185239216,987.7764032131428,0.3329999999999999,1965,6,13,1965.06,1964,9,256,37,0.0853438812376155,18.81104944803667,0.0190438335911306,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.162992352799968,826.7764032131427,826.7764032131427,,4,206.6941008032857,206.6941008032857,206.6941008032857,206.6941008032857,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,890.7764032131427,967.8511056128524,990.0,0.4696755886016846,0.2114211225705142,989.318903288828,0.3024383988581705,0.3024383988581705,0.3024383988581705,0.3024383988581705,21.16535927711708,21.16535927711708,21.16535927711708,21.16535927711708,,0.8267764032131427,0.8267764032131427,0.8267764032131427,0.8267764032131427,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.71483537285875,38.71483537285875,38.71483537285875,38.71483537285875,154.859341491435,3716.62419579444,0.1567757044890849,52.21814121008511,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1965-06-14,1965-06-25,1044.7,0.9334995886171844,975.2270202283728,0.3389999999999999,1965,6,14,1965.06,1964,9,257,37,0.0842596145477313,12.549382984770205,0.0128681657957256,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1650897654192334,814.2270202283727,814.2270202283727,,3,271.40900674279084,271.40900674279084,271.40900674279084,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,878.2270202283727,967.8009080809136,990.0,0.4581761539941262,0.201381616182698,989.3404422298232,0.5210805440566746,0.5210805440566746,0.5210805440566746,,21.018453604852965,21.018453604852965,21.018453604852965,,,1.0856360269711631,1.0856360269711631,1.0856360269711631,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.552288928527936,51.552288928527936,51.552288928527936,,154.65686678558382,3711.764802854012,0.1585855022242587,52.31817596411948,103.86564324163194,153.77329992393186,199.77658945739503,0.34
1965-06-15,1965-06-26,1019.9,0.935156750196884,953.766369525802,0.347,1965,6,15,1965.06,1964,9,258,37,0.0824054143270293,21.460650702570547,0.0225009513737,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1688044422032271,792.766369525802,792.766369525802,,3,264.2554565086007,264.2554565086007,264.2554565086007,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,856.766369525802,967.7150654781032,990.0,0.4385110159001373,0.186383184762901,989.3751057993368,0.4940213494497554,0.4940213494497554,0.4940213494497554,,21.16601897178398,21.16601897178398,21.16601897178398,,,1.0570218260344026,1.0570218260344026,1.0570218260344026,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.54591717433489,50.54591717433489,50.54591717433489,,151.63775152300468,3639.306036552112,0.1589883606384618,52.4879580523474,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1965-06-16,1965-06-27,987.4,0.9405065346766882,928.656152339762,0.356,1965,6,16,1965.06,1964,9,259,37,0.0802358915621554,25.11021718604001,0.0270393052614517,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1733687970454492,767.656152339762,767.656152339762,,3,255.885384113254,255.885384113254,255.885384113254,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,831.656152339762,967.614624609359,990.0,0.4155016535384273,0.1738280761698809,989.4106702702916,0.4632726438659295,0.4632726438659295,0.4632726438659295,,21.332773017066764,21.332773017066764,21.332773017066764,,,1.023541536453016,1.023541536453016,1.023541536453016,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.33052407245589,49.33052407245589,49.33052407245589,,147.9915722173677,3551.797733216825,0.1593609990570793,52.68461252789199,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1965-06-17,1965-06-28,955.6,0.9344704837971508,892.9799943165575,0.368,1965,6,17,1965.06,1964,9,260,38,0.0771534715089505,35.67615802320449,0.0399517998726379,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1802951925291689,731.9799943165575,731.9799943165575,,3,243.9933314388525,243.9933314388525,243.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,795.9799943165575,967.4719199772662,990.0,0.3828103533578016,0.1559899971582787,989.461199649484,0.4212769469799695,0.4212769469799695,0.4212769469799695,,21.56800272523769,21.56800272523769,21.56800272523769,,,0.97597332575541,0.97597332575541,0.97597332575541,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55660279513378,47.55660279513378,47.55660279513378,,142.66980838540138,3424.075401249633,0.1597682023040098,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1965-06-18,1965-06-29,932.1,0.9353334430954644,871.8243023092824,0.375,1965,6,18,1965.06,1964,9,261,38,0.075325619719522,21.155692007275093,0.0242660040001615,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1846702363922917,710.8243023092824,710.8243023092824,,3,236.9414341030941,236.9414341030941,236.9414341030941,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,774.8243023092824,967.3872972092372,990.0,0.3658401752517579,0.1454121511546412,989.4887476735936,0.3973116235508477,0.3973116235508477,0.3973116235508477,,21.70413884080565,21.70413884080565,21.70413884080565,,,0.9477657364123766,0.9477657364123766,0.9477657364123766,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.473620615112296,46.473620615112296,46.473620615112296,,139.4208618453369,3346.100684288085,0.1599185311490398,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1965-06-19,1965-06-30,924.4,0.9344497345850822,863.8053346504498,0.379,1965,6,19,1965.06,1964,9,262,38,0.0746327809137988,8.01896765883248,0.0092833041625952,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1863845863664997,702.8053346504498,702.8053346504498,,3,234.2684448834833,234.2684448834833,234.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,766.8053346504498,967.3552213386016,990.0,0.3611914983480869,0.1414026673252249,989.4974058343269,0.3884101595453484,0.3884101595453484,0.3884101595453484,,21.75377433617967,21.75377433617967,21.75377433617967,,,0.9370737795339332,0.9370737795339332,0.9370737795339332,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.05442350921769,46.05442350921769,46.05442350921769,,138.16327052765308,3315.918492663673,0.1599472299896858,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1965-06-20,1965-07-01,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1965,6,20,1965.06,1964,9,263,38,0.0723447137334758,26.48225903151649,0.0316272891582992,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.192279425574163,676.3230756189334,676.3230756189334,,3,225.4410252063112,225.4410252063112,225.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.3230756189334,967.2492923024756,990.0,0.3458394641269179,0.1328969226856799,989.5212636131874,0.3597261612605222,0.3597261612605222,0.3597261612605222,,21.912245149451184,21.912245149451184,21.912245149451184,,,0.9017641008252446,0.9017641008252446,0.9017641008252446,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6419097852557,44.6419097852557,44.6419097852557,,133.92572935576712,3214.217504538411,0.1599451075163212,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1965-06-21,1965-07-02,864.0,0.9458289602839208,817.1962216853075,0.402,1965,6,21,1965.06,1964,9,264,38,0.0706057535536105,20.12685393362597,0.0246291568653098,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1970151057086007,656.1962216853075,656.1962216853075,,3,218.7320738951025,218.7320738951025,218.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.1962216853075,967.1687848867412,990.0,0.3341717227161203,0.1268588665055922,989.5389694107783,0.3386576714210819,0.3386576714210819,0.3386576714210819,,22.03152685261612,22.03152685261612,22.03152685261612,,,0.8749282955804101,0.8749282955804101,0.8749282955804101,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.549182161594885,43.549182161594885,43.549182161594885,,130.64754648478467,3135.5411156348323,0.1598729203805539,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1965-06-22,1965-07-03,842.0,0.9385367733135992,790.2479631300505,0.412,1965,6,22,1965.06,1964,9,265,38,0.0682774240144363,26.948258555256988,0.0341010161525998,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2037335210106759,629.2479631300505,629.2479631300505,,3,209.7493210433501,209.7493210433501,209.7493210433501,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,693.2479631300505,967.06099185252,990.0,0.3185495438435075,0.1187743889390151,989.5626760672176,0.3114381391870125,0.3114381391870125,0.3114381391870125,,22.190246075510423,22.190246075510423,22.190246075510423,,,0.8389972841734007,0.8389972841734007,0.8389972841734007,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.18948597465992,41.18948597465992,41.18948597465992,,123.56845792397976,2965.642990175514,0.1563666895572171,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1965-06-23,1965-07-04,820.4,0.941590981611786,772.4812413143093,0.42,1965,6,23,1965.06,1964,9,266,38,0.0667423792495563,17.76672181574122,0.0229995511418668,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2084193005464735,611.4812413143093,611.4812413143093,,3,203.8270804381031,203.8270804381031,203.8270804381031,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,675.4812413143093,966.9899249652572,990.0,0.308249994964817,0.1134443723942927,989.5783056326406,0.2941122314243972,0.2941122314243972,0.2941122314243972,,22.29426843595932,22.29426843595932,22.29426843595932,,,0.8153083217524123,0.8153083217524123,0.8153083217524123,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.21414133929108,40.21414133929108,40.21414133929108,,120.6424240178732,2895.418176428957,0.1561752150933926,53.85766851797959,107.01299272428356,158.66436048811818,206.69813281131783,0.42
1965-06-24,1965-07-05,806.1,0.9476968806403272,763.9384554841678,0.428,1965,6,24,1965.06,1964,9,267,39,0.066004282553832,8.542785830141609,0.0111825576639251,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2107499613931094,602.9384554841678,602.9384554841678,,3,200.9794851613892,200.9794851613892,200.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.9384554841678,966.9557538219368,990.0,0.3032976553531407,0.1108815366452503,989.5858208080016,0.2859567125989667,0.2859567125989667,0.2859567125989667,,22.34411027346604,22.34411027346604,22.34411027346604,,,0.8039179406455569,0.8039179406455569,0.8039179406455569,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.74097205307815,39.74097205307815,39.74097205307815,,119.22291615923444,2861.349987821627,0.1560635091784632,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1965-06-25,1965-07-06,792.1,0.9410451291282576,745.4018467824927,0.434,1965,6,25,1965.06,1964,9,268,39,0.0644027195620073,18.536608701674822,0.0248679404024655,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2159908788728552,584.4018467824927,584.4018467824927,,3,194.80061559416427,194.80061559416427,194.80061559416427,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,648.4018467824927,966.88160738713,990.0,0.2925517952362277,0.1037607387129971,989.6036874660508,0.2686519461509009,0.2686519461509009,0.2686519461509009,,22.453428132769822,22.453428132769822,22.453428132769822,,,0.7792024623766571,0.7792024623766571,0.7792024623766571,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.7076381560892,38.7076381560892,38.7076381560892,,116.1229144682676,2786.9499472384227,0.1557856543681895,54.05206805527212,107.4113765701435,159.28580826307768,207.5830561695972,0.435
1965-06-26,1965-07-07,771.2,0.9464335203043928,729.8895308587479,0.4429999999999999,1965,6,26,1965.06,1964,9,269,39,0.0630624554661958,15.51231592374495,0.0212529640005851,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2205813252459947,568.8895308587479,568.8895308587479,,3,189.62984361958263,189.62984361958263,189.62984361958263,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.8895308587479,966.8195581234352,990.0,0.2835591483239118,0.0975558123434991,989.6188850393328,0.2545824730091072,0.2545824730091072,0.2545824730091072,,22.544744442888607,22.544744442888607,22.544744442888607,,,0.7585193744783305,0.7585193744783305,0.7585193744783305,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.83342802647464,37.83342802647464,37.83342802647464,,113.50028407942392,2724.006817906174,0.1555033731555044,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1965-06-27,1965-07-08,750.8,0.9386248169910292,704.7195125968648,0.452,1965,6,27,1965.06,1964,9,270,39,0.0608877658883691,25.17001826188311,0.035716363477907,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2284596880349191,543.7195125968648,543.7195125968648,,2,271.8597562984324,271.8597562984324,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,607.7195125968648,966.7188780503874,990.0,0.2689678333894868,0.0874878050387459,989.6435443615716,0.5228096223795973,0.5228096223795973,,,22.4018566888047,22.4018566888047,,,,1.0874390251937296,1.0874390251937296,,,0.94,0.94,,,0.98,0.98,,,55.03663521798715,55.03663521798715,,,110.07327043597432,2641.7584904633827,0.156194441147739,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1965-06-28,1965-07-09,744.0,0.9390353350637144,698.6422892874035,0.456,1965,6,28,1965.06,1964,9,271,39,0.0603626937944316,6.07722330946126,0.0086986193115505,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2304469718891705,537.6422892874035,537.6422892874035,,2,268.82114464370176,268.82114464370176,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,601.6422892874035,966.6945691571495,990.0,0.265444805384002,0.0850569157149614,989.6494982789012,0.5112086894887699,0.5112086894887699,,,22.443720432262666,22.443720432262666,,,,1.075284578574807,1.075284578574807,,,0.94,0.94,,,0.98,0.98,,,54.5231844410881,54.5231844410881,,,109.0463688821762,2617.1128531722284,0.1560832640025277,54.381209807558186,108.08646524272842,160.34031400529503,209.087943573908,0.455
1965-06-29,1965-07-10,730.6,0.936916828725322,684.5114350667203,0.462,1965,6,29,1965.06,1964,9,272,39,0.0591417879897646,14.130854220683316,0.0206437080474864,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2352042518972778,523.5114350667202,523.5114350667202,,2,261.7557175333601,261.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,587.5114350667203,966.6380457402668,990.0,0.2572530058357798,0.079404574026688,989.6633424201376,0.4847351730153501,0.4847351730153501,,,22.540561506855283,22.540561506855283,,,,1.0470228701334403,1.0470228701334403,,,0.95,0.95,,,0.98,0.98,,,53.886452743939856,53.886452743939856,,,107.77290548787973,2586.549731709113,0.1574450037892719,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1965-06-30,1965-07-11,724.0,0.9310778641670568,674.100373656949,0.466,1965,6,30,1965.06,1964,9,273,39,0.0582422722839604,10.41106140977115,0.0154443786365105,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2388368354204966,513.100373656949,513.100373656949,,2,256.5501868284745,256.5501868284745,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.100373656949,966.5964014946276,990.0,0.2512176079170719,0.0752401494627796,989.6735422426202,0.4656789356581126,0.4656789356581126,,,22.611461812334305,22.611461812334305,,,,1.026200747313898,1.026200747313898,,,0.94,0.94,,,0.98,0.98,,,52.42324641032,52.42324641032,,,104.84649282064,2516.31582769536,0.1555354319889408,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1965-07-01,1965-07-12,704.4,0.9234766404641008,650.4969455429126,0.475,1965,7,1,1965.07,1964,10,274,40,0.0562029360949076,23.60342811403644,0.0362852251279008,0.66,3,Normal,50,10,9,9,108,186.0,0.285935239626317,464.4969455429126,464.4969455429126,,2,232.2484727714563,232.2484727714563,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,533.4969455429126,966.5019877821716,990.0,0.2259402582857464,0.0628993891085825,989.7111603526056,0.3817498897987032,0.3817498897987032,,,22.827422680635443,22.827422680635443,,,,0.9289938910858252,0.9289938910858252,,,0.94,0.94,,,0.98,0.98,,,47.91071850825199,47.91071850825199,,,95.82143701650398,2299.7144883960955,0.1473049761002801,54.71144808237312,108.7645766234452,161.4014434643445,210.6067003595684,0.475
1965-07-02,1965-07-13,691.4,0.9313799209999172,643.9560773793427,0.479,1965,7,2,1965.07,1964,10,275,40,0.0556378050855752,6.54086816356994,0.0101573203411462,0.66,3,Normal,50,10,9,9,108,186.0,0.2888395754520239,457.9560773793427,457.9560773793427,,2,228.9780386896713,228.9780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,526.9560773793427,966.4758243095172,990.0,0.2221484506546914,0.0615912154758685,989.7162603338692,0.3710880454004558,0.3710880454004558,,,22.869347978951648,22.869347978951648,,,,0.9159121547586854,0.9159121547586854,,,0.94,0.94,,,0.98,0.98,,,47.32281279530533,47.32281279530533,,,94.64562559061063,2271.4950141746563,0.1469752812579741,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1965-07-03,1965-07-14,685.0,0.929300738500987,636.5710058731761,0.484,1965,7,3,1965.07,1964,10,276,40,0.0549997349074424,7.385071506166582,0.0116013318829006,0.66,3,Normal,50,10,9,9,108,186.0,0.2921904992277589,450.5710058731761,450.5710058731761,,2,225.285502936588,225.285502936588,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,519.5710058731761,966.4462840234928,990.0,0.2178672497815513,0.0601142011746352,989.7220185490436,0.3592306112857762,0.3592306112857762,,,22.916503914265338,22.916503914265338,,,,0.9011420117463522,0.9011420117463522,,,0.94,0.94,,,0.98,0.98,,,46.655682407756245,46.655682407756245,,,93.31136481551248,2239.4727555723,0.1465843777906889,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1965-07-04,1965-07-15,672.3,0.936547460113998,629.6408574346407,0.488,1965,7,4,1965.07,1964,10,277,40,0.0544009700823529,6.930148438535298,0.0110065100711077,0.66,3,Normal,50,10,9,9,108,186.0,0.2954064969001913,443.6408574346408,443.6408574346408,,2,221.8204287173204,221.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,512.6408574346408,966.4185634297384,990.0,0.2138497724258787,0.0587281714869281,989.7274220560872,0.3482777069695249,0.3482777069695249,,,22.960580919379225,22.960580919379225,,,,0.8872817148692815,0.8872817148692815,,,0.94,0.94,,,0.98,0.98,,,46.02643617910957,46.02643617910957,,,92.05287235821912,2209.2689365972587,0.1461990137254944,54.85170680901101,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1965-07-05,1965-07-16,666.0,0.9305623409100874,619.7545190461183,0.492,1965,7,5,1965.07,1964,10,278,40,0.0535467904455846,9.886338388522631,0.0159520230747796,0.66,3,Normal,50,10,9,9,108,186.0,0.300118828155183,433.75451904611816,433.75451904611816,,2,216.87725952305908,216.87725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.75451904611816,966.3790180761844,990.0,0.2089221649968658,0.0567509038092236,989.734326931194,0.3329444025985741,0.3329444025985741,,,23.02236445241084,23.02236445241084,,,,0.8675090380922363,0.8675090380922363,,,0.94,0.94,,,0.98,0.98,,,45.12184799733157,45.12184799733157,,,90.24369599466311,2165.848703871915,0.1456120015608111,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1965-07-06,1965-07-17,653.6,0.9286601129740986,606.9722498398709,0.5,1965,7,6,1965.07,1964,10,279,40,0.0524424023861648,12.782269206247294,0.0210590668842265,0.66,3,Normal,50,10,9,9,108,186.0,0.3064390506305186,420.9722498398709,420.9722498398709,,2,210.48612491993543,210.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.9722498398709,966.3278889993594,990.0,0.2046771309431305,0.0541944499679741,989.7411284190888,0.3136281508030685,0.3136281508030685,,,23.09961126892644,23.09961126892644,,,,0.8419444996797417,0.8419444996797417,,,0.94,0.94,,,0.97,0.97,,,43.49073420717089,43.49073420717089,,,86.98146841434175,2087.555241944202,0.1433038634588136,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661288,0.5
1965-07-07,1965-07-18,641.2,0.9249135320234408,593.0545567334302,0.504,1965,7,7,1965.07,1964,10,280,40,0.0512399137017683,13.917693106440536,0.0234678124439339,0.66,3,Normal,50,10,9,9,108,186.0,0.3136305047962128,407.05455673343033,407.05455673343033,,2,203.5272783667152,203.5272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,476.05455673343033,966.2687455053004,990.0,0.2000550188413606,0.0514109113466859,989.748534069812,0.2932482355527668,0.2932482355527668,,,23.186540328958763,23.186540328958763,,,,0.8141091134668607,0.8141091134668607,,,0.94,0.94,,,0.97,0.97,,,42.211148870789,42.211148870789,,,84.42229774157799,2026.135145797872,0.1423516551438026,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1965-07-08,1965-07-19,635.1,0.9262821612419124,588.2818006047386,0.51,1965,7,8,1965.07,1964,10,281,41,0.0508275475722494,4.7727561286917535,0.0081130439931772,0.66,3,Normal,50,10,9,9,108,186.0,0.3161750028792269,402.2818006047386,402.2818006047386,,2,201.1409003023693,201.1409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,471.2818006047386,966.2472681027213,990.0,0.1984699706805404,0.0504563601209477,989.7510736691984,0.2864159620973533,0.2864159620973533,,,23.217389604379893,23.217389604379893,,,,0.8045636012094771,0.8045636012094771,,,0.94,0.94,,,0.97,0.97,,,41.77172153171055,41.77172153171055,,,83.5434430634211,2005.0426335221064,0.1420126255436435,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1965-07-09,1965-07-20,623.0,0.9151901352719296,570.1634542744123,0.518,1965,7,9,1965.07,1964,10,282,41,0.0492621224493092,18.118346330326407,0.0317774599450323,0.66,3,Normal,50,10,9,9,108,186.0,0.326222241368842,384.1634542744122,384.1634542744122,,2,192.0817271372061,192.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,453.1634542744122,966.1657355442348,990.0,0.1924528076926092,0.0468326908548824,989.7607145014524,0.2612071563441591,0.2612071563441591,,,23.33377180087352,23.33377180087352,,,,0.7683269085488243,0.7683269085488243,,,0.93,0.93,,,0.97,0.97,,,39.66383370053034,39.66383370053034,,,79.32766740106068,1903.864017625456,0.1391314487211614,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1965-07-10,1965-07-21,617.0,0.9184185612174464,566.6642522711644,0.522,1965,7,10,1965.07,1964,10,283,41,0.0489597913962286,3.499202003247773,0.0061750886688601,0.66,3,Normal,50,10,9,9,108,186.0,0.3282366926350489,380.6642522711644,380.6642522711644,,2,190.3321261355822,190.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,449.6642522711644,966.1499891352202,990.0,0.1912907110863645,0.0461328504542328,989.7625764384592,0.256471327167602,0.256471327167602,,,23.35611597607165,23.35611597607165,,,,0.7613285045423288,0.7613285045423288,,,0.93,0.93,,,0.97,0.97,,,39.34018630388978,39.34018630388978,,,78.68037260777956,1888.3289425867088,0.1388483079573702,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1965-07-11,1965-07-22,611.1,0.9187889592491506,561.4719329971558,0.525,1965,7,11,1965.07,1964,10,284,41,0.0485111750109542,5.192319274008469,0.0092476915921543,0.61,3,Normal,50,10,9,9,108,186.0,0.3312721243377666,375.47193299715593,375.47193299715593,,2,187.735966498578,187.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,444.47193299715593,966.1266236984872,990.0,0.1895663246116016,0.0450943865994311,989.7653392887888,0.2495232302966878,0.2495232302966878,,,23.389192360005094,23.389192360005094,,,,0.7509438659943118,0.7509438659943118,,,0.93,0.93,,,0.97,0.97,,,38.85853279888071,38.85853279888071,,,77.71706559776142,1865.2095743462744,0.1384166527842364,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1965-07-12,1965-07-23,605.1,0.916570131514196,554.61658657924,0.528,1965,7,12,1965.07,1964,10,285,41,0.0479188730804463,6.855346417915938,0.0123605146037883,0.61,3,Normal,50,10,9,9,108,186.0,0.3353668182684715,368.61658657924,368.61658657924,,2,184.30829328962,184.30829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,437.61658657924,966.0957746396066,990.0,0.1872896412993785,0.043723317315848,989.7689870413848,0.2404947023754616,0.2404947023754616,,,23.432717699402733,23.432717699402733,,,,0.7372331731584799,0.7372331731584799,,,0.93,0.93,,,0.97,0.97,,,38.220048007044014,38.220048007044014,,,76.44009601408803,1834.5623043381124,0.1378251171418342,55.37817621228815,110.13634421489728,163.55467619104525,213.7039507141394,0.53
1965-07-13,1965-07-24,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1965,7,13,1965.07,1964,10,286,41,0.0468847977272627,11.968464735921431,0.0220556641664322,0.61,3,Normal,50,10,9,9,108,186.0,0.3427635561847659,356.64812184331856,356.64812184331856,,2,178.32406092165928,178.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.64812184331856,966.0419165482948,990.0,0.1833148744129102,0.0413296243686637,989.7753555012184,0.2251275579353295,0.2251275579353295,,,23.508311394988173,23.508311394988173,,,,0.7132962436866371,0.7132962436866371,,,0.93,0.93,,,0.97,0.97,,,37.09839070035832,37.09839070035832,,,74.19678140071663,1780.7227536171988,0.1367309282278135,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1965-07-14,1965-07-25,581.8,0.9130898541596396,531.2356771500782,0.54,1965,7,14,1965.07,1964,10,287,41,0.0458987625057667,11.412444693240332,0.0214828280255285,0.61,3,Normal,50,10,9,9,108,186.0,0.3501270867157018,345.2356771500783,345.2356771500783,,2,172.61783857503914,172.61783857503914,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,414.2356771500783,965.9905605471752,990.0,0.1795247636291772,0.0390471354300156,989.7814281009408,0.2109426188107945,0.2109426188107945,,,23.579924934954768,23.579924934954768,,,,0.6904713543001565,0.6904713543001565,,,0.92,0.92,,,0.97,0.97,,,35.63335064815796,35.63335064815796,,,71.26670129631592,1710.400831111582,0.1341527016382646,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1965-07-15,1965-07-26,576.1,0.911538398058414,525.1372711214524,0.544,1965,7,15,1965.07,1964,10,288,42,0.0453718602248934,6.098406028625959,0.0116129750524135,0.61,3,Normal,50,10,9,9,108,186.0,0.3541931038389054,339.1372711214524,339.1372711214524,,2,169.56863556072614,169.56863556072614,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,408.13727112145233,965.9631177200464,990.0,0.1774994627340616,0.0378274542242904,989.7846730830416,0.2035501034323847,0.2035501034323847,,,23.618005259562747,23.618005259562747,,,,0.6782745422429045,0.6782745422429045,,,0.92,0.92,,,0.97,0.97,,,35.06043576242394,35.06043576242394,,,70.12087152484789,1682.9009165963496,0.1335286512326612,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1965-07-16,1965-07-27,576.1,0.911538398058414,525.1372711214524,0.544,1965,7,16,1965.07,1964,10,289,42,0.0453718602248934,0.0,0.0,0.61,3,Normal,50,10,9,9,108,186.0,0.3541931038389054,339.1372711214524,339.1372711214524,,2,169.56863556072614,169.56863556072614,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,408.13727112145233,965.9631177200464,990.0,0.1774994627340616,0.0378274542242904,989.7846730830416,0.2035501034323847,0.2035501034323847,,,23.618005259562747,23.618005259562747,,,,0.6782745422429045,0.6782745422429045,,,0.92,0.92,,,0.97,0.97,,,35.06043576242394,35.06043576242394,,,70.12087152484789,1682.9009165963496,0.1335286512326612,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
