Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1965-07-17,1965-07-28,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1965,7,17,1965.07,1964,10,290,42,0.0442528096023254,12.951974798241508,0.0252876739945854,0.61,3,Normal,50,10,9,9,108,186.0,0.363149823579914,326.1852963232108,326.1852963232108,,2,163.09264816160538,163.09264816160538,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1852963232108,965.9048338334544,990.0,0.1731980688896272,0.0352370592646421,989.7915648718456,0.188282689776321,0.188282689776321,,,23.698448348614978,23.698448348614978,,,,0.6523705926464215,0.6523705926464215,,,0.92,0.92,,,0.97,0.97,,,33.83629986159774,33.83629986159774,,,67.67259972319548,1624.1423933566916,0.1321252293046912,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1965-07-18,1965-07-29,559.1,0.9068376142103768,507.01291010502166,0.556,1965,7,18,1965.07,1964,10,291,42,0.0438059154330738,5.172386218189104,0.0102016854306879,0.61,3,Normal,50,10,9,9,108,186.0,0.3668545638442861,321.0129101050217,321.0129101050217,,2,160.50645505251086,160.50645505251086,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,390.01291010502166,965.8815580954724,990.0,0.1714803022489001,0.0342025820210043,989.79431711573,0.1823501549264051,0.1823501549264051,,,23.730408865331164,23.730408865331164,,,,0.6420258202100433,0.6420258202100433,,,0.92,0.92,,,0.97,0.97,,,33.3446599639332,33.3446599639332,,,66.6893199278664,1600.543678268794,0.1315337708344596,55.71305354678754,110.82691046906272,164.64248668860756,215.27755427081485,0.555
1965-07-19,1965-07-30,553.5,0.9084075021595168,502.8035524452925,0.56,1965,7,19,1965.07,1964,10,292,42,0.0434422269312732,4.209357659729164,0.0083717739050524,0.61,3,Normal,50,10,9,9,108,186.0,0.3699257873088272,316.8035524452925,316.8035524452925,,2,158.40177622264625,158.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,385.8035524452925,965.8626159860036,990.0,0.1700823605906875,0.0333607104890585,989.7965569289204,0.177591484966351,0.177591484966351,,,23.75634945795013,23.75634945795013,,,,0.6336071048905849,0.6336071048905849,,,0.92,0.92,,,0.97,0.97,,,32.943392553763445,32.943392553763445,,,65.88678510752689,1581.2828425806451,0.1310388217965021,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1965-07-20,1965-07-31,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1965,7,20,1965.07,1964,10,293,42,0.0429331942800174,5.891581611757374,0.0118563889734325,0.61,3,Normal,50,10,9,9,108,186.0,0.3743117713344639,310.9119708335351,310.9119708335351,,2,155.45598541676756,155.45598541676756,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,379.9119708335352,965.8361038687508,990.0,0.1681257467712847,0.032182394166707,989.799691859062,0.1710355053167029,0.1710355053167029,,,23.792552484994413,23.792552484994413,,,,0.6218239416670702,0.6218239416670702,,,0.92,0.92,,,0.97,0.97,,,32.380015555392816,32.380015555392816,,,64.76003111078563,1554.2407466588552,0.1303249567567374,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1965-07-21,1965-08-01,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1965,7,21,1965.07,1964,10,294,42,0.0423715875095842,6.500078361495526,0.0132543245000244,0.54,3,Normal,50,10,9,9,108,186.0,0.3792730210159099,304.41189247203965,304.41189247203965,,2,152.20594623601983,152.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,373.41189247203965,965.8068535161244,990.0,0.1659670491604559,0.0308823784944079,989.8031505723452,0.1639437678518209,0.1639437678518209,,,23.83235328836908,23.83235328836908,,,,0.6088237849440792,0.6088237849440792,,,0.92,0.92,,,0.97,0.97,,,31.756096759389496,31.756096759389496,,,63.51219351877899,1524.292644450696,0.1295078575656688,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1965-07-22,1965-08-02,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1965,7,22,1965.07,1964,10,295,43,0.0419289477192565,5.123145721384674,0.0105569019592719,0.54,3,Normal,50,10,9,9,108,186.0,0.3832769691145717,299.28874675065487,299.28874675065487,,2,149.64437337532746,149.64437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,368.2887467506549,965.783799360378,990.0,0.1642656354522469,0.0298577493501309,989.8058766151976,0.1584588019012535,0.1584588019012535,,,23.863618452918445,23.863618452918445,,,,0.5985774935013098,0.5985774935013098,,,0.92,0.92,,,0.97,0.97,,,31.26261178511569,31.26261178511569,,,62.52522357023138,1500.605365685553,0.1288412805548885,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1965-07-23,1965-08-03,526.0,0.9149513144007492,481.26439137479406,0.58,1965,7,23,1965.07,1964,10,296,43,0.0415812434147822,4.024355375860864,0.0083620468249578,0.54,3,Normal,50,10,9,9,108,186.0,0.3864819490772357,295.26439137479406,295.26439137479406,,2,147.63219568739703,147.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.26439137479406,965.7656897611864,990.0,0.1629291336669057,0.0290528782749588,989.8080179880584,0.1542148344044443,0.1542148344044443,,,23.888113392467183,23.888113392467183,,,,0.5905287827495881,0.5905287827495881,,,0.92,0.92,,,0.97,0.97,,,30.87390047407513,30.87390047407513,,,61.74780094815026,1481.9472227556064,0.1283032820520123,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1965-07-24,1965-08-04,520.6,0.9178171544321816,477.81561059739374,0.581,1965,7,24,1965.07,1964,10,297,43,0.0412832687556148,3.4487807774003727,0.0072178068294765,0.54,3,Normal,50,10,9,9,108,186.0,0.3892715011287548,291.8156105973937,291.8156105973937,,2,145.90780529869684,145.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,360.81561059739374,965.7501702476884,990.0,0.1617837821172156,0.0283631221194787,989.8098530957632,0.1506230830284676,0.1506230830284676,,,23.90905976504653,23.90905976504653,,,,0.5836312211947874,0.5836312211947874,,,0.91,0.91,,,0.97,0.97,,,30.20808235140929,30.20808235140929,,,60.41616470281858,1449.9879528676456,0.1264424254102595,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1965-07-25,1965-08-05,515.2,0.9212508629448248,474.62844458917374,0.585,1965,7,25,1965.07,1964,10,298,43,0.0410078976125046,3.1871660082199464,0.0067150758547113,0.54,3,Normal,50,10,9,9,108,186.0,0.3918854887869117,288.62844458917374,288.62844458917374,,2,144.31422229458687,144.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.62844458917374,965.7358280006512,990.0,0.1607253137012016,0.0277256889178347,989.811548997381,0.1473409097788473,0.1473409097788473,,,23.92838008695088,23.92838008695088,,,,0.5772568891783475,0.5772568891783475,,,0.91,0.91,,,0.97,0.97,,,29.90229804016595,29.90229804016595,,,59.8045960803319,1435.3103059279654,0.1260029750894875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1965-07-26,1965-08-06,515.2,0.9212508629448248,474.62844458917374,0.585,1965,7,26,1965.07,1964,10,299,43,0.0410078976125046,0.0,0.0,0.54,3,Normal,50,10,9,9,108,186.0,0.3918854887869117,288.62844458917374,288.62844458917374,,2,144.31422229458687,144.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.62844458917374,965.7358280006512,990.0,0.1607253137012016,0.0277256889178347,989.811548997381,0.1473409097788473,0.1473409097788473,,,23.92838008695088,23.92838008695088,,,,0.5772568891783475,0.5772568891783475,,,0.91,0.91,,,0.97,0.97,,,29.90229804016595,29.90229804016595,,,59.8045960803319,1435.3103059279654,0.1260029750894875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1965-07-27,1965-08-07,509.9,0.9199426161588228,469.07873997938367,0.593,1965,7,27,1965.07,1964,10,300,43,0.0405284031342187,5.549704609790069,0.0118310725615788,0.54,3,Normal,50,10,9,9,108,186.0,0.3965219144405795,283.07873997938367,283.07873997938367,,2,141.53936998969183,141.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.07873997938367,965.7108543299072,990.0,0.158882238369537,0.0266157479958767,989.8145020136346,0.1417108670406642,0.1417108670406642,,,23.961936816686784,23.961936816686784,,,,0.5661574799587673,0.5661574799587673,,,0.91,0.91,,,0.97,0.97,,,29.368469256583914,29.368469256583914,,,58.73693851316783,1409.6865243160278,0.1252176521915049,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1965-07-28,1965-08-08,504.6,0.9137807140222334,461.093748295619,0.595,1965,7,28,1965.07,1964,10,301,43,0.0398384998527414,7.98499168376469,0.0173175015130443,0.54,3,Normal,50,10,9,9,108,186.0,0.4033886832938594,275.09374829561904,275.09374829561904,,2,137.54687414780952,137.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.093748295619,965.6749218673305,990.0,0.1562303961129361,0.0250187496591237,989.818750854228,0.1337999543851203,0.1337999543851203,,,24.01002903251257,24.01002903251257,,,,0.5501874965912379,0.5501874965912379,,,0.91,0.91,,,0.97,0.97,,,28.59733377876456,28.59733377876456,,,57.19466755752912,1372.6720213806989,0.1240412991261381,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1965-07-29,1965-08-09,499.4,0.9139458138727656,456.4245394480592,0.599,1965,7,29,1965.07,1964,10,302,44,0.0394350802083123,4.669208847559787,0.0102299689083459,0.54,3,Normal,50,10,9,9,108,186.0,0.4075153369819342,270.4245394480592,270.4245394480592,,1,270.4245394480592,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,339.4245394480592,965.6539104275164,990.0,0.1546797363480639,0.0240849078896118,989.8212353557624,0.5173140396286922,,,,23.65001088861741,,,,,1.0816981577922369,,,,0.95,,,,0.98,,,,58.41120049145877,,,,58.41120049145877,1401.8688117950103,0.1279755916763233,56.05600076850403,111.53537919357564,165.76158050869145,216.90350214035192,0.6
1965-07-30,1965-08-10,494.2,0.914143919554834,451.76992504399885,0.604,1965,7,30,1965.07,1964,10,303,44,0.0390329215238015,4.654614404060284,0.0103030638960903,0.54,3,Normal,50,10,9,9,108,186.0,0.4117139935374959,265.7699250439989,265.7699250439989,,1,265.7699250439989,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.76992504399885,965.632964662698,990.0,0.1531339234463465,0.0231539850087997,989.8237120915448,0.4996900629978867,,,,23.691057365848977,,,,,1.0630797001759955,,,,0.95,,,,0.98,,,,57.505444745636815,,,,57.505444745636815,1380.1306738952835,0.1272892274536341,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1965-07-31,1965-08-11,489.0,0.9132865993695144,446.5971470916925,0.608,1965,7,31,1965.07,1964,10,304,44,0.0385859935087222,5.172777952306434,0.0115826488950776,0.54,3,Normal,50,10,9,9,108,186.0,0.416482732169831,260.5971470916925,260.5971470916925,,1,260.5971470916925,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,329.5971470916925,965.6096871619128,990.0,0.1514160267094181,0.0221194294183384,989.8264645438722,0.4804610014620121,,,,23.736316380497662,,,,,1.0423885883667698,,,,0.95,,,,0.98,,,,56.49391437086065,,,,56.49391437086065,1355.8539449006555,0.1264986011190566,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1965-08-01,1965-08-12,483.8,0.9150446507013824,442.69860200932885,0.612,1965,8,1,1965.08,1964,11,305,44,0.038249159213606,3.8985450823636825,0.0088063189372383,0.51,3,Normal,47,8,6,5,89,155.0,0.3501253432843091,287.6986020093288,287.6986020093288,,2,143.8493010046644,143.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,348.69860200932885,965.592143709042,990.0,0.1577596833241313,0.0275397204018657,989.814700596274,0.1463900676650682,0.1463900676650682,,,24.07616681956708,24.07616681956708,,,,0.5753972040186576,0.5753972040186576,,,0.91,0.91,,,0.97,0.97,,,29.990053028468694,29.990053028468694,,,59.98010605693739,1439.5225453664975,0.1354874530542869,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1965-08-02,1965-08-13,478.7,0.9159706436305068,438.4751471059236,0.616,1965,8,2,1965.08,1964,11,306,44,0.0378842527099518,4.223454903405184,0.0096321420524774,0.51,3,Normal,47,8,6,5,89,155.0,0.353497800326996,283.4751471059236,283.4751471059236,,2,141.7375735529618,141.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,344.4751471059236,965.5731381619768,990.0,0.1563570599244764,0.0266950294211847,989.8169479106544,0.1421094274791913,0.1421094274791913,,,24.10170032119849,24.10170032119849,,,,0.5669502942118472,0.5669502942118472,,,0.91,0.91,,,0.97,0.97,,,29.581133389676328,29.581133389676328,,,59.162266779352656,1419.894402704464,0.1349272978636134,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1965-08-03,1965-08-14,473.6,0.9185589519257016,435.0295196320124,0.621,1965,8,3,1965.08,1964,11,307,44,0.0375865504962058,3.445627473911202,0.0079204452075478,0.51,3,Normal,47,8,6,5,89,155.0,0.3562976602854747,280.0295196320124,280.0295196320124,,2,140.0147598160062,140.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,341.02951963201235,965.557632838344,990.0,0.1552127555973473,0.0260059039264024,989.8187813404762,0.1386635219771683,0.1386635219771683,,,24.12248498015502,24.12248498015502,,,,0.5600590392640248,0.5600590392640248,,,0.91,0.91,,,0.97,0.97,,,29.24677596581996,29.24677596581996,,,58.49355193163992,1403.8452463593578,0.1344588109356787,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1965-08-04,1965-08-15,473.6,0.9185589519257016,435.0295196320124,0.621,1965,8,4,1965.08,1964,11,308,44,0.0375865504962058,0.0,0.0,0.51,3,Normal,47,8,6,5,89,155.0,0.3562976602854747,280.0295196320124,280.0295196320124,,2,140.0147598160062,140.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,341.02951963201235,965.557632838344,990.0,0.1552127555973473,0.0260059039264024,989.8187813404762,0.1386635219771683,0.1386635219771683,,,24.12248498015502,24.12248498015502,,,,0.5600590392640248,0.5600590392640248,,,0.91,0.91,,,0.97,0.97,,,29.24677596581996,29.24677596581996,,,58.49355193163992,1403.8452463593578,0.1344588109356787,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1965-08-05,1965-08-16,468.6,0.9171517748188612,429.7773216801184,0.624,1965,8,5,1965.08,1964,11,309,45,0.0371327605931622,5.252197951894003,0.0122207424332249,0.51,3,Normal,47,8,6,5,89,155.0,0.3606518822213841,274.7773216801184,274.7773216801184,,1,274.7773216801184,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,335.77732168011835,965.5339979475604,990.0,0.1534684832147994,0.0249554643360236,989.8215760524492,0.5340704102786882,,,,23.75350769460998,,,,,1.0991092867204737,,,,0.95,,,,0.98,,,,59.611126040174646,,,,59.611126040174646,1430.6670249641916,0.1387023535982268,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1965-08-06,1965-08-17,463.6,0.9213465808907868,427.1362749009687,0.629,1965,8,6,1965.08,1964,11,310,45,0.0369045741514437,2.64104677914969,0.0061831479420988,0.51,3,Normal,47,8,6,5,89,155.0,0.3628818461647554,272.1362749009687,272.1362749009687,,1,272.1362749009687,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,333.1362749009687,965.5221132370544,990.0,0.1525913828084397,0.0244272549801937,989.8229813622112,0.5238717613404644,,,,23.77699636381661,,,,,1.0885450996038748,,,,0.95,,,,0.98,,,,59.09654830129858,,,,59.09654830129858,1418.3171592311658,0.1383552551583217,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1965-08-07,1965-08-18,463.6,0.9213465808907868,427.1362749009687,0.629,1965,8,7,1965.08,1964,11,311,45,0.0369045741514437,0.0,0.0,0.51,3,Normal,47,8,6,5,89,155.0,0.3628818461647554,272.1362749009687,272.1362749009687,,1,272.1362749009687,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,333.1362749009687,965.5221132370544,990.0,0.1525913828084397,0.0244272549801937,989.8229813622112,0.5238717613404644,,,,23.77699636381661,,,,,1.0885450996038748,,,,0.95,,,,0.98,,,,59.09654830129858,,,,59.09654830129858,1418.3171592311658,0.1383552551583217,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1965-08-08,1965-08-19,458.6,0.92069814088752,422.23216741101686,0.636,1965,8,8,1965.08,1964,11,312,45,0.0364808592643118,4.904107489951913,0.011614717845924,0.51,3,Normal,47,8,6,5,89,155.0,0.367096616419367,267.2321674110168,267.2321674110168,,1,267.2321674110168,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,328.2321674110168,965.5000447533496,990.0,0.1509627124243229,0.0234464334822033,989.8255908540935,0.505193847766881,,,,23.82035225297708,,,,,1.0689286696440672,,,,0.95,,,,0.98,,,,58.13739952161296,,,,58.13739952161296,1395.2975885187109,0.1376905977535809,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1965-08-09,1965-08-20,453.7,0.9217880946399624,418.21525853815086,0.64,1965,8,9,1965.08,1964,11,313,45,0.0361337983376962,4.016908872865884,0.0096048835877169,0.51,3,Normal,47,8,6,5,89,155.0,0.3706225366855198,263.2152585381509,263.2152585381509,,1,263.2152585381509,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.21525853815086,965.4819686634216,990.0,0.1496286836473563,0.0226430517076301,989.827728264645,0.4901465033927447,,,,23.85561309783059,,,,,1.0528610341526037,,,,0.95,,,,0.98,,,,57.34827149202931,,,,57.34827149202931,1376.3585158087035,0.1371262055155211,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1965-08-10,1965-08-21,448.8,0.9186071545171632,412.27089094730286,0.645,1965,8,10,1965.08,1964,11,314,45,0.0356202049778469,5.94436759084806,0.0144185964165194,0.51,3,Normal,47,8,6,5,89,155.0,0.3759663934648549,257.27089094730286,257.27089094730286,,1,257.27089094730286,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,318.27089094730286,965.4552190092628,990.0,0.1476545394289935,0.0214541781894605,989.8308912823816,0.4682945755607963,,,,23.90737769755785,,,,,1.0290835637892115,,,,0.95,,,,0.98,,,,56.1747672420809,,,,56.1747672420809,1348.1944138099416,0.1362569331853731,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1965-08-11,1965-08-22,443.9,0.9162405497561958,406.7191800367753,0.649,1965,8,11,1965.08,1964,11,315,45,0.0351405371551773,5.551710910527562,0.0136499855011154,0.48,3,Normal,47,8,6,5,89,155.0,0.3810983292845569,251.71918003677533,251.71918003677533,,1,251.71918003677533,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,312.7191800367753,965.4302363101656,990.0,0.145810797798191,0.020343836007355,989.8338453661944,0.4483341190482918,,,,23.955274936980747,,,,,1.0068767201471012,,,,0.95,,,,0.98,,,,55.07267307037297,,,,55.07267307037297,1321.7441536889517,0.1354071206216371,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1965-08-12,1965-08-23,443.9,0.9162405497561958,406.7191800367753,0.649,1965,8,12,1965.08,1964,11,316,46,0.0351405371551773,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3810983292845569,251.71918003677533,251.71918003677533,,1,251.71918003677533,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,312.7191800367753,965.4302363101656,990.0,0.145810797798191,0.020343836007355,989.8338453661944,0.4483341190482918,,,,23.955274936980747,,,,,1.0068767201471012,,,,0.95,,,,0.98,,,,55.07267307037297,,,,55.07267307037297,1321.7441536889517,0.1354071206216371,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1965-08-13,1965-08-24,439.0,0.9168901073485894,402.5147571260308,0.657,1965,8,13,1965.08,1964,11,317,46,0.0347772750156889,4.204422910744484,0.0104453882405808,0.48,3,Normal,47,8,6,5,89,155.0,0.3850790492917709,247.5147571260308,247.5147571260308,,1,247.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.5147571260308,965.4113164070671,990.0,0.1444144949865047,0.0195029514252061,989.8360825535884,0.4335056145596347,,,,23.991260531961533,,,,,0.9900590285041232,,,,0.94,,,,0.98,,,,53.6632660119709,,,,53.6632660119709,1287.9183842873017,0.1333199965018139,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1965-08-14,1965-08-25,434.2,0.912194746936794,396.0749591199559,0.66,1965,8,14,1965.08,1964,11,318,46,0.0342208764679641,6.439798006074909,0.0162590384920662,0.48,3,Normal,47,8,6,5,89,155.0,0.3913400643766939,241.0749591199559,241.0749591199559,,1,241.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,302.07495911995585,965.3803747955998,990.0,0.1422758166819041,0.0182149918239911,989.839509191494,0.4112744027111228,,,,24.04785999318312,,,,,0.9642998364798236,,,,0.94,,,,0.98,,,,52.39037092157599,,,,52.39037092157599,1257.3689021178238,0.1322738782526995,56.44996041267122,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1965-08-15,1965-08-26,434.2,0.912194746936794,396.0749591199559,0.66,1965,8,15,1965.08,1964,11,319,46,0.0342208764679641,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3913400643766939,241.0749591199559,241.0749591199559,,1,241.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,302.07495911995585,965.3803747955998,990.0,0.1422758166819041,0.0182149918239911,989.839509191494,0.4112744027111228,,,,24.04785999318312,,,,,0.9642998364798236,,,,0.94,,,,0.98,,,,52.39037092157599,,,,52.39037092157599,1257.3689021178238,0.1322738782526995,56.44996041267122,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1965-08-16,1965-08-27,429.5,0.9173739538957784,394.0121131982369,0.665,1965,8,16,1965.08,1964,11,320,46,0.0340426465803276,2.062845921719031,0.0052354885868221,0.48,3,Normal,47,8,6,5,89,155.0,0.3933889208173044,239.01211319823688,239.01211319823688,,1,239.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,300.0121131982369,965.3700605659913,990.0,0.1415907387005214,0.0178024226396473,989.8406068386598,0.4042762572333099,,,,24.06627001543537,,,,,0.9560484527929476,,,,0.94,,,,0.98,,,,51.98183823102365,,,,51.98183823102365,1247.5641175445676,0.1319295435084005,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1965-08-17,1965-08-28,429.5,0.9173739538957784,394.0121131982369,0.665,1965,8,17,1965.08,1964,11,321,46,0.0340426465803276,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3933889208173044,239.01211319823688,239.01211319823688,,1,239.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,300.0121131982369,965.3700605659913,990.0,0.1415907387005214,0.0178024226396473,989.8406068386598,0.4042762572333099,,,,24.06627001543537,,,,,0.9560484527929476,,,,0.94,,,,0.98,,,,51.98183823102365,,,,51.98183823102365,1247.5641175445676,0.1319295435084005,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1965-08-18,1965-08-29,424.7,0.9179361992411328,389.84750381770914,0.669,1965,8,18,1965.08,1964,11,322,46,0.03368282432985,4.164609380527793,0.0106826626815472,0.48,3,Normal,47,8,6,5,89,155.0,0.3975913619610536,234.84750381770908,234.84750381770908,,1,234.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.84750381770914,965.3492375190884,990.0,0.1402076580944421,0.0169695007635418,989.842822841142,0.3903300027818325,,,,24.103255319271547,,,,,0.9393900152708364,,,,0.94,,,,0.98,,,,51.15458741979253,,,,51.15458741979253,1227.7100980750204,0.1312169166631683,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1965-08-19,1965-08-30,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1965,8,19,1965.08,1964,11,323,47,0.0332788165974525,4.6760154212677785,0.0121400871096018,0.48,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419824,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.221830469562406,,,,50.221830469562406,1205.323931269498,0.130388234805872,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1965-08-20,1965-08-31,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1965,8,20,1965.08,1964,11,324,47,0.0332788165974525,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419824,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.221830469562406,,,,50.221830469562406,1205.323931269498,0.130388234805872,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1965-08-21,1965-09-01,415.3,0.9212010008195706,382.5747756403677,0.68,1965,8,21,1965.08,1964,11,325,47,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.44,3,Normal,47,8,6,5,89,155.0,0.4051495547257534,227.5747756403677,227.5747756403677,,1,227.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5747756403677,965.3128738782018,990.0,0.1377923609137752,0.0155149551280735,989.8466926839584,0.3665593496302557,,,,24.167259456126114,,,,,0.9102991025614708,,,,0.94,,,,0.98,,,,49.70206861108905,,,,49.70206861108905,1192.8496466661372,0.1299146513982682,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1965-08-22,1965-09-02,410.7,0.9236168999978376,379.3294608291118,0.685,1965,8,22,1965.08,1964,11,326,47,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.44,3,Normal,47,8,6,5,89,155.0,0.408615770737163,224.32946082911187,224.32946082911187,,1,224.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.32946082911184,965.2966473041456,990.0,0.1367145810871589,0.0148658921658223,989.848419526747,0.3561917769091337,,,,24.19558044569233,,,,,0.8973178433164474,,,,0.94,,,,0.98,,,,49.05070958066933,,,,49.05070958066933,1177.217029936064,0.1293089903258706,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1965-08-23,1965-09-03,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1965,8,23,1965.08,1964,11,327,47,0.0324078558916269,4.238536157504143,0.0113000232176104,0.44,3,Normal,47,8,6,5,89,155.0,0.4132331384335747,220.0909246716077,220.0909246716077,,1,220.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.0909246716077,965.275454623358,990.0,0.1353069491529324,0.0140181849343215,989.8506748659128,0.3428739101452691,,,,24.232346332409524,,,,,0.8803636986864308,,,,0.94,,,,0.98,,,,48.19705909033429,,,,48.19705909033429,1156.7294181680231,0.1284943354268857,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1965-08-24,1965-09-04,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1965,8,24,1965.08,1964,11,328,47,0.0314996948548937,10.511123110337678,0.0288307883907035,0.44,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.8383192062450799,,,,0.94,,,,0.97,,,,45.59582150825968,,,,45.59582150825968,1094.299716198232,0.1250640362219764,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1965-08-25,1965-09-05,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1965,8,25,1965.08,1964,11,329,47,0.0314996948548937,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.8383192062450799,,,,0.94,,,,0.97,,,,45.59582150825968,,,,45.59582150825968,1094.299716198232,0.1250640362219764,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1965-08-26,1965-09-06,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1965,8,26,1965.08,1964,11,330,48,0.0314996948548937,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.8383192062450799,,,,0.94,,,,0.97,,,,45.59582150825968,,,,45.59582150825968,1094.299716198232,0.1250640362219764,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1965-08-27,1965-09-07,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1965,8,27,1965.08,1964,11,331,48,0.0314996948548937,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.8383192062450799,,,,0.94,,,,0.97,,,,45.59582150825968,,,,45.59582150825968,1094.299716198232,0.1250640362219764,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1965-08-28,1965-09-08,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1965,8,28,1965.08,1964,11,332,48,0.0314996948548937,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.8383192062450799,,,,0.94,,,,0.97,,,,45.59582150825968,,,,45.59582150825968,1094.299716198232,0.1250640362219764,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1965-08-29,1965-09-09,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1965,8,29,1965.08,1964,11,333,48,0.0309920370490232,5.875669049426563,0.0163802658427208,0.44,3,Normal,47,8,6,5,89,155.0,0.4321109960863981,203.70413251184343,203.70413251184343,,1,203.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.70413251184345,965.1935206625592,990.0,0.1298648410555937,0.0107408265023686,989.859394332442,0.2937577566785804,,,,24.37211591320432,,,,,0.8148165300473739,,,,0.94,,,,0.97,,,,44.40804656849311,,,,44.40804656849311,1065.7931176438346,0.1238013241094368,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1965-08-30,1965-09-10,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1965,8,30,1965.08,1964,11,334,48,0.0303827482995284,7.051953119152528,0.0200537733942993,0.44,3,Normal,47,8,6,5,89,155.0,0.4407764520830997,196.6521793926909,196.6521793926909,,1,196.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.65217939269087,965.1582608969634,990.0,0.1275228640049527,0.009665217939269,989.8628119180556,0.2737812567257448,,,,24.43076976436661,,,,,0.7866087175707637,,,,0.93,,,,0.97,,,,42.51670550658997,,,,42.51670550658997,1020.4009321581592,0.1209055652093981,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1965-08-31,1965-09-11,379.1,0.9160644915741682,347.2800487557672,0.716,1965,8,31,1965.08,1964,11,335,48,0.0300049962124982,4.372130636923714,0.0125896395505245,0.44,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.2800487557672,192.2800487557672,,1,192.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.2800487557672,965.1364002437788,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.632330507611606,,,,41.632330507611606,999.1759321826788,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1965-09-01,1965-09-12,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1965,9,1,1965.09,1964,12,336,48,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4002274408001401,206.8039437878336,206.8039437878336,,1,206.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.8039437878336,965.1240197189392,990.0,0.1302300920328598,0.0113607887575667,989.8584091192096,0.3027596913754512,,,,24.43162970889495,,,,,0.8272157751513344,,,,0.94,,,,0.97,,,,45.19390301805307,,,,45.19390301805307,1084.6536724332736,0.1310713053962689,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1965-09-02,1965-09-13,370.4,0.9221297088191446,341.5568441466111,0.728,1965,9,2,1965.09,1964,12,337,49,0.0295105113342672,3.247099641222462,0.0095067620423049,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4040323078426277,203.5568441466112,203.5568441466112,,1,203.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.5568441466111,965.107784220733,990.0,0.1291517194582841,0.0107113688293222,989.8601369117124,0.2933333847191762,,,,24.45901930626019,,,,,0.8142273765864445,,,,0.94,,,,0.97,,,,44.53416811539156,,,,44.53416811539156,1068.8200347693974,0.1303858168225595,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1965-09-03,1965-09-14,370.4,0.9221297088191446,341.5568441466111,0.728,1965,9,3,1965.09,1964,12,338,49,0.0295105113342672,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4040323078426277,203.5568441466112,203.5568441466112,,1,203.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.5568441466111,965.107784220733,990.0,0.1291517194582841,0.0107113688293222,989.8601369117124,0.2933333847191762,,,,24.45901930626019,,,,,0.8142273765864445,,,,0.94,,,,0.97,,,,44.53416811539156,,,,44.53416811539156,1068.8200347693974,0.1303858168225595,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1965-09-04,1965-09-15,366.1,0.9210529813564018,337.1974964745787,0.732,1965,9,4,1965.09,1964,12,339,49,0.0291338636954036,4.3593476720324125,0.0129281733038046,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4092557075387533,199.1974964745787,199.1974964745787,,1,199.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,258.1974964745787,965.0859874823728,990.0,0.1277039656188637,0.0099197496474578,989.8623762847336,0.2809110073357375,,,,24.495477795025145,,,,,0.7967899858983148,,,,0.93,,,,0.97,,,,43.18107809199831,,,,43.18107809199831,1036.3458742079597,0.1280587149770067,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1965-09-05,1965-09-16,366.1,0.9210529813564018,337.1974964745787,0.732,1965,9,5,1965.09,1964,12,340,49,0.0291338636954036,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4092557075387533,199.1974964745787,199.1974964745787,,1,199.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,258.1974964745787,965.0859874823728,990.0,0.1277039656188637,0.0099197496474578,989.8623762847336,0.2809110073357375,,,,24.495477795025145,,,,,0.7967899858983148,,,,0.93,,,,0.97,,,,43.18107809199831,,,,43.18107809199831,1036.3458742079597,0.1280587149770067,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1965-09-06,1965-09-17,366.1,0.9210529813564018,337.1974964745787,0.732,1965,9,6,1965.09,1964,12,341,49,0.0291338636954036,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4092557075387533,199.1974964745787,199.1974964745787,,1,199.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,258.1974964745787,965.0859874823728,990.0,0.1277039656188637,0.0099197496474578,989.8623762847336,0.2809110073357375,,,,24.495477795025145,,,,,0.7967899858983148,,,,0.93,,,,0.97,,,,43.18107809199831,,,,43.18107809199831,1036.3458742079597,0.1280587149770067,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1965-09-07,1965-09-18,361.8,0.9274247326812806,335.5422682840873,0.736,1965,9,7,1965.09,1964,12,342,49,0.0289908519797451,1.655228190491414,0.0049329945790615,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.411274563725492,197.5422682840873,197.5422682840873,,1,197.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.5422682840873,965.0777113414204,990.0,0.1271542588397337,0.0097542268284087,989.863091514332,0.2762641641589365,,,,24.50911600875252,,,,,0.7901690731363492,,,,0.93,,,,0.97,,,,42.84610758159864,,,,42.84610758159864,1028.3065819583674,0.1276921319054889,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1965-09-08,1965-09-19,361.8,0.9274247326812806,335.5422682840873,0.736,1965,9,8,1965.09,1964,12,343,49,0.0289908519797451,0.0,0.0,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.411274563725492,197.5422682840873,197.5422682840873,,1,197.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.5422682840873,965.0777113414204,990.0,0.1271542588397337,0.0097542268284087,989.863091514332,0.2762641641589365,,,,24.50911600875252,,,,,0.7901690731363492,,,,0.93,,,,0.97,,,,42.84610758159864,,,,42.84610758159864,1028.3065819583674,0.1276921319054889,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1965-09-09,1965-09-20,357.5,0.9286496375460918,331.9922454227278,0.742,1965,9,9,1965.09,1964,12,344,50,0.0286841300045236,3.55002286135948,0.0106930897040658,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4156723595284092,193.99224542272785,193.99224542272785,,1,193.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.99224542272785,965.0599612271136,990.0,0.1259752844577324,0.0093992245422727,989.864625491,0.2664276461978559,,,,24.53823661768863,,,,,0.7759689816909113,,,,0.93,,,,0.97,,,,42.12611510776918,,,,42.12611510776918,1011.0267625864604,0.1268888526421143,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1965-09-10,1965-09-21,353.3,0.9302022779600488,328.6404648032853,0.745,1965,9,10,1965.09,1964,12,345,50,0.0283945361590038,3.351780619442536,0.0101989285508369,0.39,2,Mod_Wet,46,7,6,4,75,138.0,0.4199117722237973,190.64046480328528,190.64046480328528,,1,190.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,249.64046480328528,965.0432023240164,990.0,0.1248621469826408,0.0090640464803285,989.866073806537,0.2573028202258179,,,,24.565568662294737,,,,,0.7625618592131411,,,,0.93,,,,0.97,,,,41.44437554386171,,,,41.44437554386171,994.6650130526808,0.1261085592995041,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1965-09-11,1965-09-22,353.3,0.9302022779600488,328.6404648032853,0.745,1965,9,11,1965.09,1964,12,346,50,0.0283945361590038,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4199117722237973,190.64046480328528,190.64046480328528,,1,190.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,249.64046480328528,965.0432023240164,990.0,0.1248621469826408,0.0090640464803285,989.866073806537,0.2573028202258179,,,,24.565568662294737,,,,,0.7625618592131411,,,,0.93,,,,0.97,,,,41.44437554386171,,,,41.44437554386171,994.6650130526808,0.1261085592995041,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1965-09-12,1965-09-23,349.1,0.9314493654938852,325.16897349391536,0.754,1965,9,12,1965.09,1964,12,347,50,0.0280945993098742,3.471491309369924,0.0106759610920716,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4243947339661614,187.16897349391536,187.16897349391536,,1,187.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.16897349391536,965.0258448674696,990.0,0.1237092531898611,0.0087168973493915,989.8675738494608,0.2480183783141118,,,,24.59371060367709,,,,,0.7486758939756615,,,,0.93,,,,0.97,,,,40.736302509007785,,,,40.736302509007785,977.6712602161866,0.1252773352614161,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1965-09-13,1965-09-24,349.1,0.9314493654938852,325.16897349391536,0.754,1965,9,13,1965.09,1964,12,348,50,0.0280945993098742,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4243947339661614,187.16897349391536,187.16897349391536,,1,187.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.16897349391536,965.0258448674696,990.0,0.1237092531898611,0.0087168973493915,989.8675738494608,0.2480183783141118,,,,24.59371060367709,,,,,0.7486758939756615,,,,0.93,,,,0.97,,,,40.736302509007785,,,,40.736302509007785,977.6712602161866,0.1252773352614161,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1965-09-14,1965-09-25,349.1,0.9314493654938852,325.16897349391536,0.754,1965,9,14,1965.09,1964,12,349,50,0.0280945993098742,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4243947339661614,187.16897349391536,187.16897349391536,,1,187.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.16897349391536,965.0258448674696,990.0,0.1237092531898611,0.0087168973493915,989.8675738494608,0.2480183783141118,,,,24.59371060367709,,,,,0.7486758939756615,,,,0.93,,,,0.97,,,,40.736302509007785,,,,40.736302509007785,977.6712602161866,0.1252773352614161,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1965-09-15,1965-09-26,340.8,0.936138774045134,319.03609419458166,0.76,1965,9,15,1965.09,1964,12,350,50,0.0275647185384118,6.132879299333638,0.0192231518970175,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4325529384014873,181.0360941945817,181.0360941945817,,1,181.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.0360941945817,964.9951804709729,990.0,0.1216725036070566,0.0081036094194581,989.8702238869736,0.2320295966134022,,,,24.64301381938721,,,,,0.7241443767783269,,,,0.93,,,,0.97,,,,39.48050344503446,,,,39.48050344503446,947.532082680827,0.1237493317008673,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1965-09-16,1965-09-27,336.7,0.9331511800846664,314.19200233450715,0.767,1965,9,16,1965.09,1964,12,351,51,0.0271461890017014,4.84409186007457,0.0154176166932386,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4392218738052955,176.19200233450715,176.19200233450715,,1,176.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.19200233450715,964.9709600116728,990.0,0.1200637646129359,0.0076192002334507,989.8723170351536,0.2197740382121998,,,,24.681582985268868,,,,,0.7047680093380286,,,,0.93,,,,0.97,,,,38.48423798328119,,,,38.48423798328119,923.6217115987488,0.1224863704274325,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1965-09-17,1965-09-28,336.7,0.9331511800846664,314.19200233450715,0.767,1965,9,17,1965.09,1964,12,352,51,0.0271461890017014,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4392218738052955,176.19200233450715,176.19200233450715,,1,176.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.19200233450715,964.9709600116728,990.0,0.1200637646129359,0.0076192002334507,989.8723170351536,0.2197740382121998,,,,24.681582985268868,,,,,0.7047680093380286,,,,0.93,,,,0.97,,,,38.48423798328119,,,,38.48423798328119,923.6217115987488,0.1224863704274325,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1965-09-18,1965-09-29,332.7,0.9353947797556575,311.2058432247073,0.772,1965,9,18,1965.09,1964,12,353,51,0.0268881848546147,2.9861591097998708,0.0095954467912856,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.443436403924963,173.2058432247073,173.2058432247073,,1,173.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2058432247073,964.9560292161236,990.0,0.1190474465538774,0.0073205843224707,989.8736319691236,0.2123831962429987,,,,24.70521955675721,,,,,0.6928233728988291,,,,0.93,,,,0.97,,,,37.86822485434424,,,,37.86822485434424,908.8373965042616,0.1216822424089298,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1965-09-19,1965-09-30,332.7,0.9353947797556575,311.2058432247073,0.772,1965,9,19,1965.09,1964,12,354,51,0.0268881848546147,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.443436403924963,173.2058432247073,173.2058432247073,,1,173.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2058432247073,964.9560292161236,990.0,0.1190474465538774,0.0073205843224707,989.8736319691236,0.2123831962429987,,,,24.70521955675721,,,,,0.6928233728988291,,,,0.93,,,,0.97,,,,37.86822485434424,,,,37.86822485434424,908.8373965042616,0.1216822424089298,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1965-09-20,1965-10-01,332.7,0.9353947797556575,311.2058432247073,0.772,1965,9,20,1965.09,1964,12,355,51,0.0268881848546147,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.443436403924963,173.2058432247073,173.2058432247073,,1,173.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2058432247073,964.9560292161236,990.0,0.1190474465538774,0.0073205843224707,989.8736319691236,0.2123831962429987,,,,24.70521955675721,,,,,0.6928233728988291,,,,0.93,,,,0.97,,,,37.86822485434424,,,,37.86822485434424,908.8373965042616,0.1216822424089298,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1965-09-21,1965-10-02,332.7,0.9353947797556575,311.2058432247073,0.772,1965,9,21,1965.09,1964,12,356,51,0.0268881848546147,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.443436403924963,173.2058432247073,173.2058432247073,,1,173.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2058432247073,964.9560292161236,990.0,0.1190474465538774,0.0073205843224707,989.8736319691236,0.2123831962429987,,,,24.70521955675721,,,,,0.6928233728988291,,,,0.93,,,,0.97,,,,37.86822485434424,,,,37.86822485434424,908.8373965042616,0.1216822424089298,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1965-09-22,1965-10-03,332.7,0.9353947797556575,311.2058432247073,0.772,1965,9,22,1965.09,1964,12,357,51,0.0268881848546147,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.443436403924963,173.2058432247073,173.2058432247073,,1,173.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2058432247073,964.9560292161236,990.0,0.1190474465538774,0.0073205843224707,989.8736319691236,0.2123831962429987,,,,24.70521955675721,,,,,0.6928233728988291,,,,0.93,,,,0.97,,,,37.86822485434424,,,,37.86822485434424,908.8373965042616,0.1216822424089298,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1965-09-23,1965-10-04,328.6,0.9320842651067592,306.2828895140811,0.779,1965,9,23,1965.09,1964,12,358,52,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4505638568936629,168.28288951408103,168.28288951408103,,1,168.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.28288951408103,964.9314144475704,990.0,0.1173691668798003,0.0068282889514081,989.8758025441688,0.2004720560611064,,,,24.74391604053724,,,,,0.6731315580563242,,,,0.92,,,,0.97,,,,36.45330949731076,,,,36.45330949731076,874.8794279354584,0.1190184327800487,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1965-09-24,1965-10-05,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1965,9,24,1965.09,1964,12,359,52,0.0258188724897508,7.453346808631578,0.024941800402841,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4618017306810389,160.82954270544946,160.82954270544946,,1,160.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.82954270544943,964.8953181708216,990.0,0.1148282531950395,0.0060829542705449,989.8790887925344,0.1830861611046681,,,,24.800684460608,,,,,0.6433181708217979,,,,0.92,,,,0.97,,,,34.91869968618929,,,,34.91869968618929,838.0487924685431,0.116851564842128,57.09867818128311,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1965-09-25,1965-10-06,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1965,9,25,1965.09,1964,12,360,52,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4666975740322959,157.6947018337195,157.6947018337195,,1,157.6947018337195,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,216.6947018337196,964.8827788073348,990.0,0.1137595574433134,0.0057694701833719,989.8804709723732,0.176006749347527,,,,24.82168541569089,,,,,0.6307788073348781,,,,0.92,,,,0.97,,,,34.26706737493955,,,,34.26706737493955,822.4096169985492,0.1158866464716342,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1965-09-26,1965-10-07,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1965,9,26,1965.09,1964,12,361,52,0.0250949504517587,5.243886419845467,0.0180543009058978,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4751234724659275,152.4508154138741,152.4508154138741,,1,152.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.4508154138741,964.8618032616556,990.0,0.1119718688910934,0.0052450815413874,989.8827830495676,0.1644729180160056,,,,24.856506869895977,,,,,0.6098032616554963,,,,0.92,,,,0.97,,,,33.174044050969265,,,,33.174044050969265,796.1770572232623,0.1142157029364794,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1965-09-27,1965-10-08,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1965,9,27,1965.09,1964,12,362,52,0.0250949504517587,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4751234724659275,152.4508154138741,152.4508154138741,,1,152.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.4508154138741,964.8618032616556,990.0,0.1119718688910934,0.0052450815413874,989.8827830495676,0.1644729180160056,,,,24.856506869895977,,,,,0.6098032616554963,,,,0.92,,,,0.97,,,,33.174044050969265,,,,33.174044050969265,796.1770572232623,0.1142157029364794,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1965-09-28,1965-10-09,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1965,9,28,1965.09,1964,12,363,52,0.0250949504517587,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4751234724659275,152.4508154138741,152.4508154138741,,1,152.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.4508154138741,964.8618032616556,990.0,0.1119718688910934,0.0052450815413874,989.8827830495676,0.1644729180160056,,,,24.856506869895977,,,,,0.6098032616554963,,,,0.92,,,,0.97,,,,33.174044050969265,,,,33.174044050969265,796.1770572232623,0.1142157029364794,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1965-09-29,1965-10-10,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1965,9,29,1965.09,1964,12,364,52,0.0250949504517587,0.0,0.0,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4751234724659275,152.4508154138741,152.4508154138741,,1,152.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.4508154138741,964.8618032616556,990.0,0.1119718688910934,0.0052450815413874,989.8827830495676,0.1644729180160056,,,,24.856506869895977,,,,,0.6098032616554963,,,,0.92,,,,0.97,,,,33.174044050969265,,,,33.174044050969265,796.1770572232623,0.1142157029364794,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1965-09-30,1965-10-11,308.9,0.9330275077590968,288.212197146785,0.805,1965,9,30,1965.09,1964,12,365,53,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4788138786843823,150.212197146785,150.212197146785,,1,150.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.212197146785,964.8528487885872,990.0,0.1112087035727676,0.0050212197146785,989.8837700767126,0.1596667067935729,,,,24.87125458133189,,,,,0.60084878858714,,,,0.92,,,,0.97,,,,32.70630335101488,,,,32.70630335101488,784.9512804243573,0.1134799417748365,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
