Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1972-10-01,1972-10-12,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1972,10,1,1972.1,1972,1,1,1,0.0258188724897508,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3681028288037267,188.82954270544946,188.82954270544946,,1,188.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.82954270544946,964.8953181708217,990.0,0.1216039071715514,0.0088829542705449,989.8695131385581,0.2524384309330343,,,,24.721756536803106,,,,,0.7553181708217979,,,,0.93,,,,0.97,,,,41.31168952722718,,,,41.31168952722718,991.4805486534523,0.1382449979784874,57.098678181283105,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1972-10-02,1972-10-13,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1972,10,2,1972.1,1972,1,2,1,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3720053126344388,185.6947018337196,185.6947018337196,,1,185.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.6947018337196,964.8827788073347,990.0,0.1205628161071393,0.0085694701833719,989.8708677137096,0.2441266505323988,,,,24.743962255842234,,,,,0.7427788073348781,,,,0.93,,,,0.97,,,,40.662347501303756,,,,40.662347501303756,975.8963400312905,0.13751462995157002,57.11458346885725,113.73253340845957,169.25734018518622,222.0401991892125,0.795
1972-10-03,1972-10-14,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1972,10,3,1972.1,1972,1,3,1,0.0255480222384333,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3720053126344388,185.6947018337196,185.6947018337196,,1,185.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.6947018337196,964.8827788073347,990.0,0.1205628161071393,0.0085694701833719,989.8708677137096,0.2441266505323988,,,,24.743962255842234,,,,,0.7427788073348781,,,,0.93,,,,0.97,,,,40.662347501303756,,,,40.662347501303756,975.8963400312905,0.13751462995157002,57.11458346885725,113.73253340845957,169.25734018518622,222.0401991892125,0.795
1972-10-04,1972-10-15,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,10,4,1972.1,1972,1,4,1,0.0250949504517587,5.243886419845467,0.0180543009058978,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-10-05,1972-10-16,308.9,0.9330275077590968,288.212197146785,0.805,1972,10,5,1972.1,1972,1,5,1,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3816632366324787,178.212197146785,178.212197146785,,1,178.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.212197146785,964.8528487885872,990.0,0.1180268853909494,0.0078212197146785,989.8741518948945,0.2248450857359171,,,,24.796458020571386,,,,,0.71284878858714,,,,0.93,,,,0.97,,,,39.10666350446595,,,,39.10666350446595,938.5599241071827,0.1356870524273791,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1972-10-06,1972-10-17,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1972,10,6,1972.1,1972,1,6,1,0.0245640699557239,3.905831918497995,0.0137381092940418,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609133,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847071,0.1346834865015525,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1972-10-07,1972-10-18,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1972,10,7,1972.1,1972,1,7,1,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1972-10-08,1972-10-19,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1972,10,8,1972.1,1972,1,8,2,0.0243167742263962,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1972-10-09,1972-10-20,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1972,10,9,1972.1,1972,1,9,2,0.0238598360695514,5.2886360745919205,0.019150934462113,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402573,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.19543012939750898,,,,24.87941562818064,,,,,0.6646220402570121,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1972-10-10,1972-10-21,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1972,10,10,1972.1,1972,1,10,2,0.0243167742263962,5.2886360745919205,0.0187910679513045,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1972-10-11,1972-10-22,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1972,10,11,1972.1,1972,1,11,2,0.0243167742263962,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1972-10-12,1972-10-23,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1972,10,12,1972.1,1972,1,12,2,0.0243167742263962,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1972-10-13,1972-10-24,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1972,10,13,1972.1,1972,1,13,2,0.0243167742263962,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1972-10-14,1972-10-25,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1972,10,14,1972.1,1972,1,14,2,0.0245640699557239,2.8622190894420783,0.0100673760404338,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609133,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847071,0.1346834865015525,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1972-10-15,1972-10-26,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1972,10,15,1972.1,1972,1,15,3,0.0245640699557239,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609133,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847071,0.1346834865015525,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1972-10-16,1972-10-27,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1972,10,16,1972.1,1972,1,16,3,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1972-10-17,1972-10-28,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1972,10,17,1972.1,1972,1,17,3,0.0243167742263962,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1972-10-18,1972-10-29,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1972,10,18,1972.1,1972,1,18,3,0.0238598360695514,5.2886360745919205,0.019150934462113,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402573,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.19543012939750898,,,,24.87941562818064,,,,,0.6646220402570121,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1972-10-19,1972-10-30,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1972,10,19,1972.1,1972,1,19,3,0.0238598360695514,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402573,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.19543012939750898,,,,24.87941562818064,,,,,0.6646220402570121,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1972-10-20,1972-10-31,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1972,10,20,1972.1,1972,1,20,3,0.0238598360695514,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402573,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.19543012939750898,,,,24.87941562818064,,,,,0.6646220402570121,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1972-10-21,1972-11-01,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1972,10,21,1972.1,1972,1,21,3,0.0245640699557239,8.150855164033999,0.0286692672444712,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609133,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847071,0.1346834865015525,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1972-10-22,1972-11-02,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1972,10,22,1972.1,1972,1,22,4,0.0245640699557239,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609133,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847071,0.1346834865015525,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1972-10-23,1972-11-03,308.9,0.9330275077590968,288.212197146785,0.805,1972,10,23,1972.1,1972,1,23,4,0.0249015338334822,3.905831918497995,0.0135519313796035,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3816632366324787,178.212197146785,178.212197146785,,1,178.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.212197146785,964.8528487885872,990.0,0.1180268853909494,0.0078212197146785,989.8741518948945,0.2248450857359171,,,,24.796458020571386,,,,,0.71284878858714,,,,0.93,,,,0.97,,,,39.10666350446595,,,,39.10666350446595,938.5599241071827,0.1356870524273791,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1972-10-24,1972-11-04,308.9,0.9330275077590968,288.212197146785,0.805,1972,10,24,1972.1,1972,1,24,4,0.0249015338334822,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3816632366324787,178.212197146785,178.212197146785,,1,178.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.212197146785,964.8528487885872,990.0,0.1180268853909494,0.0078212197146785,989.8741518948945,0.2248450857359171,,,,24.796458020571386,,,,,0.71284878858714,,,,0.93,,,,0.97,,,,39.10666350446595,,,,39.10666350446595,938.5599241071827,0.1356870524273791,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1972-10-25,1972-11-05,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,10,25,1972.1,1972,1,25,4,0.0250949504517587,2.2386182670890657,0.0077073919172827,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-10-26,1972-11-06,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,10,26,1972.1,1972,1,26,4,0.0250949504517587,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-10-27,1972-11-07,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,10,27,1972.1,1972,1,27,4,0.0250949504517587,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-10-28,1972-11-08,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,10,28,1972.1,1972,1,28,4,0.0250949504517587,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-10-29,1972-11-09,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,10,29,1972.1,1972,1,29,5,0.0250949504517587,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-10-30,1972-11-10,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,10,30,1972.1,1972,1,30,5,0.0250949504517587,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-10-31,1972-11-11,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,10,31,1972.1,1972,1,31,5,0.0250949504517587,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-11-01,1972-11-12,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,11,1,1972.11,1972,2,32,5,0.0250949504517587,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3649499136332487,184.4508154138741,184.4508154138741,,1,184.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.4508154138741,964.8618032616556,990.0,0.1198127779820025,0.0084450815413874,989.8717421404767,0.2408668203651509,,,,24.76907205845596,,,,,0.7378032616554963,,,,0.93,,,,0.97,,,,40.43095561177103,,,,40.43095561177103,970.3429346825047,0.1392006958360901,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-11-02,1972-11-13,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,11,2,1972.11,1972,2,33,5,0.0250949504517587,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3649499136332487,184.4508154138741,184.4508154138741,,1,184.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.4508154138741,964.8618032616556,990.0,0.1198127779820025,0.0084450815413874,989.8717421404767,0.2408668203651509,,,,24.76907205845596,,,,,0.7378032616554963,,,,0.93,,,,0.97,,,,40.43095561177103,,,,40.43095561177103,970.3429346825047,0.1392006958360901,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-11-03,1972-11-14,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,11,3,1972.11,1972,2,34,5,0.0250949504517587,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3649499136332487,184.4508154138741,184.4508154138741,,1,184.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.4508154138741,964.8618032616556,990.0,0.1198127779820025,0.0084450815413874,989.8717421404767,0.2408668203651509,,,,24.76907205845596,,,,,0.7378032616554963,,,,0.93,,,,0.97,,,,40.43095561177103,,,,40.43095561177103,970.3429346825047,0.1392006958360901,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-11-04,1972-11-15,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1972,11,4,1972.11,1972,2,35,5,0.0250949504517587,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3649499136332487,184.4508154138741,184.4508154138741,,1,184.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.4508154138741,964.8618032616556,990.0,0.1198127779820025,0.0084450815413874,989.8717421404767,0.2408668203651509,,,,24.76907205845596,,,,,0.7378032616554963,,,,0.93,,,,0.97,,,,40.43095561177103,,,,40.43095561177103,970.3429346825047,0.1392006958360901,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1972-11-05,1972-11-16,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1972,11,5,1972.11,1972,2,36,6,0.0255480222384333,5.243886419845467,0.017734123700310002,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3584778467204592,189.6947018337196,189.6947018337196,,1,189.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.6947018337196,964.8827788073347,990.0,0.1215591260702389,0.0089694701833719,989.8694714037464,0.2547566249873805,,,,24.73193597142418,,,,,0.7587788073348781,,,,0.93,,,,0.97,,,,41.518055480478345,,,,41.518055480478345,996.4333315314802,0.1404085200817211,57.11458346885725,113.73253340845957,169.25734018518622,222.0401991892125,0.795
1972-11-06,1972-11-17,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1972,11,6,1972.11,1972,2,37,6,0.0255480222384333,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3584778467204592,189.6947018337196,189.6947018337196,,1,189.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.6947018337196,964.8827788073347,990.0,0.1215591260702389,0.0089694701833719,989.8694714037464,0.2547566249873805,,,,24.73193597142418,,,,,0.7587788073348781,,,,0.93,,,,0.97,,,,41.518055480478345,,,,41.518055480478345,996.4333315314802,0.1404085200817211,57.11458346885725,113.73253340845957,169.25734018518622,222.0401991892125,0.795
1972-11-07,1972-11-18,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1972,11,7,1972.11,1972,2,38,6,0.0258188724897508,3.1348408717299208,0.0104903981157574,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3547172713926821,192.82954270544946,192.82954270544946,,1,192.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.82954270544946,964.8953181708217,990.0,0.1226002171346511,0.0092829542705449,989.8681168285948,0.2632444580513724,,,,24.709554199721694,,,,,0.7713181708217978,,,,0.93,,,,0.97,,,,42.16597739748981,,,,42.16597739748981,1011.9834575397556,0.1411037778117272,57.098678181283105,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1972-11-08,1972-11-19,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1972,11,8,1972.11,1972,2,39,6,0.0258188724897508,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3547172713926821,192.82954270544946,192.82954270544946,,1,192.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.82954270544946,964.8953181708217,990.0,0.1226002171346511,0.0092829542705449,989.8681168285948,0.2632444580513724,,,,24.709554199721694,,,,,0.7713181708217978,,,,0.93,,,,0.97,,,,42.16597739748981,,,,42.16597739748981,1011.9834575397556,0.1411037778117272,57.098678181283105,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1972-11-09,1972-11-20,324.6,0.9323324161033821,302.63510226715783,0.782,1972,11,9,1972.11,1972,2,40,6,0.0261476728358824,3.805559561708378,0.0125747460661352,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3502567917796467,196.63510226715786,196.63510226715786,,1,196.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.63510226715786,964.9131755113358,990.0,0.1238640561034841,0.0096635102267157,989.8664724336699,0.2737337287506485,,,,24.679563193583412,,,,,0.7865404090686313,,,,0.93,,,,0.97,,,,42.94594933293511,,,,42.94594933293511,1030.7027839904426,0.1419067022008029,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1972-11-10,1972-11-21,328.6,0.9320842651067591,306.2828895140811,0.779,1972,11,10,1972.11,1972,2,41,6,0.0264628416540166,3.647787246923201,0.0119098629789944,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3460852813820889,200.28288951408103,200.28288951408103,,1,200.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.28288951408103,964.9314144475703,990.0,0.1250754983626099,0.0100565779028162,989.8648679237346,0.2839789926619927,,,,24.649474483502125,,,,,0.8011315580563242,,,,0.94,,,,0.97,,,,44.15908931038413,,,,44.15908931038413,1059.8181434492192,0.1441774608449159,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1972-11-11,1972-11-22,328.6,0.9320842651067591,306.2828895140811,0.779,1972,11,11,1972.11,1972,2,42,6,0.0264628416540166,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3460852813820889,200.28288951408103,200.28288951408103,,1,200.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.28288951408103,964.9314144475703,990.0,0.1250754983626099,0.0100565779028162,989.8648679237346,0.2839789926619927,,,,24.649474483502125,,,,,0.8011315580563242,,,,0.94,,,,0.97,,,,44.15908931038413,,,,44.15908931038413,1059.8181434492192,0.1441774608449159,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1972-11-12,1972-11-23,332.7,0.9353947797556575,311.2058432247073,0.772,1972,11,12,1972.11,1972,2,43,7,0.0268881848546147,4.9229537106262455,0.0158189629719504,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.2058432247073,205.2058432247073,,1,205.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2058432247073,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.16860793672989,,,,45.16860793672989,1084.0465904815171,0.145140616476522,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1972-11-13,1972-11-24,336.7,0.9331511800846664,314.19200233450715,0.767,1972,11,13,1972.11,1972,2,44,7,0.0271461890017014,2.9861591097998708,0.0095042492730945,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3373733233576907,208.19200233450715,208.19200233450715,,1,208.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,258.19200233450715,964.9709600116727,990.0,0.1277021409966998,0.0116384004669014,989.8606594585364,0.3068343810210472,,,,24.58286506584276,,,,,0.8327680093380286,,,,0.94,,,,0.97,,,,45.77887699069847,,,,45.77887699069847,1098.6930477767633,0.1457035082069326,57.00179161351822,113.49752809758728,168.88125550307097,221.48261179948432,0.765
1972-11-14,1972-11-25,340.8,0.936138774045134,319.03609419458166,0.76,1972,11,14,1972.11,1972,2,45,7,0.0275647185384118,4.84409186007457,0.0151835229562462,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3322508077576641,213.0360941945817,213.0360941945817,,1,213.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.03609419458166,964.9951804709727,990.0,0.1293108799908205,0.0126072188389163,989.8580819011703,0.3212662930131439,,,,24.541635137184297,,,,,0.8521443767783269,,,,0.94,,,,0.98,,,,47.24758586336024,,,,47.24758586336024,1133.9420607206455,0.1480947978085003,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1972-11-15,1972-11-26,344.9,0.9311641633777771,321.15851994899526,0.757,1972,11,15,1972.11,1972,2,46,7,0.0277480961235931,2.1224257544135408,0.0066086546754251,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3300550769035626,215.15851994899532,215.15851994899532,,1,215.15851994899532,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,265.15851994899526,965.0057925997451,990.0,0.1300157446325076,0.013031703989799,989.8569525513776,0.3276933933746928,,,,24.52346655825809,,,,,0.8606340797959809,,,,0.94,,,,0.98,,,,47.68297519056555,,,,47.68297519056555,1144.3914045735733,0.1484717739954036,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1972-11-16,1972-11-27,349.1,0.9314493654938852,325.16897349391536,0.754,1972,11,16,1972.11,1972,2,47,7,0.0280945993098742,4.010453544920097,0.0123334446759421,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1972-11-17,1972-11-28,349.1,0.9314493654938852,325.16897349391536,0.754,1972,11,17,1972.11,1972,2,48,7,0.0280945993098742,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1972-11-18,1972-11-29,349.1,0.9314493654938852,325.16897349391536,0.754,1972,11,18,1972.11,1972,2,49,7,0.0280945993098742,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1972-11-19,1972-11-30,349.1,0.9314493654938852,325.16897349391536,0.754,1972,11,19,1972.11,1972,2,50,8,0.0280945993098742,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1972-11-20,1972-12-01,349.1,0.9314493654938852,325.16897349391536,0.754,1972,11,20,1972.11,1972,2,51,8,0.0280945993098742,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1972-11-21,1972-12-02,349.1,0.9314493654938852,325.16897349391536,0.754,1972,11,21,1972.11,1972,2,52,8,0.0280945993098742,0.0,0.0,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3259843608725588,219.16897349391536,219.16897349391536,,1,219.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.16897349391536,965.0258448674697,990.0,0.131347629573625,0.013833794698783,989.8548185757277,0.34001045472545804,,,,24.48896325353253,,,,,0.8766758939756615,,,,0.94,,,,0.98,,,,48.503425336389824,,,,48.503425336389824,1164.082208073356,0.1491637557397444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1972-11-22,1972-12-03,344.9,0.9311641633777771,321.15851994899526,0.757,1972,11,22,1972.11,1972,2,53,8,0.0277480961235931,4.010453544920097,0.0124874580489317,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3300550769035626,215.15851994899532,215.15851994899532,,1,215.15851994899532,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,265.15851994899526,965.0057925997451,990.0,0.1300157446325076,0.013031703989799,989.8569525513776,0.3276933933746928,,,,24.52346655825809,,,,,0.8606340797959809,,,,0.94,,,,0.98,,,,47.68297519056555,,,,47.68297519056555,1144.3914045735733,0.1484717739954036,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1972-11-23,1972-12-04,340.8,0.936138774045134,319.03609419458166,0.76,1972,11,23,1972.11,1972,2,54,8,0.0275647185384118,2.1224257544135408,0.0066526195406563,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3322508077576641,213.0360941945817,213.0360941945817,,1,213.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.03609419458166,964.9951804709727,990.0,0.1293108799908205,0.0126072188389163,989.8580819011703,0.3212662930131439,,,,24.541635137184297,,,,,0.8521443767783269,,,,0.94,,,,0.98,,,,47.24758586336024,,,,47.24758586336024,1133.9420607206455,0.1480947978085003,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1972-11-24,1972-12-05,340.8,0.936138774045134,319.03609419458166,0.76,1972,11,24,1972.11,1972,2,55,8,0.0275647185384118,0.0,0.0,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3322508077576641,213.0360941945817,213.0360941945817,,1,213.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.03609419458166,964.9951804709727,990.0,0.1293108799908205,0.0126072188389163,989.8580819011703,0.3212662930131439,,,,24.541635137184297,,,,,0.8521443767783269,,,,0.94,,,,0.98,,,,47.24758586336024,,,,47.24758586336024,1133.9420607206455,0.1480947978085003,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1972-11-25,1972-12-06,336.7,0.9331511800846664,314.19200233450715,0.767,1972,11,25,1972.11,1972,2,56,8,0.0271461890017014,4.84409186007457,0.0154176166932386,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3373733233576907,208.19200233450715,208.19200233450715,,1,208.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,258.19200233450715,964.9709600116727,990.0,0.1277021409966998,0.0116384004669014,989.8606594585364,0.3068343810210472,,,,24.58286506584276,,,,,0.8327680093380286,,,,0.94,,,,0.97,,,,45.77887699069847,,,,45.77887699069847,1098.6930477767633,0.1457035082069326,57.00179161351822,113.49752809758728,168.88125550307097,221.48261179948432,0.765
1972-11-26,1972-12-07,332.7,0.9353947797556575,311.2058432247073,0.772,1972,11,26,1972.11,1972,2,57,9,0.0268881848546147,2.9861591097998708,0.0095954467912856,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.2058432247073,205.2058432247073,,1,205.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2058432247073,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.16860793672989,,,,45.16860793672989,1084.0465904815171,0.145140616476522,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1972-11-27,1972-12-08,328.6,0.9320842651067591,306.2828895140811,0.779,1972,11,27,1972.11,1972,2,58,9,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3460852813820889,200.28288951408103,200.28288951408103,,1,200.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.28288951408103,964.9314144475703,990.0,0.1250754983626099,0.0100565779028162,989.8648679237346,0.2839789926619927,,,,24.649474483502125,,,,,0.8011315580563242,,,,0.94,,,,0.97,,,,44.15908931038413,,,,44.15908931038413,1059.8181434492192,0.1441774608449159,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1972-11-28,1972-12-09,332.7,0.9353947797556575,311.2058432247073,0.772,1972,11,28,1972.11,1972,2,59,9,0.0268881848546147,4.9229537106262455,0.0158189629719504,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.2058432247073,205.2058432247073,,1,205.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2058432247073,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.16860793672989,,,,45.16860793672989,1084.0465904815171,0.145140616476522,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1972-11-29,1972-12-10,344.9,0.9311641633777771,321.15851994899526,0.757,1972,11,29,1972.11,1972,2,60,9,0.0277480961235931,9.952676724287985,0.0309899196380298,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3300550769035626,215.15851994899532,215.15851994899532,,1,215.15851994899532,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,265.15851994899526,965.0057925997451,990.0,0.1300157446325076,0.013031703989799,989.8569525513776,0.3276933933746928,,,,24.52346655825809,,,,,0.8606340797959809,,,,0.94,,,,0.98,,,,47.68297519056555,,,,47.68297519056555,1144.3914045735733,0.1484717739954036,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1972-11-30,1972-12-11,357.5,0.9286496375460918,331.9922454227278,0.742,1972,11,30,1972.11,1972,2,61,9,0.0286841300045236,10.833725473732557,0.0326324654358655,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3192845660145752,225.99224542272785,225.99224542272785,,1,225.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.9922454227278,965.0599612271136,990.0,0.1336136608414963,0.0151984490845455,989.851187890074,0.3614852822213791,,,,24.42974138073892,,,,,0.9039689816909112,,,,0.94,,,,0.98,,,,49.892508889528386,,,,49.892508889528386,1197.4202133486815,0.1502821513978434,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1972-12-01,1972-12-12,366.1,0.9210529813564018,337.1974964745787,0.732,1972,12,1,1972.12,1972,3,62,9,0.0291338636954036,5.205251051850894,0.0154368021894353,0.45,3,Normal,38,5,4,3,54,104.0,0.3084245911886257,233.1974964745787,233.1974964745787,,1,233.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,280.1974964745787,965.0859874823727,990.0,0.1350102386815944,0.0166394992949157,989.8483502620236,0.3848718842528423,,,,24.377490895397788,,,,,0.9327899858983149,,,,0.94,,,,0.98,,,,51.37310593503581,,,,51.37310593503581,1232.9545424408593,0.1523531653471479,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1972-12-02,1972-12-13,370.4,0.9221297088191446,341.5568441466111,0.728,1972,12,2,1972.12,1972,3,63,9,0.0295105113342672,4.3593476720324125,0.0127631688450698,0.45,3,Normal,38,5,4,3,54,104.0,0.3044881160553136,237.55684414661118,237.55684414661118,,1,237.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0175113688293222,989.8460306386496,0.3993752398410025,,,,24.33887117807557,,,,,0.9502273765864444,,,,0.94,,,,0.98,,,,52.250555972963646,,,,52.250555972963646,1254.0133433511276,0.1529776283754847,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1972-12-03,1972-12-14,370.4,0.9221297088191446,341.5568441466111,0.728,1972,12,3,1972.12,1972,3,64,10,0.0295105113342672,0.0,0.0,0.45,3,Normal,38,5,4,3,54,104.0,0.3044881160553136,237.55684414661118,237.55684414661118,,1,237.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0175113688293222,989.8460306386496,0.3993752398410025,,,,24.33887117807557,,,,,0.9502273765864444,,,,0.94,,,,0.98,,,,52.250555972963646,,,,52.250555972963646,1254.0133433511276,0.1529776283754847,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1972-12-04,1972-12-15,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1972,12,4,1972.12,1972,3,65,10,0.0297910607432688,3.247099641222462,0.0094172346335472,0.45,3,Normal,38,5,4,3,54,104.0,0.301620680023294,240.8039437878336,240.8039437878336,,1,240.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.80394378783365,965.1240197189392,990.0,0.1375363650955904,0.0181607887575667,989.8443028461467,0.4103515819820115,,,,24.309931545225712,,,,,0.9632157751513344,,,,0.94,,,,0.98,,,,52.90177790716081,,,,52.90177790716081,1269.6426697718593,0.1534256752576838,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1972-12-05,1972-12-16,379.1,0.9160644915741682,347.2800487557672,0.716,1972,12,5,1972.12,1972,3,66,10,0.0300049962124982,2.4761049679336224,0.0071299948753318,0.45,3,Normal,38,5,4,3,54,104.0,0.2994701261204338,243.28004875576718,243.28004875576718,,1,243.28004875576718,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.28004875576715,965.1364002437787,990.0,0.138358687778668,0.0186560097511534,989.8429853024702,0.4188211723860148,,,,24.2877638863054,,,,,0.9731201950230688,,,,0.94,,,,0.98,,,,53.397012947615636,,,,53.397012947615636,1281.5283107427754,0.1537577904026623,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259102,0.715
1972-12-06,1972-12-17,388.0,0.9152363441299042,355.1117015224028,0.708,1972,12,6,1972.12,1972,3,67,10,0.0306816510115356,7.831652766635614,0.0220540543526458,0.45,3,Normal,38,5,4,3,54,104.0,0.29286559568198,251.11170152240285,251.11170152240285,,1,251.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0202223403044805,989.8388180540237,0.4461762746990524,,,,24.217083271712784,,,,,1.0044468060896112,,,,0.95,,,,0.98,,,,55.540204474827966,,,,55.540204474827966,1332.9649073958713,0.1564020679598025,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1972-12-07,1972-12-18,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1972,12,7,1972.12,1972,3,68,10,0.0309920370490232,3.5924309894406288,0.0100150253756053,0.45,3,Normal,38,5,4,3,54,104.0,0.2899325393095832,254.70413251184345,254.70413251184345,,1,254.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.70413251184345,965.1935206625592,990.0,0.1421526639338225,0.0209408265023686,989.8369065095636,0.4590123437223607,,,,24.184373503282174,,,,,1.0188165300473735,,,,0.95,,,,0.98,,,,56.258677809224146,,,,56.258677809224146,1350.2082674213796,0.1568386664945005,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
1972-12-08,1972-12-19,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1972,12,8,1972.12,1972,3,69,10,0.0314996948548937,5.875669049426563,0.0161162769420157,0.45,3,Normal,38,5,4,3,54,104.0,0.2852599062115681,260.57980156127,260.57980156127,,1,260.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.022115960312253997,989.8337800465494,0.480397153914364,,,,24.130483884828696,,,,,1.04231920624508,,,,0.95,,,,0.98,,,,57.428234912816066,,,,57.428234912816066,1378.2776379075858,0.1575189702415943,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1972-12-09,1972-12-20,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1972,12,9,1972.12,1972,3,70,10,0.0314996948548937,0.0,0.0,0.45,3,Normal,38,5,4,3,54,104.0,0.2852599062115681,260.57980156127,260.57980156127,,1,260.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.022115960312253997,989.8337800465494,0.480397153914364,,,,24.130483884828696,,,,,1.04231920624508,,,,0.95,,,,0.98,,,,57.428234912816066,,,,57.428234912816066,1378.2776379075858,0.1575189702415943,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1972-12-10,1972-12-21,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1972,12,10,1972.12,1972,3,71,11,0.031819070804736,3.6964809009531923,0.0100372494156811,0.45,3,Normal,38,5,4,3,54,104.0,0.2823966813846287,264.2762824622232,264.2762824622232,,1,264.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.2762824622232,965.2413814123113,990.0,0.1453316067217715,0.0228552564924446,989.8318131367856,0.4940990834214196,,,,24.096332641053266,,,,,1.057105129848893,,,,0.95,,,,0.98,,,,58.16045925707901,,,,58.16045925707901,1395.8510221698962,0.1579261604038944,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1972-12-11,1972-12-22,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1972,12,11,1972.12,1972,3,72,11,0.0324078558916269,6.814642209384488,0.018167974112812003,0.49,3,Normal,38,5,4,3,54,104.0,0.2772661057876888,271.0909246716077,271.0909246716077,,1,271.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.0909246716077,965.275454623358,990.0,0.1475947720311612,0.0242181849343215,989.8281870430344,0.5198620958471271,,,,24.032870323829414,,,,,1.084363698686431,,,,0.95,,,,0.98,,,,59.503061381765825,,,,59.503061381765825,1428.0734731623795,0.1586363664593079,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1972-12-12,1972-12-23,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1972,12,12,1972.12,1972,3,73,11,0.0309920370490232,16.38679215976424,0.0456833102117193,0.49,3,Normal,38,5,4,3,54,104.0,0.2899325393095832,254.70413251184345,254.70413251184345,,1,254.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.70413251184345,965.1935206625592,990.0,0.1421526639338225,0.0209408265023686,989.8369065095636,0.4590123437223607,,,,24.184373503282174,,,,,1.0188165300473735,,,,0.95,,,,0.98,,,,56.258677809224146,,,,56.258677809224146,1350.2082674213796,0.1568386664945005,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
1972-12-13,1972-12-24,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1972,12,13,1972.12,1972,3,74,11,0.0309920370490232,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.2899325393095832,254.70413251184345,254.70413251184345,,1,254.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.70413251184345,965.1935206625592,990.0,0.1421526639338225,0.0209408265023686,989.8369065095636,0.4590123437223607,,,,24.184373503282174,,,,,1.0188165300473735,,,,0.95,,,,0.98,,,,56.258677809224146,,,,56.258677809224146,1350.2082674213796,0.1568386664945005,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
