Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1972-12-14,1972-12-25,388.0,0.9152363441299042,355.1117015224028,0.708,1972,12,14,1972.12,1972,3,75,11,0.0306816510115356,3.5924309894406288,0.0101163407852782,0.49,3,Normal,38,5,4,3,54,104.0,0.29286559568198,251.11170152240285,251.11170152240285,,1,251.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0202223403044805,989.8388180540237,0.4461762746990524,,,,24.217083271712784,,,,,1.0044468060896112,,,,0.95,,,,0.98,,,,55.540204474827966,,,,55.540204474827966,1332.9649073958713,0.1564020679598025,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1972-12-15,1972-12-26,388.0,0.9152363441299042,355.1117015224028,0.708,1972,12,15,1972.12,1972,3,76,11,0.0306816510115356,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.29286559568198,251.11170152240285,251.11170152240285,,1,251.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0202223403044805,989.8388180540237,0.4461762746990524,,,,24.217083271712784,,,,,1.0044468060896112,,,,0.95,,,,0.98,,,,55.540204474827966,,,,55.540204474827966,1332.9649073958713,0.1564020679598025,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1972-12-16,1972-12-27,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1972,12,16,1972.12,1972,3,77,11,0.0324078558916269,19.97922314920487,0.0532650134542623,0.49,3,Normal,38,5,4,3,54,104.0,0.2772661057876888,271.0909246716077,271.0909246716077,,1,271.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.0909246716077,965.275454623358,990.0,0.1475947720311612,0.0242181849343215,989.8281870430344,0.5198620958471271,,,,24.032870323829414,,,,,1.084363698686431,,,,0.95,,,,0.98,,,,59.503061381765825,,,,59.503061381765825,1428.0734731623795,0.1586363664593079,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1972-12-17,1972-12-28,439.0,0.9168901073485894,402.5147571260308,0.657,1972,12,17,1972.12,1972,3,78,12,0.034777275015688995,27.423832454423124,0.0681312472870068,0.49,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070673,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.679631521323532,31.679631521323532,,,63.359263042647065,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1972-12-18,1972-12-29,448.8,0.9186071545171632,412.27089094730286,0.645,1972,12,18,1972.12,1972,3,79,12,0.0356202049778469,9.756133821272043,0.023664377077058995,0.49,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092627,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1972-12-19,1972-12-30,448.8,0.9186071545171632,412.27089094730286,0.645,1972,12,19,1972.12,1972,3,80,12,0.0356202049778469,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092627,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1972-12-20,1972-12-31,448.8,0.9186071545171632,412.27089094730286,0.645,1972,12,20,1972.12,1972,3,81,12,0.0356202049778469,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092627,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1972-12-21,1973-01-01,448.8,0.9186071545171632,412.27089094730286,0.645,1972,12,21,1972.12,1972,3,82,12,0.0356202049778469,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092627,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1972-12-22,1973-01-02,448.8,0.9186071545171632,412.27089094730286,0.645,1972,12,22,1972.12,1972,3,83,12,0.0356202049778469,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092627,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1972-12-23,1973-01-03,448.8,0.9186071545171632,412.27089094730286,0.645,1972,12,23,1972.12,1972,3,84,12,0.0356202049778469,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092627,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1972-12-24,1973-01-04,453.7,0.9217880946399624,418.21525853815086,0.64,1972,12,24,1972.12,1972,3,85,13,0.0361337983376962,5.94436759084806,0.0142136554549116,0.56,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.21525853815086,314.21525853815086,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.21525853815086,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.213707833401536,33.213707833401536,,,66.4274156668031,1594.2579760032738,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1972-12-25,1973-01-05,463.6,0.9213465808907868,427.1362749009687,0.629,1972,12,25,1972.12,1972,3,86,13,0.0369045741514437,8.921016362817795,0.0208856444348729,0.56,3,Normal,38,5,4,3,54,104.0,0.2434820129105455,323.1362749009687,323.1362749009687,,2,161.56813745048436,161.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.1362749009687,965.5221132370544,990.0,0.1648792056866685,0.0346272549801937,989.8004935393332,0.1847742132749624,0.1847742132749624,,,24.093606089003874,24.093606089003874,,,,0.6462725498019374,0.6462725498019374,,,0.92,0.92,,,0.97,0.97,,,34.07894119859136,34.07894119859136,,,68.15788239718272,1635.7891775323849,0.1595694077094835,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1972-12-26,1973-01-06,468.6,0.9171517748188612,429.7773216801184,0.624,1972,12,26,1972.12,1972,3,87,13,0.0371327605931622,2.64104677914969,0.0061451515608713,0.56,3,Normal,38,5,4,3,54,104.0,0.2419857790388642,325.77732168011835,325.77732168011835,,2,162.88866084005917,162.88866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.7773216801184,965.5339979475605,990.0,0.1657563060930282,0.0351554643360236,989.7990882295708,0.1878113467187799,0.1878113467187799,,,24.077278935291638,24.077278935291638,,,,0.6515546433602368,0.6515546433602368,,,0.92,0.92,,,0.97,0.97,,,34.334191564839976,34.334191564839976,,,68.66838312967995,1648.0411951123187,0.1597766556439885,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1972-12-27,1973-01-07,473.6,0.9185589519257016,435.0295196320124,0.621,1972,12,27,1972.12,1972,3,88,13,0.0375865504962058,5.252197951894003,0.0120731989781677,0.56,3,Normal,38,5,4,3,54,104.0,0.2390642365786411,331.02951963201235,331.02951963201235,,2,165.51475981600618,165.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.0295196320124,965.5576328383439,990.0,0.16750057847557598,0.0362059039264024,989.796293517598,0.1939239912864948,0.1939239912864948,,,24.044736687967443,24.044736687967443,,,,0.6620590392640249,0.6620590392640249,,,0.92,0.92,,,0.97,0.97,,,34.84057570348146,34.84057570348146,,,69.68115140696293,1672.3476337671102,0.1601756852406374,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1972-12-28,1973-01-08,478.7,0.9159706436305068,438.4751471059236,0.616,1972,12,28,1972.12,1972,3,89,13,0.0378842527099518,3.445627473911202,0.0078582047275733,0.56,3,Normal,38,5,4,3,54,104.0,0.237185620864565,334.4751471059236,334.4751471059236,,2,167.2375735529618,167.2375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,381.4751471059236,965.5731381619768,990.0,0.1686448828027052,0.0368950294211847,989.7944600877761,0.1979866985626227,0.1979866985626227,,,24.02333522723681,24.02333522723681,,,,0.6689502942118473,0.6689502942118473,,,0.92,0.92,,,0.97,0.97,,,35.17189178893303,35.17189178893303,,,70.34378357786606,1688.2508058687854,0.1604282113642188,56.174401532522815,111.78030474053287,166.1492696987931,217.4686299096536,0.615
1972-12-29,1973-01-09,509.9,0.9199426161588228,469.07873997938367,0.593,1972,12,29,1972.12,1972,3,90,13,0.0405284031342187,30.60359287346006,0.0652419098652927,0.56,3,Normal,38,5,4,3,54,104.0,0.2217111779667756,365.07873997938367,365.07873997938367,,2,182.53936998969183,182.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.07873997938367,965.7108543299072,990.0,0.1788084376315296,0.0430157479958767,989.7781758143724,0.2358998699815304,0.2358998699815304,,,23.83142161448378,23.83142161448378,,,,0.7301574799587673,0.7301574799587673,,,0.93,0.93,,,0.97,0.97,,,38.497292565177055,38.497292565177055,,,76.99458513035411,1847.8700431284988,0.164140001599173,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1972-12-30,1973-01-10,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1972,12,30,1972.12,1972,3,91,13,0.0445309142177876,46.32535976352909,0.0898816283895229,0.56,3,Normal,38,5,4,3,54,104.0,0.2017834162589625,411.4040997429128,411.4040997429128,,2,205.7020498714564,205.7020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,458.4040997429128,965.9193184488432,990.0,0.1941932434570559,0.0522808199485825,989.7535259365944,0.2995443075457988,0.2995443075457988,,,23.534663180205406,23.534663180205406,,,,0.8228081994858255,0.8228081994858255,,,0.94,0.94,,,0.97,0.97,,,43.3027225144796,43.3027225144796,,,86.6054450289592,2078.5306806950207,0.1680340631208766,55.65489015919116,110.706884273494,164.4532089712694,215.00327261998692,0.55
1972-12-31,1973-01-11,499.4,0.9139458138727656,456.42453944805914,0.599,1972,12,31,1972.12,1972,3,92,14,0.0394350802083123,58.97956029485357,0.1292208354225998,0.56,3,Normal,38,5,4,3,54,104.0,0.2278580378823718,352.42453944805914,352.42453944805914,,2,176.21226972402957,176.21226972402957,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,399.42453944805914,965.6539104275163,990.0,0.1746059356100565,0.0404849078896118,989.7849091565002,0.2198246284131419,0.2198246284131419,,,23.911174100570825,23.911174100570825,,,,0.7048490788961184,0.7048490788961184,,,0.93,0.93,,,0.97,0.97,,,37.28728283778619,37.28728283778619,,,74.5745656755724,1789.7895762137373,0.1633885981804423,56.05600076850403,111.53537919357565,165.76158050869145,216.90350214035192,0.6
1973-01-01,1973-01-12,494.2,0.9141439195548341,451.76992504399885,0.604,1973,1,1,1973.01,1972,4,93,14,0.0390329215238015,4.6546144040602835,0.0103030638960903,0.67,3,Normal,41,6,4,3,66,120.0,0.2656219313145135,331.76992504399885,331.76992504399885,,2,165.88496252199948,165.88496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,382.76992504399885,965.6329646626981,990.0,0.1690748828559405,0.0363539850087997,989.7945711321353,0.1947934812180343,0.1947934812180343,,,23.966812988219253,23.966812988219253,,,,0.6635398500879979,0.6635398500879979,,,0.92,0.92,,,0.97,0.97,,,34.805339561659544,34.805339561659544,,,69.61067912331909,1670.6562989596582,0.1540843585737575,56.086860022730896,111.59919902586832,165.86256086757598,217.05060984737202,0.605
1973-01-02,1973-01-13,489.0,0.9132865993695144,446.5971470916925,0.608,1973,1,2,1973.01,1972,4,94,14,0.0385859935087222,5.172777952306434,0.0115826488950776,0.67,3,Normal,41,6,4,3,66,120.0,0.2686985368837619,326.5971470916925,326.5971470916925,,2,163.29857354584624,163.29857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,377.5971470916925,965.6096871619127,990.0,0.1673569861190122,0.0353194294183384,989.7973235844628,0.1887591035843297,0.1887591035843297,,,23.998877318965768,23.998877318965768,,,,0.6531942941833849,0.6531942941833849,,,0.92,0.92,,,0.97,0.97,,,34.308512245709395,34.308512245709395,,,68.61702449141879,1646.808587794051,0.1536441173846791,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1973-01-03,1973-01-14,489.0,0.9132865993695144,446.5971470916925,0.608,1973,1,3,1973.01,1972,4,95,14,0.0385859935087222,0.0,0.0,0.67,3,Normal,41,6,4,3,66,120.0,0.2686985368837619,326.5971470916925,326.5971470916925,,2,163.29857354584624,163.29857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,377.5971470916925,965.6096871619127,990.0,0.1673569861190122,0.0353194294183384,989.7973235844628,0.1887591035843297,0.1887591035843297,,,23.998877318965768,23.998877318965768,,,,0.6531942941833849,0.6531942941833849,,,0.92,0.92,,,0.97,0.97,,,34.308512245709395,34.308512245709395,,,68.61702449141879,1646.808587794051,0.1536441173846791,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1973-01-04,1973-01-15,499.4,0.9139458138727656,456.42453944805914,0.599,1973,1,4,1973.01,1972,4,96,14,0.0394350802083123,9.827392356366717,0.0215312532675186,0.67,3,Normal,41,6,4,3,66,120.0,0.2629131206335059,336.4245394480592,336.4245394480592,,2,168.2122697240296,168.2122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,387.42453944805914,965.6539104275163,990.0,0.17062069575765804,0.0372849078896118,989.7920943963527,0.2003036662777388,0.2003036662777388,,,23.93788030255879,23.93788030255879,,,,0.6728490788961183,0.6728490788961183,,,0.92,0.92,,,0.97,0.97,,,35.25103971933247,35.25103971933247,,,70.50207943866494,1692.0499065279585,0.1544660143030894,56.05600076850403,111.53537919357565,165.76158050869145,216.90350214035192,0.6
1973-01-05,1973-01-16,509.9,0.9199426161588228,469.07873997938367,0.593,1973,1,5,1973.01,1972,4,97,14,0.0405284031342187,12.654200531324475,0.0269767087118052,0.67,3,Normal,41,6,4,3,66,120.0,0.2558205899616642,349.07873997938367,349.07873997938367,,2,174.53936998969183,174.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,400.07873997938367,965.7108543299072,990.0,0.1748231977791311,0.0398157479958767,989.785361054225,0.2156682479442883,0.2156682479442883,,,23.858838476373467,23.858838476373467,,,,0.6981574799587673,0.6981574799587673,,,0.93,0.93,,,0.97,0.97,,,36.85245217336769,36.85245217336769,,,73.70490434673538,1768.9177043216491,0.1571269342754155,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1973-01-06,1973-01-17,515.2,0.9212508629448248,474.62844458917374,0.585,1973,1,6,1973.01,1972,4,98,14,0.0410078976125046,5.549704609790069,0.0116927349657556,0.67,3,Normal,41,6,4,3,66,120.0,0.2528293476044592,354.62844458917374,354.62844458917374,,2,177.31422229458687,177.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,405.62844458917374,965.7358280006513,990.0,0.1766662731107957,0.0409256889178347,989.7824080379713,0.2225839352523753,0.2225839352523753,,,23.823996102067774,23.823996102067774,,,,0.7092568891783475,0.7092568891783475,,,0.93,0.93,,,0.97,0.97,,,37.38366455696567,37.38366455696567,,,74.76732911393134,1794.4158987343521,0.1575281253500262,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1973-01-07,1973-01-18,520.6,0.9178171544321816,477.81561059739374,0.581,1973,1,7,1973.01,1972,4,99,15,0.0412832687556148,3.1871660082199464,0.0066702843890662,0.67,3,Normal,41,6,4,3,66,120.0,0.2511429039540354,357.81561059739374,357.81561059739374,,2,178.90780529869687,178.90780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,408.81561059739374,965.7501702476884,990.0,0.1777247415268097,0.0415631221194787,989.7807121363536,0.2266044473794598,0.2266044473794598,,,23.803937441285964,23.803937441285964,,,,0.7156312211947874,0.7156312211947874,,,0.93,0.93,,,0.97,0.97,,,37.68788608965652,37.68788608965652,,,75.37577217931305,1809.018532303513,0.1577507526074205,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1973-01-08,1973-01-19,526.0,0.9149513144007492,481.26439137479406,0.58,1973,1,8,1973.01,1972,4,100,15,0.0415812434147822,3.4487807774003727,0.007166083423601,0.67,3,Normal,41,6,4,3,66,120.0,0.2493431929530553,361.26439137479406,361.26439137479406,,2,180.63219568739703,180.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,412.26439137479406,965.7656897611864,990.0,0.1788700930764998,0.0422528782749588,989.7788770286484,0.2309951433103291,0.2309951433103291,,,23.78219212415161,23.78219212415161,,,,0.7225287827495881,0.7225287827495881,,,0.93,0.93,,,0.97,0.97,,,38.016377761555404,38.016377761555404,,,76.03275552311081,1824.78613255466,0.1579854169262625,55.88930824497041,111.19085009674687,165.2169452851148,216.11123326910115,0.58
1973-01-09,1973-01-20,526.0,0.9149513144007492,481.26439137479406,0.58,1973,1,9,1973.01,1972,4,101,15,0.0415812434147822,0.0,0.0,0.67,3,Normal,41,6,4,3,66,120.0,0.2493431929530553,361.26439137479406,361.26439137479406,,2,180.63219568739703,180.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,412.26439137479406,965.7656897611864,990.0,0.1788700930764998,0.0422528782749588,989.7788770286484,0.2309951433103291,0.2309951433103291,,,23.78219212415161,23.78219212415161,,,,0.7225287827495881,0.7225287827495881,,,0.93,0.93,,,0.97,0.97,,,38.016377761555404,38.016377761555404,,,76.03275552311081,1824.78613255466,0.1579854169262625,55.88930824497041,111.19085009674687,165.2169452851148,216.11123326910115,0.58
1973-01-10,1973-01-21,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1973,1,10,1973.01,1972,4,102,15,0.0419289477192565,4.024355375860864,0.0082927028553757,0.67,3,Normal,41,6,4,3,66,120.0,0.24727546394488503,365.2887467506549,365.2887467506549,,2,182.64437337532746,182.64437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,416.2887467506549,965.783799360378,990.0,0.1802065948618411,0.0430577493501309,989.776735655788,0.2361713929735103,0.2361713929735103,,,23.756764902436608,23.756764902436608,,,,0.7305774935013098,0.7305774935013098,,,0.93,0.93,,,0.97,0.97,,,38.39876775868381,38.39876775868381,,,76.79753551736762,1843.1408524168228,0.1582512185406738,55.861988398350896,111.13441589854341,165.12781137989197,215.98175059811558,0.575
1973-01-11,1973-01-22,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1973,1,11,1973.01,1972,4,103,15,0.0425565906621026,7.264385912569878,0.0147484310439596,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1847516419354899,401.5531326632248,401.5531326632248,,2,200.7765663316124,200.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,444.5531326632248,965.8164890969844,990.0,0.1895932912903698,0.0503106265326449,989.7600960821768,0.2853798980736864,0.2853798980736864,,,23.658227087118764,23.658227087118764,,,,0.8031062653264496,0.8031062653264496,,,0.94,0.94,,,0.97,0.97,,,42.48775792814555,42.48775792814555,,,84.9755158562911,2039.4123805509867,0.1725205063600554,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710582,0.57
1973-01-12,1973-01-23,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1973,1,12,1973.01,1972,4,104,15,0.0429331942800174,4.358838170310322,0.0087718518090813,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1831310279109474,405.9119708335352,405.9119708335352,,2,202.9559854167676,202.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,448.9119708335352,965.8361038687508,990.0,0.1910408759225762,0.05118239416670701,989.7577767299107,0.2916053269911452,0.2916053269911452,,,23.630067534168628,23.630067534168628,,,,0.8118239416670703,0.8118239416670703,,,0.94,0.94,,,0.97,0.97,,,42.89783967745392,42.89783967745392,,,85.79567935490783,2059.096304517788,0.1726577027536518,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1973-01-13,1973-01-24,559.1,0.9068376142103768,507.01291010502166,0.556,1973,1,13,1973.01,1972,4,105,15,0.0438059154330738,10.100939271486537,0.0199224498433269,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1794826091926346,416.01291010502166,416.01291010502166,,2,208.00645505251083,208.00645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,459.01291010502166,965.8815580954724,990.0,0.1943954314001917,0.0532025820210043,989.7524019865787,0.3062881348009246,0.3062881348009246,,,23.564555756305424,23.564555756305424,,,,0.8320258202100433,0.8320258202100433,,,0.94,0.94,,,0.97,0.97,,,43.84344430359107,43.84344430359107,,,87.68688860718214,2104.4853265723714,0.1729480391120984,55.71305354678754,110.82691046906271,164.64248668860756,215.27755427081485,0.555
1973-01-14,1973-01-25,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1973,1,14,1973.01,1972,4,106,16,0.0445309142177876,8.391189637891102,0.0162807972270237,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1765604892265922,424.4040997429128,424.4040997429128,,2,212.2020498714564,212.2020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,467.4040997429128,965.9193184488432,990.0,0.1971821733463548,0.0548808199485825,989.747937006705,0.318757961617068,0.318757961617068,,,23.50986059624482,23.50986059624482,,,,0.8488081994858255,0.8488081994858255,,,0.94,0.94,,,0.97,0.97,,,44.62397196342084,44.62397196342084,,,89.24794392684169,2141.9506542442,0.1731611059581388,55.65489015919116,110.706884273494,164.4532089712694,215.00327261998692,0.55
1973-01-15,1973-01-26,576.1,0.911538398058414,525.1372711214524,0.544,1973,1,15,1973.01,1972,4,107,16,0.0453718602248934,9.73317137853951,0.0185345278535532,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1732880239211849,434.13727112145233,434.13727112145233,,2,217.06863556072608,217.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,477.13727112145233,965.9631177200464,990.0,0.2004145918853531,0.0568274542242904,989.7427579538904,0.333531651487833,0.333531651487833,,,23.446108582356075,23.446108582356075,,,,0.8682745422429046,0.8682745422429046,,,0.94,0.94,,,0.98,0.98,,,45.99289903658128,45.99289903658128,,,91.98579807316256,2207.6591537559016,0.1751652437023239,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1973-01-16,1973-01-27,587.6,0.9136493485893028,536.8603572310743,0.537,1973,1,16,1973.01,1972,4,108,16,0.0463847348647648,11.723086109622045,0.0218363787747066,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1695040409937215,445.8603572310743,445.8603572310743,,2,222.9301786155372,222.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.8603572310743,966.0158716075398,990.0,0.2043078677151169,0.0591720714462148,989.7365200608386,0.3517672148296201,0.3517672148296201,,,23.36888123846923,23.36888123846923,,,,0.8917207144621486,0.8917207144621486,,,0.94,0.94,,,0.98,0.98,,,47.07927021536254,47.07927021536254,,,94.15854043072508,2259.8049703374013,0.1753873966711935,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1973-01-17,1973-01-28,599.3,0.9147476183529181,548.2082476789036,0.531,1973,1,17,1973.01,1972,4,109,16,0.0473651925994572,11.347890447829402,0.0206999630083567,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1659953136153845,457.20824767890366,457.20824767890366,,2,228.60412383945183,228.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,500.20824767890366,966.066937114555,990.0,0.2080765398195621,0.0614416495357807,989.7304818106447,0.3698786227602183,0.3698786227602183,,,23.293666073329398,23.293666073329398,,,,0.9144164953578074,0.9144164953578074,,,0.94,0.94,,,0.98,0.98,,,48.1221300531096,48.1221300531096,,,96.2442601062192,2309.862242549261,0.1755614960440933,55.42394417524778,110.23065711285332,163.70307737368032,213.91824589374326,0.53
1973-01-18,1973-01-29,629.1,0.9159051323325568,576.1959187504116,0.513,1973,1,18,1973.01,1972,4,110,16,0.0497833273800355,27.987671071507748,0.0485731851975006,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1579323925052272,485.19591875041147,485.19591875041147,,2,242.59795937520573,242.59795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,528.1959187504116,966.1928816343767,990.0,0.2228671992756008,0.0670391837500823,989.7100936169743,0.4164794752246501,0.4164794752246501,,,23.100732507372822,23.100732507372822,,,,0.9703918375008228,0.9703918375008228,,,0.94,0.94,,,0.98,0.98,,,50.64491323086963,50.64491323086963,,,101.28982646173927,2430.9558350817424,0.1757906003246347,55.22251616996005,109.81572885728599,163.05055395760974,212.97682689309661,0.515
1973-01-19,1973-01-30,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,19,1973.01,1972,4,111,16,0.0544009700823529,53.44493868422933,0.084881624267493,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-20,1973-01-31,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,20,1973.01,1972,4,112,16,0.0544009700823529,0.0,0.0,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-21,1973-02-01,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,21,1973.01,1972,4,113,17,0.0544009700823529,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-22,1973-02-02,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,22,1973.01,1972,4,114,17,0.0544009700823529,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-23,1973-02-03,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,23,1973.01,1972,4,115,17,0.0544009700823529,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-24,1973-02-04,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,24,1973.01,1972,4,116,17,0.0544009700823529,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-25,1973-02-05,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,25,1973.01,1972,4,117,17,0.0544009700823529,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-26,1973-02-06,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,26,1973.01,1972,4,118,17,0.0544009700823529,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-27,1973-02-07,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,27,1973.01,1972,4,119,17,0.0544009700823529,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-28,1973-02-08,672.3,0.9365474601139979,629.6408574346407,0.488,1973,1,28,1973.01,1972,4,120,18,0.0544009700823529,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615915,2683.5520251878197,0.1775848349037069,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1973-01-29,1973-02-09,685.0,0.929300738500987,636.5710058731761,0.484,1973,1,29,1973.01,1972,4,121,18,0.0549997349074424,6.930148438535298,0.0108866856557962,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1429534162888498,545.5710058731761,545.5710058731761,,2,272.78550293658805,272.78550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,588.5710058731761,966.4462840234927,990.0,0.2578672497815513,0.0882284023492704,989.6539043478692,0.5263697381941868,0.5263697381941868,,,22.68125058618235,22.68125058618235,,,,1.0911420117463522,1.0911420117463522,,,0.95,0.95,,,0.98,0.98,,,56.50761419257601,56.50761419257601,,,113.015228385152,2712.3654812436484,0.1775375053881546,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1973-01-30,1973-02-10,691.4,0.9313799209999172,643.9560773793427,0.479,1973,1,30,1973.01,1972,4,122,18,0.0556378050855752,7.385071506166582,0.0114682845081935,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.141313985839431,552.9560773793427,552.9560773793427,,3,184.31869245978092,184.31869245978092,184.31869245978092,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,595.9560773793427,966.4758243095172,990.0,0.2621484506546914,0.091182430951737,989.6466691183936,0.2405218444325393,0.2405218444325393,0.2405218444325393,,22.930322964443732,22.930322964443732,22.930322964443732,,,0.7372747698391235,0.7372747698391235,0.7372747698391235,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.40272487803633,37.40272487803633,37.40272487803633,,112.208174634109,2692.9961912186154,0.1742481802342075,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1973-01-31,1973-02-11,691.4,0.9313799209999172,643.9560773793427,0.479,1973,1,31,1973.01,1972,4,123,18,0.0556378050855752,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.141313985839431,552.9560773793427,552.9560773793427,,3,184.31869245978092,184.31869245978092,184.31869245978092,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,595.9560773793427,966.4758243095172,990.0,0.2621484506546914,0.091182430951737,989.6466691183936,0.2405218444325393,0.2405218444325393,0.2405218444325393,,22.930322964443732,22.930322964443732,22.930322964443732,,,0.7372747698391235,0.7372747698391235,0.7372747698391235,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.40272487803633,37.40272487803633,37.40272487803633,,112.208174634109,2692.9961912186154,0.1742481802342075,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1973-02-01,1973-02-12,691.4,0.9313799209999172,643.9560773793427,0.479,1973,2,1,1973.02,1972,5,124,18,0.0556378050855752,0.0,0.0,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1630545990454973,538.9560773793427,538.9560773793427,,2,269.47803868967134,269.47803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,585.9560773793427,966.4758243095172,990.0,0.256351349205416,0.085582430951737,989.6580662198427,0.5137056227601766,0.5137056227601766,,,22.66853628756544,22.66853628756544,,,,1.0779121547586854,1.0779121547586854,,,0.95,0.95,,,0.98,0.98,,,55.791179711578124,55.791179711578124,,,111.58235942315625,2677.9766261557497,0.1732763512027934,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1973-02-02,1973-02-13,697.9,0.9291923360502586,648.4833313294755,0.47700000000000004,1973,2,2,1973.02,1972,5,125,18,0.0560289598268666,4.527253950132831,0.0069812957888236,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1619162666598327,543.4833313294755,543.4833313294755,,2,271.7416656647377,271.7416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,590.4833313294755,966.4939333253177,990.0,0.2589758442489713,0.0873933325317902,989.6536308232193,0.5223563501425847,0.5223563501425847,,,22.637341147758864,22.637341147758864,,,,1.086966662658951,1.086966662658951,,,0.95,0.95,,,0.98,0.98,,,56.18240644241478,56.18240644241478,,,112.36481288482956,2696.755509235909,0.1732732476784978,54.72507400125486,108.79257304535265,161.4452947592435,210.66955964262038,0.475
1973-02-03,1973-02-14,717.4,0.9306410252283802,667.6418714988399,0.46799999999999997,1973,2,3,1973.02,1972,5,126,18,0.0576842576974997,19.15854016936441,0.0286958337803977,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1572699443854195,562.6418714988399,562.6418714988399,,3,187.5472904996133,187.5472904996133,187.5472904996133,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,609.6418714988399,966.5705674859952,990.0,0.2700822443471535,0.0950567485995359,989.6348610070534,0.2490219656262207,0.2490219656262207,0.2490219656262207,,22.81527155543184,22.81527155543184,22.81527155543184,,,0.7501891619984532,0.7501891619984532,0.7501891619984532,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.866932607769606,37.866932607769606,37.866932607769606,,113.60079782330885,2726.4191477594118,0.1701522967220102,54.59489549857691,108.52515183267799,161.0265492691589,210.06958317557618,0.47
1973-02-04,1973-02-15,730.6,0.936916828725322,684.5114350667203,0.462,1973,2,4,1973.02,1972,5,127,19,0.0591417879897646,16.869563567880274,0.0246446775081792,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1533940773243116,579.5114350667203,579.5114350667203,,3,193.17047835557344,193.17047835557344,193.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,626.5114350667203,966.6380457402668,990.0,0.2798617014879537,0.10180457402668801,989.6183337244853,0.2641758874792048,0.2641758874792048,0.2641758874792048,,22.71611209673933,22.71611209673933,22.71611209673933,,,0.7726819134222936,0.7726819134222936,0.7726819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.83277698012397,38.83277698012397,38.83277698012397,,116.49833094037191,2795.9599425689257,0.1701919427087681,54.479099902335356,108.28738469982281,160.6545025923281,209.53712914837243,0.46
1973-02-05,1973-02-16,730.6,0.936916828725322,684.5114350667203,0.462,1973,2,5,1973.02,1972,5,128,19,0.0591417879897646,0.0,0.0,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1533940773243116,579.5114350667203,579.5114350667203,,3,193.17047835557344,193.17047835557344,193.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,626.5114350667203,966.6380457402668,990.0,0.2798617014879537,0.10180457402668801,989.6183337244853,0.2641758874792048,0.2641758874792048,0.2641758874792048,,22.71611209673933,22.71611209673933,22.71611209673933,,,0.7726819134222936,0.7726819134222936,0.7726819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.83277698012397,38.83277698012397,38.83277698012397,,116.49833094037191,2795.9599425689257,0.1701919427087681,54.479099902335356,108.28738469982281,160.6545025923281,209.53712914837243,0.46
1973-02-06,1973-02-17,730.6,0.936916828725322,684.5114350667203,0.462,1973,2,6,1973.02,1972,5,129,19,0.0591417879897646,0.0,0.0,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1533940773243116,579.5114350667203,579.5114350667203,,3,193.17047835557344,193.17047835557344,193.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,626.5114350667203,966.6380457402668,990.0,0.2798617014879537,0.10180457402668801,989.6183337244853,0.2641758874792048,0.2641758874792048,0.2641758874792048,,22.71611209673933,22.71611209673933,22.71611209673933,,,0.7726819134222936,0.7726819134222936,0.7726819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.83277698012397,38.83277698012397,38.83277698012397,,116.49833094037191,2795.9599425689257,0.1701919427087681,54.479099902335356,108.28738469982281,160.6545025923281,209.53712914837243,0.46
1973-02-07,1973-02-18,730.6,0.936916828725322,684.5114350667203,0.462,1973,2,7,1973.02,1972,5,130,19,0.0591417879897646,0.0,0.0,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1533940773243116,579.5114350667203,579.5114350667203,,3,193.17047835557344,193.17047835557344,193.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,626.5114350667203,966.6380457402668,990.0,0.2798617014879537,0.10180457402668801,989.6183337244853,0.2641758874792048,0.2641758874792048,0.2641758874792048,,22.71611209673933,22.71611209673933,22.71611209673933,,,0.7726819134222936,0.7726819134222936,0.7726819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.83277698012397,38.83277698012397,38.83277698012397,,116.49833094037191,2795.9599425689257,0.1701919427087681,54.479099902335356,108.28738469982281,160.6545025923281,209.53712914837243,0.46
1973-02-08,1973-02-19,737.3,0.9360778698073658,690.1702134089708,0.45899999999999996,1973,2,8,1973.02,1972,5,131,19,0.059630706438535006,5.658778342250571,0.0081991054269062,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1521363831124665,585.1702134089708,585.1702134089708,,3,195.05673780299026,195.05673780299026,195.05673780299026,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.1702134089708,966.660680853636,990.0,0.2831421527008526,0.1040680853635883,989.6127897619356,0.2693586023391528,0.2693586023391528,0.2693586023391528,,22.68275030596054,22.68275030596054,22.68275030596054,,,0.7802269512119611,0.7802269512119611,0.7802269512119611,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.15438067497357,39.15438067497357,39.15438067497357,,117.46314202492069,2819.1154085980957,0.1701944531114038,54.44001018262463,108.20714297458643,160.52899956344504,209.3576440762013,0.46
1973-02-09,1973-02-20,730.6,0.936916828725322,684.5114350667203,0.462,1973,2,9,1973.02,1972,5,132,19,0.0591417879897646,5.658778342250571,0.0082668865008792,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1533940773243116,579.5114350667203,579.5114350667203,,3,193.17047835557344,193.17047835557344,193.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,626.5114350667203,966.6380457402668,990.0,0.2798617014879537,0.10180457402668801,989.6183337244853,0.2641758874792048,0.2641758874792048,0.2641758874792048,,22.71611209673933,22.71611209673933,22.71611209673933,,,0.7726819134222936,0.7726819134222936,0.7726819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.83277698012397,38.83277698012397,38.83277698012397,,116.49833094037191,2795.9599425689257,0.1701919427087681,54.479099902335356,108.28738469982281,160.6545025923281,209.53712914837243,0.46
1973-02-10,1973-02-21,737.3,0.9360778698073658,690.1702134089708,0.45899999999999996,1973,2,10,1973.02,1972,5,133,19,0.059630706438535006,5.658778342250571,0.0081991054269062,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1521363831124665,585.1702134089708,585.1702134089708,,3,195.05673780299026,195.05673780299026,195.05673780299026,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.1702134089708,966.660680853636,990.0,0.2831421527008526,0.1040680853635883,989.6127897619356,0.2693586023391528,0.2693586023391528,0.2693586023391528,,22.68275030596054,22.68275030596054,22.68275030596054,,,0.7802269512119611,0.7802269512119611,0.7802269512119611,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.15438067497357,39.15438067497357,39.15438067497357,,117.46314202492069,2819.1154085980957,0.1701944531114038,54.44001018262463,108.20714297458643,160.52899956344504,209.3576440762013,0.46
1973-02-11,1973-02-22,757.6,0.9384301272574462,710.9546644102412,0.45,1973,2,11,1973.02,1972,5,134,20,0.0614264830050448,20.784451001270558,0.0292345659178027,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.14768874199186902,605.9546644102412,605.9546644102412,,3,201.98488813674714,201.98488813674714,201.98488813674714,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,652.9546644102412,966.7438186576406,990.0,0.2951911098030384,0.1117863993230724,989.593022490874,0.2888231867599359,0.2888231867599359,0.2888231867599359,,22.560380646473174,22.560380646473174,22.560380646473174,,,0.8079395525469885,0.8079395525469885,0.8079395525469885,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.326357071094286,40.326357071094286,40.326357071094286,,120.97907121328286,2903.497709118789,0.1701642555698523,54.29538586711199,107.91035980351515,160.06504693480397,208.6946777113153,0.45
1973-02-12,1973-02-23,771.2,0.9464335203043929,729.8895308587479,0.44299999999999995,1973,2,12,1973.02,1972,5,135,20,0.0630624554661958,18.93486644850657,0.0259420989724689,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1438573860299966,624.8895308587479,624.8895308587479,,3,208.29651028624932,208.29651028624932,208.29651028624932,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.8895308587479,966.8195581234351,990.0,0.3061678439760857,0.1174668592576243,989.5763652967662,0.3071422624249273,0.3071422624249273,0.3071422624249273,,22.449664910906325,22.449664910906325,22.449664910906325,,,0.8331860411449972,0.8331860411449972,0.8331860411449972,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.38238789507509,41.38238789507509,41.38238789507509,,124.14716368522524,2979.5319284454067,0.1700903471504249,54.162202022478134,107.63718308291513,159.63831581014276,208.0856374426884,0.445
1973-02-13,1973-02-24,806.1,0.9476968806403272,763.9384554841678,0.428,1973,2,13,1973.02,1972,5,136,20,0.066004282553832,34.04892462541977,0.0445702456539385,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219367,990.0,0.3259063510053145,0.1276815366452503,989.5464121123497,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1973-02-14,1973-02-25,806.1,0.9476968806403272,763.9384554841678,0.428,1973,2,14,1973.02,1972,5,137,20,0.066004282553832,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219367,990.0,0.3259063510053145,0.1276815366452503,989.5464121123497,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
