Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1973-02-15,1973-02-26,806.1,0.9476968806403272,763.9384554841678,0.428,1973,2,15,1973.02,1972,5,138,20,0.066004282553832,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219367,990.0,0.3259063510053145,0.1276815366452503,989.5464121123497,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1973-02-16,1973-02-27,806.1,0.9476968806403272,763.9384554841678,0.428,1973,2,16,1973.02,1972,5,139,20,0.066004282553832,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219367,990.0,0.3259063510053145,0.1276815366452503,989.5464121123497,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1973-02-17,1973-02-28,806.1,0.9476968806403272,763.9384554841678,0.428,1973,2,17,1973.02,1972,5,140,20,0.066004282553832,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219367,990.0,0.3259063510053145,0.1276815366452503,989.5464121123497,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1973-02-18,1973-03-01,806.1,0.9476968806403272,763.9384554841678,0.428,1973,2,18,1973.02,1972,5,141,21,0.066004282553832,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219367,990.0,0.3259063510053145,0.1276815366452503,989.5464121123497,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1973-02-19,1973-03-02,806.1,0.9476968806403272,763.9384554841678,0.428,1973,2,19,1973.02,1972,5,142,21,0.066004282553832,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219367,990.0,0.3259063510053145,0.1276815366452503,989.5464121123497,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1973-02-20,1973-03-03,827.5,0.9379931498855988,776.189331530333,0.418,1973,2,20,1973.02,1972,5,143,21,0.0670627582442207,12.250876046165216,0.0157833605133575,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1352762731136516,671.1893315303329,671.1893315303329,,3,223.72977717677762,223.72977717677762,223.72977717677762,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,718.189331530333,967.0047573261212,990.0,0.3330083081335263,0.1313567994590998,989.5356348924072,0.3542921974728604,0.3542921974728604,0.3542921974728604,,22.17658536881313,22.17658536881313,22.17658536881313,,,0.8949191087071104,0.8949191087071104,0.8949191087071104,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.83750141682199,44.83750141682199,44.83750141682199,,134.51250425046598,3228.300102011184,0.1732985739255929,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613126,0.42
1973-02-21,1973-03-04,827.5,0.9379931498855988,776.189331530333,0.418,1973,2,21,1973.02,1972,5,144,21,0.0670627582442207,0.0,0.0,0.86,4,Mod_Dry,36,6,5,4,54,105.0,0.1352762731136516,671.1893315303329,671.1893315303329,,3,223.72977717677762,223.72977717677762,223.72977717677762,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,718.189331530333,967.0047573261212,990.0,0.3330083081335263,0.1313567994590998,989.5356348924072,0.3542921974728604,0.3542921974728604,0.3542921974728604,,22.17658536881313,22.17658536881313,22.17658536881313,,,0.8949191087071104,0.8949191087071104,0.8949191087071104,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.83750141682199,44.83750141682199,44.83750141682199,,134.51250425046598,3228.300102011184,0.1732985739255929,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613126,0.42
1973-02-22,1973-03-05,842.0,0.9385367733135992,790.2479631300505,0.41200000000000003,1973,2,22,1973.02,1972,5,145,21,0.0682774240144363,14.058631599717614,0.0177901522757914,0.86,4,Mod_Dry,36,6,5,4,54,105.0,0.1328696876156582,685.2479631300505,685.2479631300505,,3,228.41598771001682,228.41598771001682,228.41598771001682,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,732.2479631300505,967.06099185252,990.0,0.3411582394956814,0.1355743889390151,989.5232673715652,0.3692708412460537,0.3692708412460537,0.3692708412460537,,22.093004677799026,22.093004677799026,22.093004677799026,,,0.9136639508400672,0.9136639508400672,0.9136639508400672,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.60413469852337,45.60413469852337,45.60413469852337,,136.81240409557012,3283.497698293683,0.1731259180392914,53.72867958800918,106.74878323506628,158.25252955146001,206.11243101078475,0.41
1973-02-23,1973-03-06,864.0,0.9458289602839208,817.1962216853075,0.402,1973,2,23,1973.02,1972,5,146,21,0.0706057535536105,26.948258555256988,0.0329764845212836,0.86,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-02-24,1973-03-07,864.0,0.9458289602839208,817.1962216853075,0.402,1973,2,24,1973.02,1972,5,147,21,0.0706057535536105,0.0,0.0,0.86,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-02-25,1973-03-08,864.0,0.9458289602839208,817.1962216853075,0.402,1973,2,25,1973.02,1972,5,148,22,0.0706057535536105,0.0,0.0,0.86,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-02-26,1973-03-09,864.0,0.9458289602839208,817.1962216853075,0.402,1973,2,26,1973.02,1972,5,149,22,0.0706057535536105,0.0,0.0,0.86,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-02-27,1973-03-10,864.0,0.9458289602839208,817.1962216853075,0.402,1973,2,27,1973.02,1972,5,150,22,0.0706057535536105,0.0,0.0,0.86,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-02-28,1973-03-11,864.0,0.9458289602839208,817.1962216853075,0.402,1973,2,28,1973.02,1972,5,151,22,0.0706057535536105,0.0,0.0,0.86,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-03-01,1973-03-12,864.0,0.9458289602839208,817.1962216853075,0.402,1973,3,1,1973.03,1972,6,152,22,0.0706057535536105,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1578568238286304,688.1962216853075,688.1962216853075,,3,229.3987405617692,229.3987405617692,229.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,744.1962216853075,967.1687848867412,990.0,0.3480847661943811,0.1364588665055922,989.5154563673,0.3724511468076126,0.3724511468076126,0.3724511468076126,,21.97422033375133,21.97422033375133,21.97422033375133,,,0.9175949622470766,0.9175949622470766,0.9175949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.55409684383461,45.55409684383461,45.55409684383461,,136.66229053150386,3279.894972756093,0.1672331404685946,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-03-02,1973-03-13,864.0,0.9458289602839208,817.1962216853075,0.402,1973,3,2,1973.03,1972,6,153,22,0.0706057535536105,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1578568238286304,688.1962216853075,688.1962216853075,,3,229.3987405617692,229.3987405617692,229.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,744.1962216853075,967.1687848867412,990.0,0.3480847661943811,0.1364588665055922,989.5154563673,0.3724511468076126,0.3724511468076126,0.3724511468076126,,21.97422033375133,21.97422033375133,21.97422033375133,,,0.9175949622470766,0.9175949622470766,0.9175949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.55409684383461,45.55409684383461,45.55409684383461,,136.66229053150386,3279.894972756093,0.1672331404685946,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-03-03,1973-03-14,864.0,0.9458289602839208,817.1962216853075,0.402,1973,3,3,1973.03,1972,6,154,22,0.0706057535536105,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1578568238286304,688.1962216853075,688.1962216853075,,3,229.3987405617692,229.3987405617692,229.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,744.1962216853075,967.1687848867412,990.0,0.3480847661943811,0.1364588665055922,989.5154563673,0.3724511468076126,0.3724511468076126,0.3724511468076126,,21.97422033375133,21.97422033375133,21.97422033375133,,,0.9175949622470766,0.9175949622470766,0.9175949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.55409684383461,45.55409684383461,45.55409684383461,,136.66229053150386,3279.894972756093,0.1672331404685946,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-03-04,1973-03-15,864.0,0.9458289602839208,817.1962216853075,0.402,1973,3,4,1973.03,1972,6,155,23,0.0706057535536105,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1578568238286304,688.1962216853075,688.1962216853075,,3,229.3987405617692,229.3987405617692,229.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,744.1962216853075,967.1687848867412,990.0,0.3480847661943811,0.1364588665055922,989.5154563673,0.3724511468076126,0.3724511468076126,0.3724511468076126,,21.97422033375133,21.97422033375133,21.97422033375133,,,0.9175949622470766,0.9175949622470766,0.9175949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.55409684383461,45.55409684383461,45.55409684383461,,136.66229053150386,3279.894972756093,0.1672331404685946,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-03-05,1973-03-16,878.9,0.9415200798908292,827.5019982160496,0.39799999999999996,1973,3,5,1973.03,1972,6,156,23,0.0714961726458666,10.30577653074215,0.0124540805375208,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1558908622312714,698.5019982160496,698.5019982160496,,3,232.83399940534989,232.83399940534989,232.83399940534989,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,754.5019982160496,967.2100079928641,990.0,0.3540591294006084,0.1395505994648149,989.5063902711346,0.3836745972059782,0.3836745972059782,0.3836745972059782,,21.912707681064493,21.912707681064493,21.912707681064493,,,0.9313359976213996,0.9313359976213996,0.9313359976213996,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.106842312574656,46.106842312574656,46.106842312574656,,138.320526937724,3319.692646505376,0.167154311694617,53.45440582769686,106.18732061568485,157.3781876432636,204.87087384931908,0.4
1973-03-06,1973-03-17,901.5,0.9382341165532342,845.8180560727408,0.392,1973,3,6,1973.03,1972,6,157,23,0.0730786800446847,18.31605785669103,0.0216548437636046,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1525150699654796,716.8180560727408,716.8180560727408,,3,238.93935202424692,238.93935202424692,238.93935202424692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,772.8180560727408,967.283272224291,990.0,0.3646771339552119,0.1484090280363703,989.4869138380084,0.4040305078753438,0.4040305078753438,0.4040305078753438,,21.79961110584219,21.79961110584219,21.79961110584219,,,0.9557574080969876,0.9557574080969876,0.9557574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.07164376534031,47.07164376534031,47.07164376534031,,141.21493129602098,3389.1583511045033,0.1669566288897909,53.317745256497716,105.90772273700581,156.94317202837627,204.25406544723919,0.39
1973-03-07,1973-03-18,901.5,0.9382341165532342,845.8180560727408,0.392,1973,3,7,1973.03,1972,6,158,23,0.0730786800446847,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1525150699654796,716.8180560727408,716.8180560727408,,3,238.93935202424692,238.93935202424692,238.93935202424692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,772.8180560727408,967.283272224291,990.0,0.3646771339552119,0.1484090280363703,989.4869138380084,0.4040305078753438,0.4040305078753438,0.4040305078753438,,21.79961110584219,21.79961110584219,21.79961110584219,,,0.9557574080969876,0.9557574080969876,0.9557574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.07164376534031,47.07164376534031,47.07164376534031,,141.21493129602098,3389.1583511045033,0.1669566288897909,53.317745256497716,105.90772273700581,156.94317202837627,204.25406544723919,0.39
1973-03-08,1973-03-19,901.5,0.9382341165532342,845.8180560727408,0.392,1973,3,8,1973.03,1972,6,159,23,0.0730786800446847,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1525150699654796,716.8180560727408,716.8180560727408,,3,238.93935202424692,238.93935202424692,238.93935202424692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,772.8180560727408,967.283272224291,990.0,0.3646771339552119,0.1484090280363703,989.4869138380084,0.4040305078753438,0.4040305078753438,0.4040305078753438,,21.79961110584219,21.79961110584219,21.79961110584219,,,0.9557574080969876,0.9557574080969876,0.9557574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.07164376534031,47.07164376534031,47.07164376534031,,141.21493129602098,3389.1583511045033,0.1669566288897909,53.317745256497716,105.90772273700581,156.94317202837627,204.25406544723919,0.39
1973-03-09,1973-03-20,916.7,0.9359262816371182,857.9636223767462,0.382,1973,3,9,1973.03,1972,6,160,23,0.0741280569733508,12.145566304005685,0.0141562718829031,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1503560251688082,728.9636223767462,728.9636223767462,,3,242.9878741255821,242.9878741255821,242.9878741255821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,784.9636223767462,967.331854489507,990.0,0.3727156699069787,0.1544818111883731,989.4728025189047,0.417817301021965,0.417817301021965,0.417817301021965,,21.723130728375725,21.723130728375725,21.723130728375725,,,0.9719514965023284,0.9719514965023284,0.9719514965023284,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70127132069168,47.70127132069168,47.70127132069168,,143.10381396207504,3434.491535089801,0.1667947337506528,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1973-03-10,1973-03-21,916.7,0.9359262816371182,857.9636223767462,0.382,1973,3,10,1973.03,1972,6,161,23,0.0741280569733508,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1503560251688082,728.9636223767462,728.9636223767462,,3,242.9878741255821,242.9878741255821,242.9878741255821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,784.9636223767462,967.331854489507,990.0,0.3727156699069787,0.1544818111883731,989.4728025189047,0.417817301021965,0.417817301021965,0.417817301021965,,21.723130728375725,21.723130728375725,21.723130728375725,,,0.9719514965023284,0.9719514965023284,0.9719514965023284,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70127132069168,47.70127132069168,47.70127132069168,,143.10381396207504,3434.491535089801,0.1667947337506528,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1973-03-11,1973-03-22,916.7,0.9359262816371182,857.9636223767462,0.382,1973,3,11,1973.03,1972,6,162,24,0.0741280569733508,0.0,0.0,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1503560251688082,728.9636223767462,728.9636223767462,,3,242.9878741255821,242.9878741255821,242.9878741255821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,784.9636223767462,967.331854489507,990.0,0.3727156699069787,0.1544818111883731,989.4728025189047,0.417817301021965,0.417817301021965,0.417817301021965,,21.723130728375725,21.723130728375725,21.723130728375725,,,0.9719514965023284,0.9719514965023284,0.9719514965023284,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.70127132069168,47.70127132069168,47.70127132069168,,143.10381396207504,3434.491535089801,0.1667947337506528,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1973-03-12,1973-03-23,924.4,0.9344497345850822,863.8053346504498,0.379,1973,3,12,1973.03,1972,6,163,24,0.0746327809137988,5.8417122737035925,0.0067627647565611,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.14933920274086,734.8053346504498,734.8053346504498,,3,244.93511155015,244.93511155015,244.93511155015,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,790.8053346504498,967.3552213386017,990.0,0.3780686333450338,0.1574026673252249,989.4645286993297,0.4245303618510989,0.4245303618510989,0.4245303618510989,,21.684776998876963,21.684776998876963,21.684776998876963,,,0.9797404462006,0.9797404462006,0.9797404462006,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.99864118137576,47.99864118137576,47.99864118137576,,143.99592354412732,3455.9021650590544,0.1666995071318899,53.182336173970356,105.63078939576741,156.5125587059748,203.6440978005066,0.38
1973-03-13,1973-03-24,932.1,0.9353334430954644,871.8243023092824,0.375,1973,3,13,1973.03,1972,6,164,24,0.075325619719522,8.01896765883248,0.009197917100489,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1479655931341965,742.8243023092824,742.8243023092824,,3,247.60810076976082,247.60810076976082,247.60810076976082,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,798.8243023092824,967.3872972092372,990.0,0.3854166913591034,0.1614121511546412,989.4531711574864,0.4338321327221272,0.4338321327221272,0.4338321327221272,,21.632041815527067,21.632041815527067,21.632041815527067,,,0.9904324030790432,0.9904324030790432,0.9904324030790432,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.404451077125685,48.404451077125685,48.404451077125685,,145.21335323137703,3485.1204775530487,0.1665626352084208,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1973-03-14,1973-03-25,932.1,0.9353334430954644,871.8243023092824,0.375,1973,3,14,1973.03,1972,6,165,24,0.075325619719522,0.0,0.0,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1479655931341965,742.8243023092824,742.8243023092824,,3,247.60810076976082,247.60810076976082,247.60810076976082,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,798.8243023092824,967.3872972092372,990.0,0.3854166913591034,0.1614121511546412,989.4531711574864,0.4338321327221272,0.4338321327221272,0.4338321327221272,,21.632041815527067,21.632041815527067,21.632041815527067,,,0.9904324030790432,0.9904324030790432,0.9904324030790432,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.404451077125685,48.404451077125685,48.404451077125685,,145.21335323137703,3485.1204775530487,0.1665626352084208,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1973-03-15,1973-03-26,955.6,0.9344704837971508,892.9799943165575,0.368,1973,3,15,1973.03,1972,6,166,24,0.0771534715089505,21.155692007275093,0.0236911153014873,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1444601232066012,763.9799943165575,763.9799943165575,,3,254.65999810551918,254.65999810551918,254.65999810551918,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,819.9799943165575,967.4719199772662,990.0,0.4048023852303116,0.1719899971582787,989.4232076176114,0.4588535482962521,0.4588535482962521,0.4588535482962521,,21.49243409204893,21.49243409204893,21.49243409204893,,,1.0186399924220768,1.0186399924220768,1.0186399924220768,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.461726514438375,49.461726514438375,49.461726514438375,,148.38517954331508,3561.244309039563,0.1661685373555112,52.960251486148316,105.17680234612673,155.80716097271963,202.64611564633515,0.37
1973-03-16,1973-03-27,971.4,0.9367534038348159,909.9622564851401,0.36200000000000004,1973,3,16,1973.03,1972,6,167,24,0.07862073896031599,16.982262168582448,0.0186626006161825,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1417641216222319,780.9622564851401,780.9622564851401,,3,260.3207521617133,260.3207521617133,260.3207521617133,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,836.9622564851401,967.5398490259404,990.0,0.4203638206835944,0.1804811282425699,989.3991550510738,0.4794441158655216,0.4794441158655216,0.4794441158655216,,21.379861909267746,21.379861909267746,21.379861909267746,,,1.0412830086468532,1.0412830086468532,1.0412830086468532,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.29636776673211,50.29636776673211,50.29636776673211,,150.8891033001963,3621.338479204712,0.1658190790055701,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843018,0.36
1973-03-17,1973-03-28,979.4,0.9384762085525074,919.1435986563257,0.358,1973,3,17,1973.03,1972,6,168,24,0.0794140069239065,9.181342171185634,0.0099890182389428,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1403480372257197,790.1435986563257,790.1435986563257,,3,263.3811995521085,263.3811995521085,263.3811995521085,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,846.1435986563257,967.5765743946253,990.0,0.4287770027528083,0.1850717993281628,989.386151197919,0.4907636325701332,0.4907636325701332,0.4907636325701332,,21.31881317072366,21.31881317072366,21.31881317072366,,,1.0535247982084341,1.0535247982084341,1.0535247982084341,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.74236811378349,50.74236811378349,50.74236811378349,,152.22710434135047,3653.450504192411,0.16561841323149898,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1973-03-18,1973-03-29,979.4,0.9384762085525074,919.1435986563257,0.358,1973,3,18,1973.03,1972,6,169,25,0.0794140069239065,0.0,0.0,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1403480372257197,790.1435986563257,790.1435986563257,,3,263.3811995521085,263.3811995521085,263.3811995521085,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,846.1435986563257,967.5765743946253,990.0,0.4287770027528083,0.1850717993281628,989.386151197919,0.4907636325701332,0.4907636325701332,0.4907636325701332,,21.31881317072366,21.31881317072366,21.31881317072366,,,1.0535247982084341,1.0535247982084341,1.0535247982084341,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.74236811378349,50.74236811378349,50.74236811378349,,152.22710434135047,3653.450504192411,0.16561841323149898,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1973-03-19,1973-03-30,987.4,0.9405065346766882,928.656152339762,0.35600000000000004,1973,3,19,1973.03,1972,6,170,25,0.0802358915621554,9.512553683436408,0.0102433539684945,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1389104026016332,799.656152339762,799.656152339762,,3,266.5520507799206,266.5520507799206,266.5520507799206,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,855.656152339762,967.614624609359,990.0,0.4374936854109373,0.189828076169881,989.3726782384192,0.5026301989907304,0.5026301989907304,0.5026301989907304,,21.255423430069484,21.255423430069484,21.255423430069484,,,1.066208203119683,1.066208203119683,1.066208203119683,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.200561748480396,51.200561748480396,51.200561748480396,,153.6016852454412,3686.440445890588,0.1654021080444464,52.684612527891986,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1973-03-20,1973-03-31,1019.9,0.9351567501968839,953.766369525802,0.34700000000000003,1973,3,20,1973.03,1972,6,171,25,0.0824054143270293,25.110217186040014,0.0263274298490147,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1352532487218403,824.766369525802,824.766369525802,,3,274.92212317526736,274.92212317526736,274.92212317526736,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,880.766369525802,967.7150654781032,990.0,0.4605030477726473,0.2098130956206416,989.3296838566067,0.5346324066164835,0.5346324066164835,0.5346324066164835,,21.07998597188708,21.07998597188708,21.07998597188708,,,1.0996884927010695,1.0996884927010695,1.0996884927010695,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.372456345634575,52.372456345634575,52.372456345634575,,157.11736903690374,3770.8168568856895,0.1647336014951125,52.487958052347395,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1973-03-21,1973-04-01,1028.1,0.938516124607947,964.8884277094303,0.345,1973,3,21,1973.03,1972,6,172,25,0.0833663601540947,11.122058183628155,0.0115267816093836,0.91,5,Dry,36,8,6,4,53,107.0,0.1108936504234066,857.8884277094303,857.8884277094303,,4,214.4721069273576,214.4721069273576,214.4721069273576,214.4721069273576,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,907.8884277094303,967.7595537108375,990.0,0.4853559297735814,0.2363107421675441,989.2783333280588,0.3256078873422193,0.3256078873422193,0.3256078873422193,0.3256078873422193,21.193171729878852,21.193171729878852,21.193171729878852,21.193171729878852,,0.8578884277094302,0.8578884277094302,0.8578884277094302,0.8578884277094302,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.07614820594151,41.07614820594151,41.07614820594151,41.07614820594151,164.30459282376603,3943.310227770385,0.1702835147622324,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1973-03-22,1973-04-02,1028.1,0.938516124607947,964.8884277094303,0.345,1973,3,22,1973.03,1972,6,173,25,0.0833663601540947,0.0,0.0,0.91,5,Dry,36,8,6,4,53,107.0,0.1108936504234066,857.8884277094303,857.8884277094303,,4,214.4721069273576,214.4721069273576,214.4721069273576,214.4721069273576,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,907.8884277094303,967.7595537108375,990.0,0.4853559297735814,0.2363107421675441,989.2783333280588,0.3256078873422193,0.3256078873422193,0.3256078873422193,0.3256078873422193,21.193171729878852,21.193171729878852,21.193171729878852,21.193171729878852,,0.8578884277094302,0.8578884277094302,0.8578884277094302,0.8578884277094302,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.07614820594151,41.07614820594151,41.07614820594151,41.07614820594151,164.30459282376603,3943.310227770385,0.1702835147622324,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1973-03-23,1973-04-03,1028.1,0.938516124607947,964.8884277094303,0.345,1973,3,23,1973.03,1972,6,174,25,0.0833663601540947,0.0,0.0,0.91,5,Dry,36,8,6,4,53,107.0,0.1108936504234066,857.8884277094303,857.8884277094303,,4,214.4721069273576,214.4721069273576,214.4721069273576,214.4721069273576,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,907.8884277094303,967.7595537108375,990.0,0.4853559297735814,0.2363107421675441,989.2783333280588,0.3256078873422193,0.3256078873422193,0.3256078873422193,0.3256078873422193,21.193171729878852,21.193171729878852,21.193171729878852,21.193171729878852,,0.8578884277094302,0.8578884277094302,0.8578884277094302,0.8578884277094302,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.07614820594151,41.07614820594151,41.07614820594151,41.07614820594151,164.30459282376603,3943.310227770385,0.1702835147622324,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1973-03-24,1973-04-04,1036.4,0.9368950722039764,970.9980528322012,0.341,1973,3,24,1973.03,1972,6,175,25,0.0838942317647021,6.109625122771035,0.0062921085216911,0.91,5,Dry,36,8,6,4,53,107.0,0.11019589554057597,863.9980528322012,863.9980528322012,,4,215.9995132080503,215.9995132080503,215.9995132080503,215.9995132080503,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,913.9980528322012,967.7839922113287,990.0,0.4909543910414592,0.2411984422657609,989.2678471666928,0.3302575729009363,0.3302575729009363,0.3302575729009363,0.3302575729009363,21.15359738246305,21.15359738246305,21.15359738246305,21.15359738246305,,0.8639980528322012,0.8639980528322012,0.8639980528322012,0.8639980528322012,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.29143186750814,41.29143186750814,41.29143186750814,41.29143186750814,165.16572747003255,3963.977459280781,0.1700989275810369,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
1973-03-25,1973-04-05,1053.1,0.932532819569452,982.0503122885897,0.336,1973,3,25,1973.03,1972,6,176,26,0.0848491469817341,11.052259456388354,0.0112542700899223,0.91,5,Dry,36,8,6,4,53,107.0,0.1089557211693615,875.0503122885897,875.0503122885897,,4,218.76257807214742,218.76257807214742,218.76257807214742,218.76257807214742,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,925.0503122885897,967.8282012491544,990.0,0.5010819594676319,0.2500402498308717,989.2488777907016,0.3387520352525881,0.3387520352525881,0.3387520352525881,0.3387520352525881,21.08192450629462,21.08192450629462,21.08192450629462,21.08192450629462,,0.8750503122885895,0.8750503122885895,0.8750503122885895,0.8750503122885895,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.677937905023796,41.677937905023796,41.677937905023796,41.677937905023796,166.71175162009519,4001.0820388822854,0.1697588703287378,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1973-03-26,1973-04-06,1069.9,0.9299642904600628,994.9687943632213,0.331,1973,3,26,1973.03,1972,6,177,26,0.0859653038329823,12.918482074631585,0.0129838062739438,0.91,5,Dry,36,8,6,4,53,107.0,0.1075410611932607,887.9687943632211,887.9687943632211,,4,221.99219859080532,221.99219859080532,221.99219859080532,221.99219859080532,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,937.9687943632213,967.8798751774527,990.0,0.5129196123647046,0.2603750354905769,989.2267053521448,0.3488166907115916,0.3488166907115916,0.3488166907115916,0.3488166907115916,20.998013483980237,20.998013483980237,20.998013483980237,20.998013483980237,,0.8879687943632212,0.8879687943632212,0.8879687943632212,0.8879687943632212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.12489771670421,42.12489771670421,42.12489771670421,42.12489771670421,168.49959086681682,4043.9901808036043,0.1693516337611938,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1973-03-27,1973-04-07,1078.4,0.9281778283406515,1000.9469700825588,0.32899999999999996,1973,3,27,1973.03,1972,6,178,26,0.08648181821513298,5.978175719337628,0.0059725199216543,0.91,5,Dry,36,8,6,4,53,107.0,0.1068987700628881,893.9469700825588,893.9469700825588,,4,223.4867425206397,223.4867425206397,223.4867425206397,223.4867425206397,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,943.9469700825588,967.9029761916879,990.0,0.5183976219880021,0.265157576066047,989.216444801946,0.353523789947566,0.353523789947566,0.353523789947566,0.353523789947566,20.95994482031036,20.95994482031036,20.95994482031036,20.95994482031036,,0.8939469700825587,0.8939469700825587,0.8939469700825587,0.8939469700825587,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.331614944455715,42.331614944455715,42.331614944455715,42.331614944455715,169.32645977782292,4063.835034667749,0.1691662643864706,52.11680620732814,103.4548276465988,153.137019962349,198.8811588600613,0.33
1973-03-28,1973-04-08,1086.9,0.926108614096218,1006.5874526611793,0.326,1973,3,28,1973.03,1972,6,179,26,0.0869691559099259,5.640482578620663,0.0056035693309195,0.91,5,Dry,36,8,6,4,53,107.0,0.1062997553934506,899.5874526611793,899.5874526611793,,4,224.89686316529492,224.89686316529492,224.89686316529492,224.89686316529492,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,949.5874526611793,967.9207034226494,990.0,0.5235661916815588,0.2696699621289435,989.2067638461896,0.3579937495864167,0.3579937495864167,0.3579937495864167,0.3579937495864167,20.928066673953804,20.928066673953804,20.928066673953804,20.928066673953804,,0.8995874526611795,0.8995874526611795,0.8995874526611795,0.8995874526611795,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.53392342963609,42.53392342963609,42.53392342963609,42.53392342963609,170.13569371854436,4083.2566492450646,0.1690222675324889,52.078704772120574,103.37711465802187,153.016700879838,198.711939263908,0.325
1973-03-29,1973-04-09,1112.7,0.930407891597866,1035.2648609809455,0.319,1973,3,29,1973.03,1972,6,180,26,0.0894468839887537,28.677408319766077,0.0277005521974283,0.91,5,Dry,36,8,6,4,53,107.0,0.1033551934706005,928.2648609809456,928.2648609809456,,4,232.0662152452364,232.0662152452364,232.0662152452364,232.0662152452364,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,978.2648609809456,968.0108324202257,990.0,0.5498442949227788,0.2926118887847564,989.1575438162924,0.3811517663242625,0.3811517663242625,0.3811517663242625,0.3811517663242625,20.76555962974236,20.76555962974236,20.76555962974236,20.76555962974236,,0.9282648609809456,0.9282648609809456,0.9282648609809456,0.9282648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.549030983673745,43.549030983673745,43.549030983673745,43.549030983673745,174.19612393469498,4180.706974432679,0.1682623746831692,51.896414615717994,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1973-03-30,1973-04-10,1112.7,0.930407891597866,1035.2648609809455,0.319,1973,3,30,1973.03,1972,6,181,26,0.0894468839887537,0.0,0.0,0.91,5,Dry,36,8,6,4,53,107.0,0.1033551934706005,928.2648609809456,928.2648609809456,,4,232.0662152452364,232.0662152452364,232.0662152452364,232.0662152452364,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,978.2648609809456,968.0108324202257,990.0,0.5498442949227788,0.2926118887847564,989.1575438162924,0.3811517663242625,0.3811517663242625,0.3811517663242625,0.3811517663242625,20.76555962974236,20.76555962974236,20.76555962974236,20.76555962974236,,0.9282648609809456,0.9282648609809456,0.9282648609809456,0.9282648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.549030983673745,43.549030983673745,43.549030983673745,43.549030983673745,174.19612393469498,4180.706974432679,0.1682623746831692,51.896414615717994,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1973-03-31,1973-04-11,1121.4,0.9307795584274128,1043.776196820501,0.317,1973,3,31,1973.03,1972,6,182,26,0.0901822634052912,8.511335839555386,0.008154368594994,0.91,5,Dry,36,8,6,4,53,107.0,0.1025123971268343,936.7761968205008,936.7761968205008,,4,234.1940492051252,234.1940492051252,234.1940492051252,234.1940492051252,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,986.7761968205008,968.0375823328644,990.0,0.5576435269669928,0.2994209574564007,989.1429355155766,0.3881638453706162,0.3881638453706162,0.3881638453706162,0.3881638453706162,20.71718933734156,20.71718933734156,20.71718933734156,20.71718933734156,,0.936776196820501,0.936776196820501,0.936776196820501,0.936776196820501,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.84596445094781,43.84596445094781,43.84596445094781,43.84596445094781,175.38385780379124,4209.21258729099,0.1680282213160606,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743627,0.315
1973-04-01,1973-04-12,1130.1,0.9267553955504912,1047.32627251161,0.315,1973,4,1,1973.04,1972,7,183,27,0.0904889899450031,3.5500756911089866,0.0033896559117107,0.91,5,Dry,40,10,8,5,62,125.0,0.1193515366517403,922.32627251161,922.32627251161,,4,230.58156812790244,230.58156812790244,230.58156812790244,230.58156812790244,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,980.32627251161,968.0487397136079,990.0,0.5517332377596424,0.2878610180092879,989.1604057442313,0.3762968998199912,0.3762968998199912,0.3762968998199912,0.3762968998199912,20.735369130803164,20.735369130803164,20.735369130803164,20.735369130803164,,0.9223262725116099,0.9223262725116099,0.9223262725116099,0.9223262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.207515670999406,43.207515670999406,43.207515670999406,43.207515670999406,172.83006268399762,4147.921504415945,0.1650202684876138,51.81927691130544,102.84815269181729,152.198171330816,197.5617620235978,0.315
1973-04-02,1973-04-13,1138.9,0.9264025951197036,1055.0799155818304,0.312,1973,4,2,1973.04,1972,7,184,27,0.0911589047062701,7.753643070220505,0.0073488680390098,0.91,5,Dry,40,10,8,5,62,125.0,0.1184744379586336,930.0799155818304,930.0799155818304,,4,232.5199788954576,232.5199788954576,232.5199788954576,232.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,988.0799155818304,968.0731083061142,990.0,0.5588381696566573,0.2940639324654643,989.147097897878,0.3826417696407321,0.3826417696407321,0.3826417696407321,0.3826417696407321,20.69134782212289,20.69134782212289,20.69134782212289,20.69134782212289,,0.9300799155818305,0.9300799155818305,0.9300799155818305,0.9300799155818305,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.47824373309802,43.47824373309802,43.47824373309802,43.47824373309802,173.91297493239207,4173.9113983774105,0.1648339356706327,51.76952527372407,102.74674369331095,152.04132860507391,197.3415589106612,0.31
1973-04-03,1973-04-14,1156.6,0.9275545832128465,1072.809630943978,0.307,1973,4,3,1973.04,1972,7,185,27,0.0926907521135596,17.729715362147545,0.0165264319509762,0.91,5,Dry,40,10,8,5,62,125.0,0.1165164782217801,947.8096309439779,947.8096309439779,,4,236.95240773599446,236.95240773599446,236.95240773599446,236.95240773599446,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1005.8096309439779,968.1288302686812,990.0,0.5750845223789439,0.3082477047551824,989.1166677728661,0.3973483741900357,0.3973483741900357,0.3973483741900357,0.3973483741900357,20.590489129994733,20.590489129994733,20.590489129994733,20.590489129994733,,0.947809630943978,0.947809630943978,0.947809630943978,0.947809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.091078912384475,44.091078912384475,44.091078912384475,44.091078912384475,176.3643156495379,4232.743575588909,0.1643947915478283,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1973-04-04,1973-04-15,1156.6,0.9275545832128465,1072.809630943978,0.307,1973,4,4,1973.04,1972,7,186,27,0.0926907521135596,0.0,0.0,0.91,5,Dry,40,10,8,5,62,125.0,0.1165164782217801,947.8096309439779,947.8096309439779,,4,236.95240773599446,236.95240773599446,236.95240773599446,236.95240773599446,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1005.8096309439779,968.1288302686812,990.0,0.5750845223789439,0.3082477047551824,989.1166677728661,0.3973483741900357,0.3973483741900357,0.3973483741900357,0.3973483741900357,20.590489129994733,20.590489129994733,20.590489129994733,20.590489129994733,,0.947809630943978,0.947809630943978,0.947809630943978,0.947809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.091078912384475,44.091078912384475,44.091078912384475,44.091078912384475,176.3643156495379,4232.743575588909,0.1643947915478283,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1973-04-05,1973-04-16,1165.5,0.9248423596970068,1077.9037702268613,0.305,1973,4,5,1973.04,1972,7,187,27,0.0931308857476008,5.094139282883361,0.0047259685174041,0.91,5,Dry,40,10,8,5,62,125.0,0.1159658250139452,952.9037702268613,952.9037702268613,,4,238.22594255671527,238.22594255671527,238.22594255671527,238.22594255671527,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1010.9037702268613,968.1448404207131,990.0,0.5797524587736179,0.312323016181489,989.1079245250447,0.4016249194247011,0.4016249194247011,0.4016249194247011,0.4016249194247011,20.561459184907168,20.561459184907168,20.561459184907168,20.561459184907168,,0.9529037702268612,0.9529037702268612,0.9529037702268612,0.9529037702268612,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.26555590115226,44.26555590115226,44.26555590115226,44.26555590115226,177.06222360460904,4249.493366510617,0.164265334712897,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1973-04-06,1973-04-17,1183.4,0.9343145204504234,1105.6678035010311,0.301,1973,4,6,1973.04,1972,7,188,27,0.09552969822248901,27.76403327416984,0.0251106464222406,0.91,5,Dry,40,10,8,5,62,125.0,0.1130538481849566,980.6678035010312,980.6678035010312,,4,245.16695087525773,245.16695087525773,245.16695087525773,245.16695087525773,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1038.6678035010311,968.2320988110033,990.0,0.6081803349499418,0.3345342428008249,989.0572854222493,0.42533316961281004,0.42533316961281004,0.42533316961281004,0.42533316961281004,20.399853441633255,20.399853441633255,20.399853441633255,20.399853441633255,,0.9806678035010312,0.9806678035010312,0.9806678035010312,0.9806678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.1972394459937,45.1972394459937,45.1972394459937,45.1972394459937,180.7889577839748,4338.934986815395,0.1635110990946081,51.44198499808457,102.07936073776777,151.00973482049818,195.8946479309432,0.3
1973-04-07,1973-04-18,1183.4,0.9343145204504234,1105.6678035010311,0.301,1973,4,7,1973.04,1972,7,189,27,0.09552969822248901,0.0,0.0,0.91,5,Dry,40,10,8,5,62,125.0,0.1130538481849566,980.6678035010312,980.6678035010312,,4,245.16695087525773,245.16695087525773,245.16695087525773,245.16695087525773,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1038.6678035010311,968.2320988110033,990.0,0.6081803349499418,0.3345342428008249,989.0572854222493,0.42533316961281004,0.42533316961281004,0.42533316961281004,0.42533316961281004,20.399853441633255,20.399853441633255,20.399853441633255,20.399853441633255,,0.9806678035010312,0.9806678035010312,0.9806678035010312,0.9806678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.1972394459937,45.1972394459937,45.1972394459937,45.1972394459937,180.7889577839748,4338.934986815395,0.1635110990946081,51.44198499808457,102.07936073776777,151.00973482049818,195.8946479309432,0.3
1973-04-08,1973-04-19,1201.6,0.9377823966270896,1126.839327787111,0.297,1973,4,8,1973.04,1972,7,190,28,0.0973589179208063,21.17152428607983,0.0187884144296387,0.91,5,Dry,40,10,8,5,62,125.0,0.1109297456323921,1001.8393277871111,1001.8393277871111,,4,250.45983194677768,250.45983194677768,250.45983194677768,250.45983194677768,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1059.839327787111,968.2986378873308,990.0,0.6387371741257272,0.3523911261232442,989.008871699751,0.4438665103391684,0.4438665103391684,0.4438665103391684,0.4438665103391684,20.26636730208097,20.26636730208097,20.26636730208097,20.26636730208097,,1.001839327787111,1.001839327787111,1.001839327787111,1.001839327787111,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.87086511745136,45.87086511745136,45.87086511745136,45.87086511745136,183.48346046980544,4403.6030512753305,0.1628301887813328,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1973-04-09,1973-04-20,1210.7,0.9417141400781552,1140.1333093926228,0.295,1973,4,9,1973.04,1972,7,191,28,0.0985075179315226,13.293981605511815,0.0116600238726415,0.91,5,Dry,40,10,8,5,62,125.0,0.1096363021501324,1015.1333093926227,1015.1333093926227,,4,253.78332734815567,253.78332734815567,253.78332734815567,253.78332734815567,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1073.1333093926228,968.3404189723767,990.0,0.6579243640718266,0.3696733022104096,988.9724023337177,0.45570495709087605,0.45570495709087605,0.45570495709087605,0.45570495709087605,20.17627840425,20.17627840425,20.17627840425,20.17627840425,,1.0151333093926227,1.0151333093926227,1.0151333093926227,1.0151333093926227,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.272939144590346,46.272939144590346,46.272939144590346,46.272939144590346,185.09175657836138,4442.202157880673,0.1623422059977919,51.21590667362912,101.61895456291865,150.29867080733638,194.89872138328653,0.295
1973-04-10,1973-04-21,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1973,4,10,1973.04,1972,7,192,28,0.0998182519785932,15.170532952206711,0.0131312061781221,0.91,5,Dry,40,10,8,5,62,125.0,0.1081966452619921,1030.3038423448295,1030.3038423448295,,4,257.5759605862074,257.5759605862074,257.5759605862074,257.5759605862074,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1088.3038423448295,968.3880977902264,990.0,0.6798199786420219,0.3893949950482783,988.9307850263096,0.4694039566954393,0.4694039566954393,0.4694039566954393,0.4694039566954393,20.07328327938767,20.07328327938767,20.07328327938767,20.07328327938767,,1.0303038423448294,1.0303038423448294,1.0303038423448294,1.0303038423448294,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.72471685744364,46.72471685744364,46.72471685744364,46.72471685744364,186.89886742977453,4485.572818314589,0.1617746436733393,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
