Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1973-04-11,1973-04-22,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1973,4,11,1973.04,1972,7,193,28,0.0998182519785932,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.1081966452619921,1030.3038423448295,1030.3038423448295,,4,257.5759605862074,257.5759605862074,257.5759605862074,257.5759605862074,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1088.3038423448295,968.3880977902264,990.0,0.6798199786420219,0.3893949950482783,988.9307850263096,0.4694039566954393,0.4694039566954393,0.4694039566954393,0.4694039566954393,20.07328327938767,20.07328327938767,20.07328327938767,20.07328327938767,,1.0303038423448294,1.0303038423448294,1.0303038423448294,1.0303038423448294,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.72471685744364,46.72471685744364,46.72471685744364,46.72471685744364,186.89886742977453,4485.572818314589,0.1617746436733393,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1973-04-12,1973-04-23,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1973,4,12,1973.04,1972,7,194,28,0.0998182519785932,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.1081966452619921,1030.3038423448295,1030.3038423448295,,4,257.5759605862074,257.5759605862074,257.5759605862074,257.5759605862074,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1088.3038423448295,968.3880977902264,990.0,0.6798199786420219,0.3893949950482783,988.9307850263096,0.4694039566954393,0.4694039566954393,0.4694039566954393,0.4694039566954393,20.07328327938767,20.07328327938767,20.07328327938767,20.07328327938767,,1.0303038423448294,1.0303038423448294,1.0303038423448294,1.0303038423448294,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.72471685744364,46.72471685744364,46.72471685744364,46.72471685744364,186.89886742977453,4485.572818314589,0.1617746436733393,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1973-04-13,1973-04-24,1238.3,0.9400793535300032,1164.1002634762026,0.28800000000000003,1973,4,13,1973.04,1972,7,195,28,0.1005782627643439,8.796421131373336,0.0075564119409317,0.92,5,Dry,40,10,8,5,62,125.0,0.1073790668397656,1039.1002634762026,1039.1002634762026,,4,259.77506586905065,259.77506586905065,259.77506586905065,259.77506586905065,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1097.1002634762026,968.4157436852107,990.0,0.6925158441924577,0.4008303425190636,988.9066538132885,0.4774396285940779,0.4774396285940779,0.4774396285940779,0.4774396285940779,20.013470499483454,20.013470499483454,20.013470499483454,20.013470499483454,,1.0391002634762028,1.0391002634762028,1.0391002634762028,1.0391002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.98322300626633,46.98322300626633,46.98322300626633,46.98322300626633,187.9328920250653,4510.389408601568,0.1614404685931996,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1973-04-14,1973-04-25,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1973,4,14,1973.04,1972,7,196,28,0.1015502038525654,11.249318150712268,0.009571040247567,0.92,5,Dry,40,10,8,5,62,125.0,0.106351337469296,1050.3495816269149,1050.3495816269149,,4,262.58739540672883,262.58739540672883,262.58739540672883,262.58739540672883,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1108.3495816269149,968.4510986851133,990.0,0.7087519734821455,0.4154544561149896,988.875793570403,0.4878149998117115,0.4878149998117115,0.4878149998117115,0.4878149998117115,19.936879885478085,19.936879885478085,19.936879885478085,19.936879885478085,,1.050349581626915,1.050349581626915,1.050349581626915,1.050349581626915,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.310115084507885,47.310115084507885,47.310115084507885,47.310115084507885,189.2404603380315,4541.771048112756,0.1610078084820394,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1973-04-15,1973-04-26,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1973,4,15,1973.04,1972,7,197,29,0.1015502038525654,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.106351337469296,1050.3495816269149,1050.3495816269149,,4,262.58739540672883,262.58739540672883,262.58739540672883,262.58739540672883,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1108.3495816269149,968.4510986851133,990.0,0.7087519734821455,0.4154544561149896,988.875793570403,0.4878149998117115,0.4878149998117115,0.4878149998117115,0.4878149998117115,19.936879885478085,19.936879885478085,19.936879885478085,19.936879885478085,,1.050349581626915,1.050349581626915,1.050349581626915,1.050349581626915,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.310115084507885,47.310115084507885,47.310115084507885,47.310115084507885,189.2404603380315,4541.771048112756,0.1610078084820394,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1973-04-16,1973-04-27,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1973,4,16,1973.04,1972,7,198,29,0.1015502038525654,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.106351337469296,1050.3495816269149,1050.3495816269149,,4,262.58739540672883,262.58739540672883,262.58739540672883,262.58739540672883,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1108.3495816269149,968.4510986851133,990.0,0.7087519734821455,0.4154544561149896,988.875793570403,0.4878149998117115,0.4878149998117115,0.4878149998117115,0.4878149998117115,19.936879885478085,19.936879885478085,19.936879885478085,19.936879885478085,,1.050349581626915,1.050349581626915,1.050349581626915,1.050349581626915,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.310115084507885,47.310115084507885,47.310115084507885,47.310115084507885,189.2404603380315,4541.771048112756,0.1610078084820394,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1973-04-17,1973-04-28,1275.7,0.9359597096036729,1194.0038015414054,0.282,1973,4,17,1973.04,1972,7,199,29,0.1031619284531774,18.654219914490564,0.0156232500184746,0.92,5,Dry,40,10,8,5,62,125.0,0.104689783934214,1069.0038015414057,1069.0038015414057,,4,267.2509503853514,267.2509503853514,267.2509503853514,267.2509503853514,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1127.0038015414054,968.5097262334157,990.0,0.7356755898535752,0.4397049420038273,988.8246194681427,0.5052647409383303,0.5052647409383303,0.5052647409383303,0.5052647409383303,19.80962849378848,19.80962849378848,19.80962849378848,19.80962849378848,,1.0690038015414056,1.0690038015414056,1.0690038015414056,1.0690038015414056,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.843013395278795,47.843013395278795,47.843013395278795,47.843013395278795,191.37205358111518,4592.929285946765,0.1602775915236303,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
1973-04-18,1973-04-29,1285.2,0.9335684694459698,1199.8221969319604,0.28,1973,4,18,1973.04,1972,7,200,29,0.1036646378149214,5.818395390554769,0.0048493813545314,0.92,5,Dry,40,10,8,5,62,125.0,0.1041821032479936,1074.8221969319604,1074.8221969319604,,4,268.7055492329901,268.7055492329901,268.7055492329901,268.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1132.8221969319604,968.528012618929,990.0,0.7440732739224172,0.4472688560115485,988.8086578700661,0.5107699242899184,0.5107699242899184,0.5107699242899184,0.5107699242899184,19.7698753268472,19.7698753268472,19.7698753268472,19.7698753268472,,1.0748221969319605,1.0748221969319605,1.0748221969319605,1.0748221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.006882310702956,48.006882310702956,48.006882310702956,48.006882310702956,192.02752924281182,4608.660701827483,0.1600466550242538,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1973-04-19,1973-04-30,1285.2,0.9335684694459698,1199.8221969319604,0.28,1973,4,19,1973.04,1972,7,201,29,0.1036646378149214,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.1041821032479936,1074.8221969319604,1074.8221969319604,,4,268.7055492329901,268.7055492329901,268.7055492329901,268.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1132.8221969319604,968.528012618929,990.0,0.7440732739224172,0.4472688560115485,988.8086578700661,0.5107699242899184,0.5107699242899184,0.5107699242899184,0.5107699242899184,19.7698753268472,19.7698753268472,19.7698753268472,19.7698753268472,,1.0748221969319605,1.0748221969319605,1.0748221969319605,1.0748221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.006882310702956,48.006882310702956,48.006882310702956,48.006882310702956,192.02752924281182,4608.660701827483,0.1600466550242538,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1973-04-20,1973-05-01,1294.7,0.930160230545765,1204.278450487602,0.27899999999999997,1973,4,20,1973.04,1972,7,202,29,0.1040496581221288,4.456253555641523,0.0037003514875128,0.92,5,Dry,40,10,8,5,62,125.0,0.1037965928472676,1079.278450487602,1079.278450487602,,4,269.8196126219005,269.8196126219005,269.8196126219005,269.8196126219005,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1137.278450487602,968.5420179872467,990.0,0.7505049800851987,0.4530619856338825,988.7964330342807,0.5150063805320992,0.5150063805320992,0.5150063805320992,0.5150063805320992,19.739408666502076,19.739408666502076,19.739408666502076,19.739408666502076,,1.0792784504876018,1.0792784504876018,1.0792784504876018,1.0792784504876018,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.13163221299187,48.13163221299187,48.13163221299187,48.13163221299187,192.52652885196747,4620.63669244722,0.1598687818203631,50.788923470285646,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1973-04-21,1973-05-02,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,4,21,1973.04,1972,7,203,29,0.1047359500319628,7.943193400856671,0.0065525916328116,0.92,5,Dry,40,10,8,5,62,125.0,0.1031164561614623,1087.2216438884586,1087.2216438884586,,4,271.80541097211466,271.80541097211466,271.80541097211466,271.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1145.2216438884586,968.5669823093637,990.0,0.7619693829317958,0.4633881370549962,988.7746424800133,0.5226010021129547,0.5226010021129547,0.5226010021129547,0.5226010021129547,19.68505916853648,19.68505916853648,19.68505916853648,19.68505916853648,,1.0872216438884583,1.0872216438884583,1.0872216438884583,1.0872216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35236926877398,48.35236926877398,48.35236926877398,48.35236926877398,193.4094770750959,4641.827449802302,0.1595495989122038,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-04-22,1973-05-03,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,4,22,1973.04,1972,7,204,30,0.1047359500319628,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.1031164561614623,1087.2216438884586,1087.2216438884586,,4,271.80541097211466,271.80541097211466,271.80541097211466,271.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1145.2216438884586,968.5669823093637,990.0,0.7619693829317958,0.4633881370549962,988.7746424800133,0.5226010021129547,0.5226010021129547,0.5226010021129547,0.5226010021129547,19.68505916853648,19.68505916853648,19.68505916853648,19.68505916853648,,1.0872216438884583,1.0872216438884583,1.0872216438884583,1.0872216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35236926877398,48.35236926877398,48.35236926877398,48.35236926877398,193.4094770750959,4641.827449802302,0.1595495989122038,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-04-23,1973-05-04,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,4,23,1973.04,1972,7,205,30,0.1047359500319628,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.1031164561614623,1087.2216438884586,1087.2216438884586,,4,271.80541097211466,271.80541097211466,271.80541097211466,271.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1145.2216438884586,968.5669823093637,990.0,0.7619693829317958,0.4633881370549962,988.7746424800133,0.5226010021129547,0.5226010021129547,0.5226010021129547,0.5226010021129547,19.68505916853648,19.68505916853648,19.68505916853648,19.68505916853648,,1.0872216438884583,1.0872216438884583,1.0872216438884583,1.0872216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35236926877398,48.35236926877398,48.35236926877398,48.35236926877398,193.4094770750959,4641.827449802302,0.1595495989122038,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-04-24,1973-05-05,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,4,24,1973.04,1972,7,206,30,0.1047359500319628,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.1031164561614623,1087.2216438884586,1087.2216438884586,,4,271.80541097211466,271.80541097211466,271.80541097211466,271.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1145.2216438884586,968.5669823093637,990.0,0.7619693829317958,0.4633881370549962,988.7746424800133,0.5226010021129547,0.5226010021129547,0.5226010021129547,0.5226010021129547,19.68505916853648,19.68505916853648,19.68505916853648,19.68505916853648,,1.0872216438884583,1.0872216438884583,1.0872216438884583,1.0872216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35236926877398,48.35236926877398,48.35236926877398,48.35236926877398,193.4094770750959,4641.827449802302,0.1595495989122038,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-04-25,1973-05-06,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,4,25,1973.04,1972,7,207,30,0.1047359500319628,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.1031164561614623,1087.2216438884586,1087.2216438884586,,4,271.80541097211466,271.80541097211466,271.80541097211466,271.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1145.2216438884586,968.5669823093637,990.0,0.7619693829317958,0.4633881370549962,988.7746424800133,0.5226010021129547,0.5226010021129547,0.5226010021129547,0.5226010021129547,19.68505916853648,19.68505916853648,19.68505916853648,19.68505916853648,,1.0872216438884583,1.0872216438884583,1.0872216438884583,1.0872216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35236926877398,48.35236926877398,48.35236926877398,48.35236926877398,193.4094770750959,4641.827449802302,0.1595495989122038,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-04-26,1973-05-07,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,4,26,1973.04,1972,7,208,30,0.1047359500319628,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.1031164561614623,1087.2216438884586,1087.2216438884586,,4,271.80541097211466,271.80541097211466,271.80541097211466,271.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1145.2216438884586,968.5669823093637,990.0,0.7619693829317958,0.4633881370549962,988.7746424800133,0.5226010021129547,0.5226010021129547,0.5226010021129547,0.5226010021129547,19.68505916853648,19.68505916853648,19.68505916853648,19.68505916853648,,1.0872216438884583,1.0872216438884583,1.0872216438884583,1.0872216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35236926877398,48.35236926877398,48.35236926877398,48.35236926877398,193.4094770750959,4641.827449802302,0.1595495989122038,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-04-27,1973-05-08,1333.2,0.93062010988263,1240.7027304955225,0.271,1973,4,27,1973.04,1972,7,209,30,0.1071967159148131,28.48108660706384,0.0229556088715052,0.92,5,Dry,40,10,8,5,62,125.0,0.10074935512560401,1115.7027304955222,1100.0,,4,275.0,275.0,275.0,275.0,15.702730495522475,5.024873758567192,1.256218439641798,1.0049747517134384,0.628109219820899,7.788554325779147,45.02487375856719,11.256218439641797,9.004974751713439,5.628109219820899,69.78855432577915,1165.2860669499225,968.6564942958432,990.0,0.7909283440514343,0.48,988.7290716559486,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.53764258010547,19.53764258010547,19.53764258010547,19.53764258010547,,1.1,1.1,1.1,1.1,0.9312975893940336,0.9312975893940336,0.9312975893940336,0.9312975893940336,0.98,0.98,0.98,0.98,48.10480030352189,48.10480030352189,48.10480030352189,48.10480030352189,192.4192012140876,4618.060829138101,0.1550888834888253,50.54291021566379,100.24950472108351,148.1863834968171,191.94664689054628,0.27
1973-04-28,1973-05-09,1333.2,0.93062010988263,1240.7027304955225,0.271,1973,4,28,1973.04,1972,7,210,30,0.1071967159148131,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.10074935512560401,1115.7027304955222,1100.0,,4,275.0,275.0,275.0,275.0,15.702730495522475,5.024873758567192,1.256218439641798,1.0049747517134384,0.628109219820899,7.788554325779147,45.02487375856719,11.256218439641797,9.004974751713439,5.628109219820899,69.78855432577915,1165.2860669499225,968.6564942958432,990.0,0.7909283440514343,0.48,988.7290716559486,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.53764258010547,19.53764258010547,19.53764258010547,19.53764258010547,,1.1,1.1,1.1,1.1,0.9312975893940336,0.9312975893940336,0.9312975893940336,0.9312975893940336,0.98,0.98,0.98,0.98,48.10480030352189,48.10480030352189,48.10480030352189,48.10480030352189,192.4192012140876,4618.060829138101,0.1550888834888253,50.54291021566379,100.24950472108351,148.1863834968171,191.94664689054628,0.27
1973-04-29,1973-05-10,1333.2,0.93062010988263,1240.7027304955225,0.271,1973,4,29,1973.04,1972,7,211,31,0.1071967159148131,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.10074935512560401,1115.7027304955222,1100.0,,4,275.0,275.0,275.0,275.0,15.702730495522475,5.024873758567192,1.256218439641798,1.0049747517134384,0.628109219820899,7.788554325779147,45.02487375856719,11.256218439641797,9.004974751713439,5.628109219820899,69.78855432577915,1165.2860669499225,968.6564942958432,990.0,0.7909283440514343,0.48,988.7290716559486,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.53764258010547,19.53764258010547,19.53764258010547,19.53764258010547,,1.1,1.1,1.1,1.1,0.9312975893940336,0.9312975893940336,0.9312975893940336,0.9312975893940336,0.98,0.98,0.98,0.98,48.10480030352189,48.10480030352189,48.10480030352189,48.10480030352189,192.4192012140876,4618.060829138101,0.1550888834888253,50.54291021566379,100.24950472108351,148.1863834968171,191.94664689054628,0.27
1973-04-30,1973-05-11,1333.2,0.93062010988263,1240.7027304955225,0.271,1973,4,30,1973.04,1972,7,212,31,0.1071967159148131,0.0,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.10074935512560401,1115.7027304955222,1100.0,,4,275.0,275.0,275.0,275.0,15.702730495522475,5.024873758567192,1.256218439641798,1.0049747517134384,0.628109219820899,7.788554325779147,45.02487375856719,11.256218439641797,9.004974751713439,5.628109219820899,69.78855432577915,1165.2860669499225,968.6564942958432,990.0,0.7909283440514343,0.48,988.7290716559486,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.53764258010547,19.53764258010547,19.53764258010547,19.53764258010547,,1.1,1.1,1.1,1.1,0.9312975893940336,0.9312975893940336,0.9312975893940336,0.9312975893940336,0.98,0.98,0.98,0.98,48.10480030352189,48.10480030352189,48.10480030352189,48.10480030352189,192.4192012140876,4618.060829138101,0.1550888834888253,50.54291021566379,100.24950472108351,148.1863834968171,191.94664689054628,0.27
1973-05-01,1973-05-12,1333.2,0.93062010988263,1240.7027304955225,0.271,1973,5,1,1973.05,1972,8,213,31,0.1071967159148131,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1547510094729278,1048.7027304955222,1048.7027304955222,,4,262.17568262388056,262.17568262388056,262.17568262388056,262.17568262388056,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.7027304955222,968.6564942958432,990.0,0.7193647656636407,0.4133135496441792,988.8673216846922,0.4862891523814779,0.4862891523814779,0.4862891523814779,0.4862891523814779,19.72453823646764,19.72453823646764,19.72453823646764,19.72453823646764,,1.0487027304955223,1.0487027304955223,1.0487027304955223,1.0487027304955223,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.73284158127458,46.73284158127458,46.73284158127458,46.73284158127458,186.93136632509842,4486.35279180236,0.1506657168800137,50.54291021566379,100.24950472108351,148.1863834968171,191.94664689054628,0.27
1973-05-02,1973-05-13,1333.2,0.93062010988263,1240.7027304955225,0.271,1973,5,2,1973.05,1972,8,214,31,0.1071967159148131,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1547510094729278,1048.7027304955222,1048.7027304955222,,4,262.17568262388056,262.17568262388056,262.17568262388056,262.17568262388056,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.7027304955222,968.6564942958432,990.0,0.7193647656636407,0.4133135496441792,988.8673216846922,0.4862891523814779,0.4862891523814779,0.4862891523814779,0.4862891523814779,19.72453823646764,19.72453823646764,19.72453823646764,19.72453823646764,,1.0487027304955223,1.0487027304955223,1.0487027304955223,1.0487027304955223,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.73284158127458,46.73284158127458,46.73284158127458,46.73284158127458,186.93136632509842,4486.35279180236,0.1506657168800137,50.54291021566379,100.24950472108351,148.1863834968171,191.94664689054628,0.27
1973-05-03,1973-05-14,1333.2,0.93062010988263,1240.7027304955225,0.271,1973,5,3,1973.05,1972,8,215,31,0.1071967159148131,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1547510094729278,1048.7027304955222,1048.7027304955222,,4,262.17568262388056,262.17568262388056,262.17568262388056,262.17568262388056,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.7027304955222,968.6564942958432,990.0,0.7193647656636407,0.4133135496441792,988.8673216846922,0.4862891523814779,0.4862891523814779,0.4862891523814779,0.4862891523814779,19.72453823646764,19.72453823646764,19.72453823646764,19.72453823646764,,1.0487027304955223,1.0487027304955223,1.0487027304955223,1.0487027304955223,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.73284158127458,46.73284158127458,46.73284158127458,46.73284158127458,186.93136632509842,4486.35279180236,0.1506657168800137,50.54291021566379,100.24950472108351,148.1863834968171,191.94664689054628,0.27
1973-05-04,1973-05-15,1323.5,0.9328392041321604,1234.6126866689142,0.272,1973,5,4,1973.05,1972,8,216,31,0.1066705361281941,6.09004382660828,0.0049327565578802,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.15551435852974402,1042.6126866689142,1042.6126866689142,,4,260.65317166722855,260.65317166722855,260.65317166722855,260.65317166722855,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1109.6126866689142,968.6373541581024,990.0,0.7105750116870926,0.4053964926695884,988.8840284956433,0.4806672524206162,0.4806672524206162,0.4806672524206162,0.4806672524206162,19.766007085120364,19.766007085120364,19.766007085120364,19.766007085120364,,1.0426126866689145,1.0426126866689145,1.0426126866689145,1.0426126866689145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.55913436357708,46.55913436357708,46.55913436357708,46.55913436357708,186.23653745430832,4469.6768989034,0.1508461232135802,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1973-05-05,1973-05-16,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,5,5,1973.05,1972,8,217,31,0.1047359500319628,22.391042780455564,0.0184710798502421,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.15838687666400597,1020.2216438884585,1020.2216438884585,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093637,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-05-06,1973-05-17,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,5,6,1973.05,1972,8,218,32,0.1047359500319628,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.15838687666400597,1020.2216438884585,1020.2216438884585,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093637,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-05-07,1973-05-18,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,5,7,1973.05,1972,8,219,32,0.1047359500319628,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.15838687666400597,1020.2216438884585,1020.2216438884585,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093637,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-05-08,1973-05-19,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,5,8,1973.05,1972,8,220,32,0.1047359500319628,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.15838687666400597,1020.2216438884585,1020.2216438884585,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093637,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-05-09,1973-05-20,1304.3,0.9294040051280064,1212.2216438884586,0.276,1973,5,9,1973.05,1972,8,221,32,0.1047359500319628,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.15838687666400597,1020.2216438884585,1020.2216438884585,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093637,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1973-05-10,1973-05-21,1285.2,0.9335684694459698,1199.8221969319604,0.28,1973,5,10,1973.05,1972,8,222,32,0.1036646378149214,12.399446956498196,0.0103344037043193,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1600237105889181,1007.8221969319604,1007.8221969319604,,4,251.9555492329901,251.9555492329901,251.9555492329901,251.9555492329901,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.8221969319604,968.528012618929,990.0,0.6603619337162315,0.3601688560115485,988.9794692102722,0.4491751340267961,0.4491751340267961,0.4491751340267961,0.4491751340267961,20.002281457316435,20.002281457316435,20.002281457316435,20.002281457316435,,1.0078221969319603,1.0078221969319603,1.0078221969319603,1.0078221969319603,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.543499558204616,45.543499558204616,45.543499558204616,45.543499558204616,182.17399823281846,4372.175957587642,0.1518341623439303,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1973-05-11,1973-05-22,1285.2,0.9335684694459698,1199.8221969319604,0.28,1973,5,11,1973.05,1972,8,223,32,0.1036646378149214,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1600237105889181,1007.8221969319604,1007.8221969319604,,4,251.9555492329901,251.9555492329901,251.9555492329901,251.9555492329901,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.8221969319604,968.528012618929,990.0,0.6603619337162315,0.3601688560115485,988.9794692102722,0.4491751340267961,0.4491751340267961,0.4491751340267961,0.4491751340267961,20.002281457316435,20.002281457316435,20.002281457316435,20.002281457316435,,1.0078221969319603,1.0078221969319603,1.0078221969319603,1.0078221969319603,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.543499558204616,45.543499558204616,45.543499558204616,45.543499558204616,182.17399823281846,4372.175957587642,0.1518341623439303,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1973-05-12,1973-05-23,1285.2,0.9335684694459698,1199.8221969319604,0.28,1973,5,12,1973.05,1972,8,224,32,0.1036646378149214,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1600237105889181,1007.8221969319604,1007.8221969319604,,4,251.9555492329901,251.9555492329901,251.9555492329901,251.9555492329901,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.8221969319604,968.528012618929,990.0,0.6603619337162315,0.3601688560115485,988.9794692102722,0.4491751340267961,0.4491751340267961,0.4491751340267961,0.4491751340267961,20.002281457316435,20.002281457316435,20.002281457316435,20.002281457316435,,1.0078221969319603,1.0078221969319603,1.0078221969319603,1.0078221969319603,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.543499558204616,45.543499558204616,45.543499558204616,45.543499558204616,182.17399823281846,4372.175957587642,0.1518341623439303,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1973-05-13,1973-05-24,1285.2,0.9335684694459698,1199.8221969319604,0.28,1973,5,13,1973.05,1972,8,225,33,0.1036646378149214,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1600237105889181,1007.8221969319604,1007.8221969319604,,4,251.9555492329901,251.9555492329901,251.9555492329901,251.9555492329901,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.8221969319604,968.528012618929,990.0,0.6603619337162315,0.3601688560115485,988.9794692102722,0.4491751340267961,0.4491751340267961,0.4491751340267961,0.4491751340267961,20.002281457316435,20.002281457316435,20.002281457316435,20.002281457316435,,1.0078221969319603,1.0078221969319603,1.0078221969319603,1.0078221969319603,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.543499558204616,45.543499558204616,45.543499558204616,45.543499558204616,182.17399823281846,4372.175957587642,0.1518341623439303,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1973-05-14,1973-05-25,1266.3,0.9374162677688695,1187.0502198757194,0.284,1973,5,14,1973.05,1972,8,226,33,0.1025611389972621,12.771977056240985,0.0107594243633417,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1617454735993409,995.0502198757193,995.0502198757193,,4,248.76255496892983,248.76255496892983,248.76255496892983,248.76255496892983,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1062.0502198757192,968.4878721196094,990.0,0.6419281523979455,0.3460401759005755,989.0120316717016,0.4378805519313907,0.4378805519313907,0.4378805519313907,0.4378805519313907,20.08627900016071,20.08627900016071,20.08627900016071,20.08627900016071,,0.9950502198757194,0.9950502198757194,0.9950502198757194,0.9950502198757194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.155165268198566,45.155165268198566,45.155165268198566,45.155165268198566,180.6206610727943,4334.895865747063,0.1521592414950268,50.90440189432992,100.9848873280712,149.32016610902457,193.53001766401698,0.285
1973-05-15,1973-05-26,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1973,5,15,1973.05,1972,8,227,33,0.1015502038525654,11.700638248804353,0.0099550282160379,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1633556543528387,983.3495816269153,983.3495816269153,,4,245.83739540672883,245.83739540672883,245.83739540672883,245.83739540672883,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1050.3495816269149,968.4510986851133,990.0,0.6250406332759599,0.336679665301532,989.0382797014224,0.4276590157839112,0.4276590157839112,0.4276590157839112,0.4276590157839112,20.15952200052548,20.15952200052548,20.15952200052548,20.15952200052548,,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.78691134638818,44.78691134638818,44.78691134638818,44.78691134638818,179.14764538555272,4299.543489253265,0.1524207335298296,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1973-05-16,1973-05-27,1238.3,0.9400793535300032,1164.1002634762026,0.28800000000000003,1973,5,16,1973.05,1972,8,228,33,0.1005782627643439,11.249318150712268,0.0096635302848569,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.16493424666588,972.1002634762027,972.1002634762027,,4,243.02506586905068,243.02506586905068,243.02506586905068,243.02506586905068,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1039.1002634762026,968.4157436852107,990.0,0.6088045039862721,0.3276802107809622,989.0635152852327,0.4179450201036532,0.4179450201036532,0.4179450201036532,0.4179450201036532,20.229826579918228,20.229826579918228,20.229826579918228,20.229826579918228,,0.9721002634762028,0.9721002634762028,0.9721002634762028,0.9721002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.428961908671525,44.428961908671525,44.428961908671525,44.428961908671525,177.7158476346861,4265.180343232466,0.1526636950532045,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1973-05-17,1973-05-28,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1973,5,17,1973.05,1972,8,229,33,0.0998182519785932,8.796421131373336,0.0076139460538103,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1661900471224199,963.3038423448296,963.3038423448296,,4,240.8259605862074,240.8259605862074,240.8259605862074,240.8259605862074,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1030.3038423448295,968.3880977902264,990.0,0.5975294172880907,0.3206430738758636,989.0818275088361,0.4104265117943809,0.4104265117943809,0.4104265117943809,0.4104265117943809,20.283303206815077,20.283303206815077,20.283303206815077,20.283303206815077,,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.143312636105264,44.143312636105264,44.143312636105264,44.143312636105264,176.57325054442106,4237.7580130661045,0.1528370668152926,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1973-05-18,1973-05-29,1238.3,0.9400793535300032,1164.1002634762026,0.28800000000000003,1973,5,18,1973.05,1972,8,230,33,0.1005782627643439,8.796421131373336,0.0075564119409317,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.16493424666588,972.1002634762027,972.1002634762027,,4,243.02506586905068,243.02506586905068,243.02506586905068,243.02506586905068,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1039.1002634762026,968.4157436852107,990.0,0.6088045039862721,0.3276802107809622,989.0635152852327,0.4179450201036532,0.4179450201036532,0.4179450201036532,0.4179450201036532,20.229826579918228,20.229826579918228,20.229826579918228,20.229826579918228,,0.9721002634762028,0.9721002634762028,0.9721002634762028,0.9721002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.428961908671525,44.428961908671525,44.428961908671525,44.428961908671525,177.7158476346861,4265.180343232466,0.1526636950532045,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1973-05-19,1973-05-30,1219.8,0.9405604162491458,1147.295595740708,0.293,1973,5,19,1973.05,1972,8,231,33,0.0991263394719971,16.80466773549483,0.0146471997259307,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1673500715184411,955.295595740708,955.295595740708,,4,238.823898935177,238.823898935177,238.823898935177,238.823898935177,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1022.295595740708,968.3629290151849,990.0,0.5901911833480591,0.3142364765925663,989.0955723400592,0.4036407200025464,0.4036407200025464,0.4036407200025464,0.4036407200025464,20.329002604871746,20.329002604871746,20.329002604871746,20.329002604871746,,0.955295595740708,0.955295595740708,0.955295595740708,0.955295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.87496594213464,43.87496594213464,43.87496594213464,43.87496594213464,175.49986376853855,4211.9967304449265,0.1529683060059458,51.16862037368059,101.52268155591065,150.15004623771318,194.69070191306056,0.295
1973-05-20,1973-05-31,1201.6,0.9377823966270896,1126.839327787111,0.297,1973,5,20,1973.05,1972,8,232,34,0.0973589179208063,20.456267953597035,0.0181536688054445,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1703880892913543,934.8393277871111,934.8393277871111,,4,233.70983194677768,233.70983194677768,233.70983194677768,233.70983194677768,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1001.8393277871111,968.2986378873308,990.0,0.5714463959802212,0.2978714622296887,989.13068214179,0.3865625654102447,0.3865625654102447,0.3865625654102447,0.3865625654102447,20.445481689048968,20.445481689048968,20.445481689048968,20.445481689048968,,0.934839327787111,0.934839327787111,0.934839327787111,0.934839327787111,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.18145448720039,43.18145448720039,43.18145448720039,43.18145448720039,172.72581794880156,4145.419630771238,0.1532834483936595,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1973-05-21,1973-06-01,1183.4,0.9343145204504234,1105.6678035010311,0.301,1973,5,21,1973.05,1972,8,233,34,0.09552969822248901,21.17152428607983,0.0191481783398607,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1736507108120933,913.6678035010312,913.6678035010312,,4,228.41695087525773,228.41695087525773,228.41695087525773,228.41695087525773,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,980.6678035010312,968.2320988110033,990.0,0.5520461944431759,0.2809342428008249,989.1670195627561,0.3692739515254756,0.3692739515254756,0.3692739515254756,0.3692739515254756,20.565646800227288,20.565646800227288,20.565646800227288,20.565646800227288,,0.9136678035010312,0.9136678035010312,0.9136678035010312,0.9136678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.45155854917416,42.45155854917416,42.45155854917416,42.45155854917416,169.80623419669664,4075.349620720719,0.1535779857738602,51.44198499808457,102.07936073776777,151.00973482049818,195.8946479309432,0.3
1973-05-22,1973-06-02,1156.6,0.9275545832128465,1072.809630943978,0.307,1973,5,22,1973.05,1972,8,234,34,0.0926907521135596,32.858172557053194,0.030628148377211,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1789693105486543,880.8096309439778,880.8096309439778,,4,220.20240773599446,220.20240773599446,220.20240773599446,220.20240773599446,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,947.8096309439779,968.1288302686812,990.0,0.5219371120203782,0.2546477047551824,989.2234151832243,0.3432209702127619,0.3432209702127619,0.3432209702127619,0.3432209702127619,20.751363944330603,20.751363944330603,20.751363944330603,20.751363944330603,,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.294446304379846,41.294446304379846,41.294446304379846,41.294446304379846,165.17778521751939,3964.2668452204657,0.1539674705121518,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1973-05-23,1973-06-03,1147.7,0.9223243580646068,1058.5516657507494,0.31,1973,5,23,1973.05,1972,8,235,34,0.0914588639208647,14.257965193228529,0.013469314398666,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1813799044601466,866.5516657507494,866.5516657507494,,4,216.63791643768727,216.63791643768727,216.63791643768727,216.63791643768727,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,933.5516657507494,968.084019520931,990.0,0.5088720443134357,0.2432413326005995,989.247886623086,0.332210687625909,0.332210687625909,0.332210687625909,0.332210687625909,20.831656414529085,20.831656414529085,20.831656414529085,20.831656414529085,,0.8665516657507494,0.8665516657507494,0.8665516657507494,0.8665516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.783191698097134,40.783191698097134,40.783191698097134,40.783191698097134,163.1327667923885,3915.186403017324,0.1541094044537646,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1973-05-24,1973-06-04,1130.1,0.9267553955504912,1047.32627251161,0.315,1973,5,24,1973.05,1972,8,236,34,0.0904889899450031,11.22539323913952,0.0107181434608908,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1833239602970731,855.3262725116098,855.3262725116098,,4,213.83156812790244,213.83156812790244,213.83156812790244,213.83156812790244,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,922.32627251161,968.0487397136079,990.0,0.4985858274010768,0.2342610180092879,989.2671531545897,0.3236677261933524,0.3236677261933524,0.3236677261933524,0.3236677261933524,20.8947457147884,20.8947457147884,20.8947457147884,20.8947457147884,,0.8553262725116099,0.8553262725116099,0.8553262725116099,0.8553262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.37679545461558,40.37679545461558,40.37679545461558,40.37679545461558,161.50718181846233,3876.1723636430957,0.154209042642604,51.81927691130544,102.84815269181729,152.198171330816,197.5617620235978,0.315
1973-05-25,1973-06-05,1104.1,0.9294648715200602,1026.2221646452983,0.322,1973,5,25,1973.05,1972,8,237,34,0.0886655950253537,21.10410786631155,0.0205648529074656,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1870939905749965,834.2221646452983,834.2221646452983,,4,208.55554116132458,208.55554116132458,208.55554116132458,208.55554116132458,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,901.2221646452983,967.9824125174566,990.0,0.4792474018662096,0.2173777317162386,989.3033748664177,0.3079060308648836,0.3079060308648836,0.3079060308648836,0.3079060308648836,21.013056318095966,21.013056318095966,21.013056318095966,21.013056318095966,,0.8342221646452983,0.8342221646452983,0.8342221646452983,0.8342221646452983,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.78239701374055,38.78239701374055,38.78239701374055,38.78239701374055,155.1295880549622,3723.110113319093,0.1511656962784281,51.954059580804774,103.12293307946119,152.62328570978937,198.1589155416338,0.32
1973-05-26,1973-06-06,1086.9,0.926108614096218,1006.5874526611793,0.326,1973,5,26,1973.05,1972,8,238,34,0.0869691559099259,19.63471198411889,0.0195062157115205,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1907434863134816,814.5874526611793,814.5874526611793,,3,271.5291508870598,271.5291508870598,271.5291508870598,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,881.5874526611793,967.9207034226494,990.0,0.4612554347094473,0.2016699621289435,989.3370746031616,0.5215411389645087,0.5215411389645087,0.5215411389645087,,20.89483004154782,20.89483004154782,20.89483004154782,,,1.0861166035482392,1.0861166035482392,1.0861166035482392,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.271761824432424,51.271761824432424,51.271761824432424,,153.81528547329725,3691.566851359134,0.1528086656222924,52.078704772120574,103.37711465802187,153.016700879838,198.711939263908,0.325
1973-05-27,1973-06-07,1061.5,0.9305477185239216,987.7764032131427,0.33299999999999996,1973,5,27,1973.05,1972,8,239,35,0.0853438812376155,18.81104944803667,0.0190438335911306,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1943759735254276,795.7764032131427,795.7764032131427,,3,265.25880107104757,265.25880107104757,265.25880107104757,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,862.7764032131427,967.8511056128523,990.0,0.4440182180837563,0.1878882016065713,989.3680935803096,0.4977733063623015,0.4977733063623015,0.4977733063623015,,21.019214661094807,21.019214661094807,21.019214661094807,,,1.0610352042841902,1.0610352042841902,1.0610352042841902,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.385923681402815,50.385923681402815,50.385923681402815,,151.15777104420843,3627.786505061002,0.1530283276179777,52.21814121008511,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1973-05-28,1973-06-08,1044.7,0.9334995886171844,975.2270202283727,0.33899999999999997,1973,5,28,1973.05,1972,8,240,35,0.0842596145477313,12.549382984770205,0.0128681657957256,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1968772357794584,783.2270202283727,783.2270202283727,,3,261.0756734094575,261.0756734094575,261.0756734094575,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,850.2270202283727,967.8009080809137,990.0,0.43251878347619804,0.1816135101141863,989.3858677064096,0.4822240853584306,0.4822240853584306,0.4822240853584306,,21.102735540137708,21.102735540137708,21.102735540137708,,,1.0443026936378301,1.0443026936378301,1.0443026936378301,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.788391966804475,49.788391966804475,49.788391966804475,,149.3651759004134,3584.764221609922,0.1531593903801353,52.318175964119476,103.86564324163194,153.77329992393186,199.77658945739503,0.34
1973-05-29,1973-06-09,1019.9,0.9351567501968839,953.766369525802,0.34700000000000003,1973,5,29,1973.05,1972,8,241,35,0.0824054143270293,21.460650702570547,0.0225009513737,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.2013071608883205,761.766369525802,761.766369525802,,3,253.9221231752673,253.9221231752673,253.9221231752673,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,828.766369525802,967.7150654781032,990.0,0.412853645382209,0.17088318476290099,989.4162631698547,0.4562027278194876,0.4562027278194876,0.4562027278194876,,21.24499496393216,21.24499496393216,21.24499496393216,,,1.0156884927010694,1.0156884927010694,1.0156884927010694,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.75061625116657,48.75061625116657,48.75061625116657,,146.25184875349967,3510.044370083993,0.1533413773293494,52.487958052347395,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1973-05-30,1973-06-10,1003.6,0.9377100085004559,941.0857645310576,0.35100000000000003,1973,5,30,1973.05,1972,8,242,35,0.0813098100554833,12.680604994744384,0.0134744414087095,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.2040196624328638,749.0857645310576,749.0857645310576,,3,249.69525484368592,249.69525484368592,249.69525484368592,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,816.0857645310576,967.6643430581242,990.0,0.4012339674985787,0.1645428822655288,989.4342231502361,0.4411649928188221,0.4411649928188221,0.4411649928188221,,21.328715099292808,21.328715099292808,21.328715099292808,,,0.9987810193747436,0.9987810193747436,0.9987810193747436,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.12801157207758,48.12801157207758,48.12801157207758,,144.38403471623275,3465.2168331895864,0.1534228230390661,52.5875480494021,104.41547832307569,154.62560758182957,200.97770219051418,0.35
1973-05-31,1973-06-11,987.4,0.9405065346766882,928.656152339762,0.35600000000000004,1973,5,31,1973.05,1972,8,243,35,0.0802358915621554,12.429612191295634,0.013384514989728997,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.206750366662896,736.656152339762,736.656152339762,,3,245.5520507799207,245.5520507799207,245.5520507799207,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,803.656152339762,967.614624609359,990.0,0.38984428302049895,0.15832807616988098,989.4518276408096,0.4266683523387786,0.4266683523387786,0.4266683523387786,,21.41053467911182,21.41053467911182,21.41053467911182,,,0.9822082031196828,0.9822082031196828,0.9822082031196828,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.51098290738887,47.51098290738887,47.51098290738887,,142.5329487221666,3420.7907693319985,0.1534830177596442,52.684612527891986,104.61368781107392,154.9330629663578,201.4114700926766,0.355
