Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1973-06-01,1973-06-12,963.5,0.9366869328938734,902.497859843247,0.364,1973,6,1,1973.06,1972,9,244,35,0.0779758150904565,26.158292496514946,0.0289843263462789,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.1783937748372763,741.497859843247,741.497859843247,,3,247.16595328108238,247.16595328108238,247.16595328108238,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,805.497859843247,967.5099914393727,990.0,0.3915319034420192,0.1607489299216235,989.4477191666364,0.43228657351868705,0.43228657351868705,0.43228657351868705,,21.50544115374476,21.50544115374476,21.50544115374476,,,0.9886638131243294,0.9886638131243294,0.9886638131243294,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.03523721584904,48.03523721584904,48.03523721584904,,144.10571164754714,3458.5370795411322,0.1596742973690558,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1973-06-02,1973-06-13,939.9,0.9347614620468058,878.5822981777928,0.37200000000000005,1973,6,2,1973.06,1972,9,245,35,0.0759095105625612,23.91556166545433,0.0272206277261173,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.1832497653707786,717.5822981777928,717.5822981777928,,3,239.1940993925976,239.1940993925976,239.1940993925976,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,781.5822981777928,967.4143291927112,990.0,0.3697578540161117,0.1487911490888963,989.481450996895,0.4048912372858148,0.4048912372858148,0.4048912372858148,,21.662230566897968,21.662230566897968,21.662230566897968,,,0.9567763975703902,0.9567763975703902,0.9567763975703902,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.824869176236646,46.824869176236646,46.824869176236646,,140.47460752870995,3371.390580689039,0.1598878190694926,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792028,0.37
1973-06-03,1973-06-14,932.1,0.9353334430954644,871.8243023092824,0.375,1973,6,3,1973.06,1972,9,246,36,0.075325619719522,6.7579958685103065,0.0077515571091672,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.1846702363922917,710.8243023092824,710.8243023092824,,3,236.9414341030941,236.9414341030941,236.9414341030941,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,774.8243023092824,967.3872972092372,990.0,0.3658401752517579,0.1454121511546412,989.4887476735936,0.3973116235508477,0.3973116235508477,0.3973116235508477,,21.70413884080565,21.70413884080565,21.70413884080565,,,0.9477657364123766,0.9477657364123766,0.9477657364123766,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.473620615112296,46.473620615112296,46.473620615112296,,139.4208618453369,3346.100684288085,0.1599185311490398,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1973-06-04,1973-06-15,909.1,0.936489828984384,851.3629035297033,0.386,1973,6,4,1973.06,1972,9,247,36,0.0735577548649663,20.461398779578985,0.0240336978446525,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.1891085450546446,690.3629035297033,690.3629035297033,,3,230.1209678432345,230.1209678432345,230.1209678432345,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,754.3629035297033,967.3054516141189,990.0,0.35397849479982796,0.13710887105891098,989.5089126341412,0.3747970048287611,0.3747970048287611,0.3747970048287611,,21.828664015193826,21.828664015193826,21.828664015193826,,,0.920483871372938,0.920483871372938,0.920483871372938,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.394818590304915,45.394818590304915,45.394818590304915,,136.18445577091475,3268.4269385019543,0.1599605235397285,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500943,0.385
1973-06-05,1973-06-16,893.9,0.9367077700178248,837.3230756189334,0.39399999999999996,1973,6,5,1973.06,1972,9,248,36,0.0723447137334758,14.039827910769985,0.0167675158126891,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.192279425574163,676.3230756189334,676.3230756189334,,3,225.4410252063112,225.4410252063112,225.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.3230756189334,967.2492923024756,990.0,0.3458394641269179,0.13289692268567999,989.5212636131874,0.3597261612605222,0.3597261612605222,0.3597261612605222,,21.912245149451184,21.912245149451184,21.912245149451184,,,0.9017641008252446,0.9017641008252446,0.9017641008252446,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6419097852557,44.6419097852557,44.6419097852557,,133.92572935576712,3214.217504538411,0.1599451075163212,53.38126923057303,106.03767612494076,157.14533149378119,204.54063719471,0.395
1973-06-06,1973-06-17,864.0,0.9458289602839208,817.1962216853075,0.402,1973,6,6,1973.06,1972,9,249,36,0.0706057535536105,20.12685393362597,0.0246291568653098,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.1970151057086007,656.1962216853075,656.1962216853075,,3,218.7320738951025,218.7320738951025,218.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.1962216853075,967.1687848867412,990.0,0.3341717227161203,0.1268588665055922,989.5389694107783,0.33865767142108194,0.33865767142108194,0.33865767142108194,,22.031526852616118,22.031526852616118,22.031526852616118,,,0.8749282955804101,0.8749282955804101,0.8749282955804101,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.549182161594885,43.549182161594885,43.549182161594885,,130.64754648478467,3135.5411156348323,0.1598729203805539,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1973-06-07,1973-06-18,849.3,0.9394403434210324,797.8666836674828,0.408,1973,6,7,1973.06,1972,9,250,36,0.0689356814688705,19.32953801782469,0.024226526076981003,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2017880973046093,636.8666836674828,636.8666836674828,,3,212.2888945558276,212.2888945558276,212.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,700.8666836674828,967.09146673467,990.0,0.3229661934304247,0.1210600051002448,989.5559738014692,0.3190186855499944,0.3190186855499944,0.3190186855499944,,22.14548838124946,22.14548838124946,22.14548838124946,,,0.8491555782233103,0.8491555782233103,0.8491555782233103,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.05146526167538,42.05146526167538,42.05146526167538,,126.15439578502615,3027.7054988406267,0.1581146303855469,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638302,0.41
1973-06-08,1973-06-19,827.5,0.9379931498855988,776.189331530333,0.418,1973,6,8,1973.06,1972,9,251,36,0.0670627582442207,21.67735213714991,0.0279279181722465,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2074236187742658,615.1893315303329,615.1893315303329,,3,205.06311051011096,205.06311051011096,205.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,679.1893315303329,967.0047573261212,990.0,0.3103996124813524,0.1145567994590998,989.5750435880597,0.2976876574703705,0.2976876574703705,0.2976876574703705,,22.272598604467863,22.272598604467863,22.272598604467863,,,0.8202524420404438,0.8202524420404438,0.8202524420404438,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.4186795403805,40.4186795403805,40.4186795403805,,121.25603862114149,2910.1449269073964,0.1562196666399335,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613126,0.42
1973-06-09,1973-06-20,813.2,0.9448981686506563,768.3911907467137,0.424,1973,6,9,1973.06,1972,9,252,36,0.066388998880516,7.798140783619032,0.0101486597940313,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2095286905144527,607.3911907467137,607.3911907467137,,3,202.4637302489046,202.4637302489046,202.4637302489046,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,671.3911907467137,966.9735647629867,990.0,0.3058789511575153,0.1122173572240141,989.5819036916183,0.2901933883407751,0.2901933883407751,0.2901933883407751,,22.318145540290843,22.318145540290843,22.318145540290843,,,0.8098549209956185,0.8098549209956185,0.8098549209956185,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.98793980779402,39.98793980779402,39.98793980779402,,119.96381942338205,2879.131666161169,0.1561233664154876,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1973-06-10,1973-06-21,792.1,0.9410451291282576,745.4018467824927,0.434,1973,6,10,1973.06,1972,9,253,37,0.0644027195620073,22.98934396422101,0.0308415441462264,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2159908788728552,584.4018467824927,584.4018467824927,,3,194.80061559416427,194.80061559416427,194.80061559416427,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,648.4018467824927,966.8816073871301,990.0,0.2925517952362277,0.1037607387129971,989.6036874660507,0.2686519461509009,0.2686519461509009,0.2686519461509009,,22.453428132769822,22.453428132769822,22.453428132769822,,,0.7792024623766571,0.7792024623766571,0.7792024623766571,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.7076381560892,38.7076381560892,38.7076381560892,,116.1229144682676,2786.9499472384227,0.1557856543681895,54.05206805527212,107.4113765701435,159.28580826307768,207.5830561695972,0.435
1973-06-11,1973-06-22,771.2,0.9464335203043929,729.8895308587479,0.44299999999999995,1973,6,11,1973.06,1972,9,254,37,0.0630624554661958,15.51231592374495,0.0212529640005851,0.91,5,Dry,39,9,7,5,59,119.0,0.1630383708339961,610.8895308587479,610.8895308587479,,3,203.62984361958263,203.62984361958263,203.62984361958263,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,665.8895308587479,966.8195581234351,990.0,0.3026895831065205,0.1132668592576243,989.5840435576359,0.2935436750709723,0.2935436750709723,0.2935436750709723,,22.47094175913002,22.47094175913002,22.47094175913002,,,0.8145193744783306,0.8145193744783306,0.8145193744783306,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.49360032811991,40.49360032811991,40.49360032811991,,121.48080098435972,2915.539223624633,0.1664372426899069,54.162202022478134,107.63718308291513,159.63831581014276,208.0856374426884,0.445
1973-06-12,1973-06-23,764.4,0.9485719271921368,725.0883811456692,0.446,1973,6,12,1973.06,1972,9,255,37,0.0626476361309858,4.801149713078644,0.0066214682760364,0.91,5,Dry,39,9,7,5,59,119.0,0.1641179242342501,606.0883811456692,606.0883811456692,,3,202.0294603818897,202.0294603818897,202.0294603818897,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,661.0883811456692,966.8003535245826,990.0,0.2999063079105328,0.1118265143437007,989.5882671777458,0.2889505938807277,0.2889505938807277,0.2889505938807277,,22.498963059282445,22.498963059282445,22.498963059282445,,,0.8081178415275589,0.8081178415275589,0.8081178415275589,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.22544865337425,40.22544865337425,40.22544865337425,,120.67634596012276,2896.232303042946,0.16642984372394598,54.196086183292984,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1973-06-13,1973-06-24,744.0,0.9390353350637144,698.6422892874035,0.456,1973,6,13,1973.06,1972,9,256,37,0.0603626937944316,26.446091858265728,0.0378535514722992,0.91,5,Dry,39,9,7,5,59,119.0,0.1703303705267781,579.6422892874035,579.6422892874035,,3,193.21409642913449,193.21409642913449,193.21409642913449,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,634.6422892874035,966.6945691571497,990.0,0.2845752401666107,0.1018569157149614,989.6135678441184,0.2642951689401792,0.2642951689401792,0.2642951689401792,,22.654703518028676,22.654703518028676,22.654703518028676,,,0.772856385716538,0.772856385716538,0.772856385716538,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.736544914416754,38.736544914416754,38.736544914416754,,116.20963474325023,2789.031233838005,0.1663363877697426,54.381209807558186,108.08646524272842,160.34031400529503,209.087943573908,0.455
1973-06-14,1973-06-25,724.0,0.9310778641670568,674.100373656949,0.466,1973,6,14,1973.06,1972,9,257,37,0.0582422722839604,24.54191563045447,0.0364069159275438,0.91,5,Dry,39,9,7,5,59,119.0,0.17653157400645397,555.100373656949,555.100373656949,,3,185.03345788564968,185.03345788564968,185.03345788564968,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,610.100373656949,966.5964014946277,990.0,0.2703480426996806,0.0920401494627796,989.6376118078376,0.2423910361431204,0.2423910361431204,0.2423910361431204,,22.798819277066592,22.798819277066592,22.798819277066592,,,0.7401338315425987,0.7401338315425987,0.7401338315425987,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.332434444726665,37.332434444726665,37.332434444726665,,111.99730333418002,2687.9352800203196,0.1661433633786645,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1973-06-15,1973-06-26,704.4,0.9234766404641008,650.4969455429126,0.475,1973,6,15,1973.06,1972,9,258,37,0.0562029360949076,23.60342811403644,0.0362852251279008,0.91,5,Dry,39,9,7,5,59,119.0,0.1829370619114609,531.4969455429126,531.4969455429126,,2,265.7484727714563,265.7484727714563,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,586.4969455429126,966.5019877821717,990.0,0.2566648959669058,0.08259877821716499,989.6607363258161,0.4996095414820299,0.4996095414820299,,,22.65913900216235,22.65913900216235,,,,1.0629938910858252,1.0629938910858252,,,0.95,0.95,,,0.98,0.98,,,54.99622363743203,54.99622363743203,,,109.99244727486406,2639.818734596737,0.1690898751001252,54.71144808237312,108.76457662344521,161.4014434643445,210.6067003595684,0.475
1973-06-16,1973-06-27,685.0,0.929300738500987,636.5710058731761,0.484,1973,6,16,1973.06,1972,9,259,37,0.0549997349074424,13.925939669736524,0.0218764906683654,0.91,5,Dry,39,9,7,5,59,119.0,0.1869390828392651,517.5710058731761,517.5710058731761,,2,258.78550293658805,258.78550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,572.5710058731761,966.4462840234927,990.0,0.2485918874627107,0.0770284023492704,989.674379710188,0.47381529973697106,0.47381529973697106,,,22.75428038695841,22.75428038695841,,,,1.0351420117463521,1.0351420117463521,,,0.94,0.94,,,0.98,0.98,,,53.214009849785796,53.214009849785796,,,106.42801969957159,2554.2724727897184,0.1671895495045139,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1973-06-17,1973-06-28,666.0,0.9305623409100874,619.7545190461183,0.49200000000000005,1973,6,17,1973.06,1972,9,260,38,0.0535467904455846,16.81648682705793,0.0271341092485144,0.91,5,Dry,39,9,7,5,59,119.0,0.1920115083358428,500.75451904611816,500.75451904611816,,2,250.37725952305908,250.37725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,555.7545190461182,966.3790180761844,990.0,0.23884319944702498,0.0703018076184472,989.6908549929344,0.4435743578426497,0.4435743578426497,,,22.868262558907404,22.868262558907404,,,,1.0015090380922362,1.0015090380922362,,,0.94,0.94,,,0.98,0.98,,,51.74292650422913,51.74292650422913,,,103.48585300845824,2483.660472202998,0.1669787792233226,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1973-06-18,1973-06-29,641.2,0.9249135320234408,593.0545567334302,0.504,1973,6,18,1973.06,1972,9,261,38,0.0512399137017683,26.699962312687827,0.0450210895600437,0.91,5,Dry,39,9,7,5,59,119.0,0.2006560756491899,474.05455673343033,474.05455673343033,,2,237.0272783667152,237.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,529.0545567334303,966.2687455053004,990.0,0.223364960425177,0.064810911346686,989.711824128228,0.3975991606597676,0.3975991606597676,,,23.04547946226784,23.04547946226784,,,,0.9481091134668608,0.9481091134668608,,,0.94,0.94,,,0.98,0.98,,,49.36362160216977,49.36362160216977,,,98.72724320433954,2369.453836904149,0.1664724468995456,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1973-06-19,1973-06-30,629.1,0.9159051323325568,576.1959187504116,0.513,1973,6,19,1973.06,1972,9,262,38,0.0497833273800355,16.858637983018866,0.0292585168245897,0.91,5,Dry,39,9,7,5,59,119.0,0.2065269748145279,457.19591875041147,457.19591875041147,,2,228.59795937520573,228.59795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,512.1959187504116,966.1928816343767,990.0,0.2135918369567602,0.0614391837500822,989.7249689792932,0.3698587003298596,0.3698587003298596,,,23.162228644586506,23.162228644586506,,,,0.914391837500823,0.914391837500823,,,0.94,0.94,,,0.98,0.98,,,47.8493045826412,47.8493045826412,,,95.6986091652824,2296.766619966778,0.1660869264274254,55.22251616996005,109.81572885728599,163.05055395760974,212.97682689309661,0.515
1973-06-20,1973-07-01,599.3,0.9147476183529181,548.2082476789036,0.531,1973,6,20,1973.06,1972,9,263,38,0.0473651925994572,27.987671071507748,0.0510529916140566,0.91,5,Dry,39,9,7,5,59,119.0,0.2170707947278105,429.20824767890366,429.20824767890366,,2,214.60412383945183,214.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,484.20824767890366,966.066937114555,990.0,0.2027628866830307,0.0558416495357807,989.7413954637813,0.3260084761783356,0.3260084761783356,,,23.348449873047922,23.348449873047922,,,,0.8584164953578074,0.8584164953578074,,,0.94,0.94,,,0.98,0.98,,,45.28131727750826,45.28131727750826,,,90.56263455501652,2173.5032293203963,0.1651975046680815,55.42394417524778,110.23065711285332,163.70307737368032,213.91824589374326,0.53
1973-06-21,1973-07-02,587.6,0.9136493485893028,536.8603572310743,0.537,1973,6,21,1973.06,1972,9,264,38,0.0463847348647648,11.347890447829402,0.0211375086556168,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.2998917648350457,375.8603572310743,375.8603572310743,,2,187.9301786155372,187.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,439.8603572310743,966.0158716075398,990.0,0.1880348049844896,0.0451720714462148,989.7667931235692,0.2500397250579451,0.2500397250579451,,,23.50088179097156,23.50088179097156,,,,0.7517207144621486,0.7517207144621486,,,0.93,0.93,,,0.97,0.97,,,39.084483283069076,39.084483283069076,,,78.16896656613817,1876.055197587316,0.1456039089369618,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1973-06-22,1973-07-03,576.1,0.911538398058414,525.1372711214524,0.544,1973,6,22,1973.06,1972,9,265,38,0.0453718602248934,11.723086109622045,0.0223238508372999,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3065865038605579,364.13727112145233,364.13727112145233,,2,182.06863556072608,182.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,428.13727112145233,965.9631177200464,990.0,0.1841415291547258,0.0428274542242904,989.773031016621,0.2346845239732922,0.2346845239732922,,,23.57522877260116,23.57522877260116,,,,0.7282745422429046,0.7282745422429046,,,0.93,0.93,,,0.97,0.97,,,37.98522852900175,37.98522852900175,,,75.97045705800349,1823.290969392084,0.1446678063733039,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1973-06-23,1973-07-04,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1973,6,23,1973.06,1972,9,266,38,0.0445309142177876,9.73317137853951,0.0188845439595736,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3123762501701246,354.4040997429128,354.4040997429128,,2,177.20204987145638,177.20204987145638,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,418.4040997429128,965.9193184488432,990.0,0.1809091106157274,0.0408808199485825,989.7782100694355,0.2223022743102343,0.2223022743102343,,,23.63658934628231,23.63658934628231,,,,0.7088081994858255,0.7088081994858255,,,0.93,0.93,,,0.97,0.97,,,37.06612975217825,37.06612975217825,,,74.1322595043565,1779.1742281045556,0.1438332747863942,55.65489015919116,110.706884273494,164.4532089712694,215.00327261998692,0.55
1973-06-24,1973-07-05,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1973,6,24,1973.06,1972,9,267,39,0.0442528096023254,3.218803419701999,0.0062844510430279,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3143393634213234,351.1852963232108,351.1852963232108,,2,175.59264816160538,175.59264816160538,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,415.1852963232108,965.9048338334544,990.0,0.1798401353102914,0.0402370592646421,989.7799228054249,0.2182805745286828,0.2182805745286828,,,23.656808397441946,23.656808397441946,,,,0.7023705926464215,0.7023705926464215,,,0.93,0.93,,,0.97,0.97,,,36.76090302630124,36.76090302630124,,,73.52180605260247,1764.523345262459,0.1435453274047271,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1973-06-25,1973-07-06,559.1,0.9068376142103768,507.01291010502166,0.556,1973,6,25,1973.06,1972,9,268,39,0.0438059154330738,5.172386218189104,0.0102016854306879,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3175461547254305,346.01291010502166,346.01291010502166,,2,173.00645505251083,173.00645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,410.01291010502166,965.8815580954724,990.0,0.1781223686695643,0.0392025820210043,989.7826750493094,0.2118941627881207,0.2118941627881207,,,23.68922279104877,23.68922279104877,,,,0.6920258202100433,0.6920258202100433,,,0.92,0.92,,,0.97,0.97,,,35.87911224605679,35.87911224605679,,,71.75822449211358,1722.1973878107267,0.141531355635993,55.71305354678754,110.82691046906271,164.64248668860756,215.27755427081485,0.555
1973-06-26,1973-07-07,553.5,0.9084075021595168,502.8035524452925,0.56,1973,6,26,1973.06,1972,9,269,39,0.0434422269312732,4.2093576597291635,0.0083717739050524,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3202045793372106,341.8035524452925,341.8035524452925,,2,170.90177622264625,170.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,405.8035524452925,965.8626159860037,990.0,0.1767244270113517,0.0383607104890585,989.7849148624997,0.2067661216934254,0.2067661216934254,,,23.71553275480237,23.71553275480237,,,,0.683607104890585,0.683607104890585,,,0.92,0.92,,,0.97,0.97,,,35.4819950293229,35.4819950293229,,,70.9639900586458,1703.135761407499,0.1411366123280663,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1973-06-27,1973-07-08,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1973,6,27,1973.06,1972,9,270,39,0.0425565906621026,10.250419782067695,0.0208107899479674,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3268682895781746,331.55313266322486,331.55313266322486,,2,165.77656633161243,165.77656633161243,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,395.5531326632248,965.8164890969844,990.0,0.1733202285597425,0.0363106265326449,989.7903691449077,0.1945386933783321,0.1945386933783321,,,23.77934135454477,23.77934135454477,,,,0.6631062653264496,0.6631062653264496,,,0.92,0.92,,,0.97,0.97,,,34.51052214840167,34.51052214840167,,,69.02104429680334,1656.5050631232807,0.140129134746556,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710582,0.57
1973-06-28,1973-07-09,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1973,6,28,1973.06,1972,9,271,39,0.0423715875095842,2.1412401911852044,0.0043662077205994,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3282954644277499,329.41189247203965,329.41189247203965,,2,164.70594623601983,164.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,393.41189247203965,965.8068535161243,990.0,0.1726091155811201,0.0358823784944079,989.7915085059244,0.1920310364162424,0.1920310364162424,,,23.792623953383973,23.792623953383973,,,,0.6588237849440792,0.6588237849440792,,,0.92,0.92,,,0.97,0.97,,,34.306798202534736,34.306798202534736,,,68.61359640506947,1646.7263137216669,0.1399101397382638,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1973-06-29,1973-07-10,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1973,6,29,1973.06,1972,9,272,39,0.0419289477192565,5.123145721384674,0.010556901959271999,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3317612474593874,324.28874675065487,324.28874675065487,,2,162.14437337532746,162.14437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,388.2887467506549,965.783799360378,990.0,0.1709077018729112,0.0348577493501309,989.7942345487767,0.1860965144286235,0.1860965144286235,,,23.824338673970388,23.824338673970388,,,,0.6485774935013099,0.6485774935013099,,,0.92,0.92,,,0.97,0.97,,,33.81826366608557,33.81826366608557,,,67.63652733217114,1623.2766559721076,0.1393737806306959,55.861988398350896,111.13441589854341,165.12781137989197,215.98175059811558,0.575
1973-06-30,1973-07-11,526.0,0.9149513144007492,481.26439137479406,0.58,1973,6,30,1973.06,1972,9,273,39,0.0415812434147822,4.024355375860864,0.0083620468249578,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.3345354505453492,320.26439137479406,320.26439137479406,,2,160.13219568739703,160.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,384.26439137479406,965.7656897611864,990.0,0.1695712000875699,0.0340528782749588,989.7963759216376,0.1814994097475825,0.1814994097475825,,,23.849186750703375,23.849186750703375,,,,0.6405287827495881,0.6405287827495881,,,0.92,0.92,,,0.97,0.97,,,33.433419834414,33.433419834414,,,66.86683966882799,1604.8041520518716,0.1389399275475465,55.88930824497041,111.19085009674687,165.2169452851148,216.11123326910115,0.58
1973-07-01,1973-07-12,520.6,0.9178171544321816,477.81561059739374,0.581,1973,7,1,1973.07,1972,10,274,40,0.0412832687556148,3.4487807774003727,0.0072178068294765,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2825357669482898,342.8156105973937,342.8156105973937,,2,171.40780529869684,171.40780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,401.81561059739374,965.7501702476884,990.0,0.1754000182795772,0.0385631221194787,989.7860368596007,0.2079933804815071,0.2079933804815071,,,23.827873231431127,23.827873231431127,,,,0.6856312211947874,0.6856312211947874,,,0.92,0.92,,,0.97,0.97,,,35.7556307916092,35.7556307916092,,,71.5112615832184,1716.2702779972415,0.1496628824952176,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1973-07-02,1973-07-13,515.2,0.9212508629448248,474.62844458917374,0.585,1973,7,2,1973.07,1972,10,275,40,0.0410078976125046,3.1871660082199464,0.0067150758547113,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2844330160550166,339.62844458917374,339.62844458917374,,2,169.81422229458687,169.81422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.62844458917374,965.7358280006513,990.0,0.1743415498635632,0.0379256889178347,989.7877327612184,0.2041406726447553,0.2041406726447553,,,23.847764087922503,23.847764087922503,,,,0.6792568891783475,0.6792568891783475,,,0.92,0.92,,,0.97,0.97,,,35.452780050675784,35.452780050675784,,,70.90556010135155,1701.7334424324372,0.1493917208496123,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1973-07-03,1973-07-14,509.9,0.9199426161588228,469.07873997938367,0.593,1973,7,3,1973.07,1972,10,276,40,0.0405284031342187,5.549704609790069,0.0118310725615788,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2877981637068722,334.07873997938367,334.07873997938367,,2,167.03936998969183,167.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.07873997938367,965.7108543299072,990.0,0.1724984745318986,0.0368157479958767,989.7906857774723,0.1975171772843737,0.1975171772843737,,,23.882314270280595,23.882314270280595,,,,0.6681574799587673,0.6681574799587673,,,0.92,0.92,,,0.97,0.97,,,34.923987274256966,34.923987274256966,,,69.84797454851393,1676.3513891643345,0.1489045838052345,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1973-07-04,1973-07-15,504.6,0.9137807140222334,461.093748295619,0.595,1973,7,4,1973.07,1972,10,277,40,0.0398384998527414,7.98499168376469,0.0173175015130443,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2927821088423173,326.09374829561904,326.09374829561904,,2,163.04687414780952,163.04687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,385.093748295619,965.6749218673303,990.0,0.1698466322752978,0.0352187496591238,989.7949346180657,0.188176871267519,0.188176871267519,,,23.93183587946781,23.93183587946781,,,,0.652187496591238,0.652187496591238,,,0.92,0.92,,,0.97,0.97,,,34.159937073728784,34.159937073728784,,,68.31987414745757,1639.6769795389816,0.1481691616943284,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1973-07-05,1973-07-16,499.4,0.9139458138727656,456.42453944805914,0.599,1973,7,5,1973.07,1972,10,278,40,0.0394350802083123,4.669208847559787,0.0102299689083459,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2957772607126942,321.4245394480592,321.4245394480592,,2,160.7122697240296,160.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,380.42453944805914,965.6539104275163,990.0,0.1682959725104255,0.0342849078896118,989.7974191196,0.1828188392757986,0.1828188392757986,,,23.96068985280783,23.96068985280783,,,,0.6428490788961184,0.6428490788961184,,,0.92,0.92,,,0.97,0.97,,,33.71141029330804,33.71141029330804,,,67.42282058661608,1618.1476940787861,0.1477195346861685,56.05600076850403,111.53537919357565,165.76158050869145,216.90350214035192,0.6
1973-07-06,1973-07-17,494.2,0.9141439195548341,451.76992504399885,0.604,1973,7,6,1973.07,1972,10,279,40,0.0390329215238015,4.6546144040602835,0.0103030638960903,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.2988246727288277,316.76992504399885,316.76992504399885,,2,158.38496252199948,158.38496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.76992504399885,965.6329646626981,990.0,0.1667501596087081,0.0333539850087997,989.7998958553824,0.1775537196644678,0.1775537196644678,,,23.989377473020035,23.989377473020035,,,,0.6335398500879978,0.6335398500879978,,,0.92,0.92,,,0.97,0.97,,,33.263005934677246,33.263005934677246,,,66.52601186935449,1596.6242848645081,0.1472563979615849,56.086860022730896,111.59919902586832,165.86256086757598,217.05060984737202,0.605
1973-07-07,1973-07-18,489.0,0.9132865993695144,446.5971470916925,0.608,1973,7,7,1973.07,1972,10,280,40,0.0385859935087222,5.172777952306434,0.0115826488950776,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3022858539942322,311.5971470916925,311.5971470916925,,2,155.79857354584624,155.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,370.5971470916925,965.6096871619127,990.0,0.1650322628717797,0.0323194294183384,989.80264830771,0.1717916887899521,0.1717916887899521,,,24.02116945700736,24.02116945700736,,,,0.6231942941833849,0.6231942941833849,,,0.92,0.92,,,0.97,0.97,,,32.76319095239991,32.76319095239991,,,65.52638190479982,1572.6331657151957,0.1467236912092193,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1973-07-08,1973-07-19,478.7,0.9159706436305068,438.4751471059236,0.616,1973,7,8,1973.07,1972,10,281,41,0.0378842527099518,8.121999985768866,0.0185232847046786,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3078851809299643,303.4751471059236,303.4751471059236,,2,151.7375735529618,151.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.4751471059236,965.5731381619768,990.0,0.1623349197030742,0.0306950294211847,989.8069700508755,0.1629339828060272,0.1629339828060272,,,24.07089790609307,24.07089790609307,,,,0.6069502942118472,0.6069502942118472,,,0.92,0.92,,,0.97,0.97,,,31.975253393873643,31.975253393873643,,,63.95050678774729,1534.8121629059347,0.1458475063178406,56.174401532522815,111.78030474053287,166.1492696987931,217.4686299096536,0.615
1973-07-09,1973-07-20,473.6,0.9185589519257016,435.0295196320124,0.621,1973,7,9,1973.07,1972,10,282,41,0.0375865504962058,3.445627473911202,0.0079204452075478,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.02951963201235,300.02951963201235,,2,150.01475981600618,150.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.5576328383439,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1973-07-10,1973-07-21,473.6,0.9185589519257016,435.0295196320124,0.621,1973,7,10,1973.07,1972,10,283,41,0.0375865504962058,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.02951963201235,300.02951963201235,,2,150.01475981600618,150.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.5576328383439,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1973-07-11,1973-07-22,463.6,0.9213465808907868,427.1362749009687,0.629,1973,7,11,1973.07,1972,10,284,41,0.0369045741514437,7.893244731043692,0.0184794530337507,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3160583821434966,292.1362749009687,292.1362749009687,,2,146.06813745048436,146.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.1362749009687,965.5221132370544,990.0,0.1585692425870375,0.0284272549801937,989.8130035024327,0.150955280202988,0.150955280202988,,,24.13993498517539,24.13993498517539,,,,0.5842725498019374,0.5842725498019374,,,0.91,0.91,,,0.97,0.97,,,30.533298365328218,30.533298365328218,,,61.066596730656435,1465.5983215357544,0.1429674797459304,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1973-07-12,1973-07-23,458.6,0.92069814088752,422.23216741101686,0.636,1973,7,12,1973.07,1972,10,285,41,0.0364808592643118,4.904107489951913,0.011614717845924001,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3197293110749326,287.2321674110168,287.2321674110168,,2,143.6160837055084,143.6160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.23216741101686,965.5000447533496,990.0,0.1569405722029207,0.0274464334822033,989.8156129943151,0.1459142421056159,0.1459142421056159,,,24.16965399885976,24.16965399885976,,,,0.5744643348220336,0.5744643348220336,,,0.91,0.91,,,0.97,0.97,,,30.05769317817745,30.05769317817745,,,60.1153863563549,1442.7692725525174,0.1423751930720055,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1973-07-13,1973-07-24,453.7,0.9217880946399624,418.21525853815086,0.64,1973,7,13,1973.07,1972,10,286,41,0.0361337983376962,4.0169088728658835,0.0096048835877169,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3228002738873882,283.21525853815086,283.21525853815086,,2,141.60762926907546,141.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.21525853815086,965.4819686634216,990.0,0.1556065434259541,0.0266430517076301,989.8177504048664,0.1418480649113292,0.1418480649113292,,,24.193933676533423,24.193933676533423,,,,0.5664305170763019,0.5664305170763019,,,0.91,0.91,,,0.97,0.97,,,29.667112044324952,29.667112044324952,,,59.334224088649904,1424.0213781275972,0.1418748428645322,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1973-07-14,1973-07-25,448.8,0.9186071545171632,412.27089094730286,0.645,1973,7,14,1973.07,1972,10,287,41,0.0356202049778469,5.94436759084806,0.0144185964165194,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3274546007597124,277.27089094730286,277.27089094730286,,2,138.63544547365143,138.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,336.27089094730286,965.4552190092627,990.0,0.1536323992075913,0.0254541781894605,989.820913422603,0.1359347079428214,0.1359347079428214,,,24.22975970539736,24.22975970539736,,,,0.5545417818946057,0.5545417818946057,,,0.91,0.91,,,0.97,0.97,,,29.08744153311612,29.08744153311612,,,58.174883066232226,1396.1971935895733,0.1411083933977484,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1973-07-15,1973-07-26,443.9,0.9162405497561958,406.7191800367753,0.649,1973,7,15,1973.07,1972,10,288,42,0.0351405371551773,5.551710910527562,0.0136499855011154,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3319243513123561,271.7191800367753,271.7191800367753,,1,271.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.7191800367753,965.4302363101656,990.0,0.1517886575767888,0.024343836007355,989.8238675064157,0.5222700648026183,,,,23.87136113144772,,,,,1.0868767201471012,,,,0.95,,,,0.98,,,,59.24015233823136,,,,59.24015233823136,1421.7636561175527,0.1456536973075007,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1973-07-16,1973-07-27,439.0,0.9168901073485894,402.5147571260308,0.657,1973,7,16,1973.07,1972,10,289,42,0.034777275015688995,4.204422910744484,0.0104453882405808,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3353914300283165,267.5147571260308,267.5147571260308,,1,267.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.5147571260308,965.4113164070673,990.0,0.1503923547651025,0.0235029514252061,989.8261046938096,0.5062609583606241,,,,23.90852732838184,,,,,1.0700590285041232,,,,0.95,,,,0.98,,,,58.41431103690381,,,,58.41431103690381,1401.9434648856916,0.1451234023169336,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1973-07-17,1973-07-28,434.2,0.912194746936794,396.0749591199559,0.66,1973,7,17,1973.07,1972,10,290,42,0.0342208764679641,6.439798006074909,0.0162590384920662,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.340844572199056,261.0749591199559,261.0749591199559,,1,261.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.07495911995585,965.3803747955998,990.0,0.1482536764605019,0.0222149918239911,989.8295313317157,0.4822214512320065,,,,23.96693508488376,,,,,1.0442998364798235,,,,0.95,,,,0.98,,,,57.14739082344543,,,,57.14739082344543,1371.5373797626905,0.1442842813148853,56.449960412671224,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1973-07-18,1973-07-29,429.5,0.9173739538957784,394.0121131982369,0.665,1973,7,18,1973.07,1972,10,291,42,0.0340426465803276,2.062845921719031,0.0052354885868221,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3426290600666845,259.01211319823693,259.01211319823693,,1,259.01211319823693,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,318.0121131982369,965.3700605659913,990.0,0.1475685984791192,0.0218024226396473,989.8306289788812,0.47464405861937503,,,,23.985924354270722,,,,,1.0360484527929474,,,,0.95,,,,0.98,,,,56.74076975594307,,,,56.74076975594307,1361.7784741426335,0.1440076785847328,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1973-07-19,1973-07-30,424.7,0.9179361992411328,389.84750381770914,0.669,1973,7,19,1973.07,1972,10,292,42,0.03368282432985,4.164609380527793,0.0106826626815472,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.84750381770914,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813637,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1973-07-20,1973-07-31,424.7,0.9179361992411328,389.84750381770914,0.669,1973,7,20,1973.07,1972,10,293,42,0.03368282432985,0.0,0.0,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.84750381770914,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813637,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1973-07-21,1973-08-01,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1973,7,21,1973.07,1972,10,294,42,0.0332788165974525,4.6760154212677785,0.0121400871096018,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3504932324093781,250.1714883964413,250.1714883964413,,1,250.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,309.1714883964413,965.3258574419823,990.0,0.1446325976224343,0.0200342976792882,989.8353331046982,0.4428467280492699,,,,24.066628934666728,,,,,1.0006859535857653,,,,0.95,,,,0.98,,,,54.988486040424824,,,,54.988486040424824,1319.7236649701958,0.1427636460563442,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1973-07-22,1973-08-02,415.3,0.9212010008195706,382.57477564036765,0.68,1973,7,22,1973.07,1972,10,295,43,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3528721928256562,247.5747756403677,247.5747756403677,,1,247.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5747756403677,965.3128738782018,990.0,0.14377022069237302,0.0195149551280735,989.8367148241797,0.4337155466300709,,,,24.09012539934771,,,,,0.9902991025614708,,,,0.94,,,,0.98,,,,53.897471496482545,,,,53.897471496482545,1293.539315915581,0.1408808811460896,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1973-07-23,1973-08-03,415.3,0.9212010008195706,382.57477564036765,0.68,1973,7,23,1973.07,1972,10,296,43,0.0330544606153277,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3528721928256562,247.5747756403677,247.5747756403677,,1,247.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5747756403677,965.3128738782018,990.0,0.14377022069237302,0.0195149551280735,989.8367148241797,0.4337155466300709,,,,24.09012539934771,,,,,0.9902991025614708,,,,0.94,,,,0.98,,,,53.897471496482545,,,,53.897471496482545,1293.539315915581,0.1408808811460896,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1973-07-24,1973-08-04,410.7,0.9236168999978376,379.3294608291118,0.685,1973,7,24,1973.07,1972,10,297,43,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3558911551581742,244.32946082911187,244.32946082911187,,1,244.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.32946082911184,965.2966473041456,990.0,0.1426924408657567,0.0188658921658223,989.8384416669684,0.4224366895099483,,,,24.119357673312937,,,,,0.9773178433164472,,,,0.94,,,,0.98,,,,53.25550547410211,,,,53.25550547410211,1278.1321313784504,0.1403938026793383,56.56655963161207,112.59288021069729,167.43877633568468,219.35585506259102,0.685
1973-07-25,1973-08-05,410.7,0.9236168999978376,379.3294608291118,0.685,1973,7,25,1973.07,1972,10,298,43,0.0327740654156352,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3558911551581742,244.32946082911187,244.32946082911187,,1,244.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.32946082911184,965.2966473041456,990.0,0.1426924408657567,0.0188658921658223,989.8384416669684,0.4224366895099483,,,,24.119357673312937,,,,,0.9773178433164472,,,,0.94,,,,0.98,,,,53.25550547410211,,,,53.25550547410211,1278.1321313784504,0.1403938026793383,56.56655963161207,112.59288021069729,167.43877633568468,219.35585506259102,0.685
1973-07-26,1973-08-06,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1973,7,26,1973.07,1972,10,299,43,0.0324078558916269,4.238536157504143,0.0113000232176104,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3599127334744038,240.0909246716077,240.0909246716077,,1,240.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,299.0909246716077,965.275454623358,990.0,0.1412848089315302,0.0180181849343215,989.8406970061341,0.4079286417930565,,,,24.15731374098303,,,,,0.9603636986864308,,,,0.94,,,,0.98,,,,52.41400196060778,,,,52.41400196060778,1257.9360470545864,0.1397367905035192,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1973-07-27,1973-08-07,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1973,7,27,1973.07,1972,10,300,43,0.0324078558916269,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3599127334744038,240.0909246716077,240.0909246716077,,1,240.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,299.0909246716077,965.275454623358,990.0,0.1412848089315302,0.0180181849343215,989.8406970061341,0.4079286417930565,,,,24.15731374098303,,,,,0.9603636986864308,,,,0.94,,,,0.98,,,,52.41400196060778,,,,52.41400196060778,1257.9360470545864,0.1397367905035192,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1973-07-28,1973-08-08,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1973,7,28,1973.07,1972,10,301,43,0.0314996948548937,10.511123110337678,0.0288307883907035,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.370289301332324,229.57980156127002,229.57980156127002,,1,229.57980156127002,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.57980156127,965.2228990078064,990.0,0.1377940300387981,0.015915960312254,989.846290009649,0.3730385610828369,,,,24.250352440759887,,,,,0.9183192062450799,,,,0.94,,,,0.98,,,,50.312357494055995,,,,50.312357494055995,1207.4965798573442,0.1380009459618971,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1973-07-29,1973-08-09,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1973,7,29,1973.07,1972,10,302,44,0.0314996948548937,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.370289301332324,229.57980156127002,229.57980156127002,,1,229.57980156127002,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.57980156127,965.2228990078064,990.0,0.1377940300387981,0.015915960312254,989.846290009649,0.3730385610828369,,,,24.250352440759887,,,,,0.9183192062450799,,,,0.94,,,,0.98,,,,50.312357494055995,,,,50.312357494055995,1207.4965798573442,0.1380009459618971,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1973-07-30,1973-08-10,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1973,7,30,1973.07,1972,10,303,44,0.0309920370490232,5.875669049426563,0.0163802658427208,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3763547385268628,223.70413251184345,223.70413251184345,,1,223.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,282.70413251184345,965.1935206625592,990.0,0.1358427008341915,0.0147408265023686,989.8494164726634,0.354211077087906,,,,24.30168473301629,,,,,0.8948165300473738,,,,0.94,,,,0.98,,,,49.128479827302726,,,,49.128479827302726,1179.0835158552654,0.1369610087379761,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
1973-07-31,1973-08-11,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1973,7,31,1973.07,1972,10,304,44,0.0309920370490232,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3763547385268628,223.70413251184345,223.70413251184345,,1,223.70413251184345,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,282.70413251184345,965.1935206625592,990.0,0.1358427008341915,0.0147408265023686,989.8494164726634,0.354211077087906,,,,24.30168473301629,,,,,0.8948165300473738,,,,0.94,,,,0.98,,,,49.128479827302726,,,,49.128479827302726,1179.0835158552654,0.1369610087379761,56.70751440126708,112.88550954886401,167.90452870881768,220.04061682002987,0.705
1973-08-01,1973-08-12,388.0,0.9152363441299042,355.1117015224028,0.708,1973,8,1,1973.08,1972,11,305,44,0.0306816510115356,3.5924309894406288,0.0101163407852782,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3238417644560356,240.11170152240285,240.11170152240285,,1,240.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0180223403044805,989.8433427772712,0.4079991435159326,,,,24.259785126143203,,,,,0.9604468060896112,,,,0.94,,,,0.98,,,,52.64088862177575,,,,52.64088862177575,1263.381326922618,0.1482375500331261,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1973-08-02,1973-08-13,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1973,8,2,1973.08,1972,11,306,44,0.0303827482995284,3.4595221297118997,0.0098379089692734,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3270276902552029,236.6521793926909,236.6521793926909,,1,236.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,287.65217939269087,965.1582608969634,990.0,0.137485963635949,0.0173304358785381,989.8451836004857,0.39634352067267997,,,,24.29057918284942,,,,,0.9466087175707636,,,,0.94,,,,0.98,,,,51.948297049856635,,,,51.948297049856635,1246.7591291965593,0.1477263617122242,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1973-08-03,1973-08-14,379.1,0.9160644915741682,347.2800487557672,0.716,1973,8,3,1973.08,1972,11,307,44,0.0300049962124982,4.372130636923714,0.0125896395505245,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3311448509985565,232.28004875576718,232.28004875576718,,1,232.28004875576718,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,283.28004875576715,965.1364002437787,990.0,0.1360339645314356,0.0164560097511534,989.8475100257173,0.3818535616561741,,,,24.32925622028243,,,,,0.9291201950230688,,,,0.94,,,,0.98,,,,51.06974358610423,,,,51.06974358610423,1225.6738460665015,0.1470563706987389,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259102,0.715
