Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1973-08-04,1973-08-15,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1973,8,4,1973.08,1972,11,308,44,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3335228673334501,229.8039437878336,229.8039437878336,,1,229.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.8039437878336,965.1240197189392,990.0,0.13521164184835802,0.0159607887575667,989.8488275693941,0.3737663809034184,,,,24.351041469551486,,,,,0.9192157751513343,,,,0.94,,,,0.98,,,,50.57058231687254,,,,50.57058231687254,1213.693975604941,0.1466647444960486,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1973-08-05,1973-08-16,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1973,8,5,1973.08,1972,11,309,45,0.0297910607432688,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3335228673334501,229.8039437878336,229.8039437878336,,1,229.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.8039437878336,965.1240197189392,990.0,0.13521164184835802,0.0159607887575667,989.8488275693941,0.3737663809034184,,,,24.351041469551486,,,,,0.9192157751513343,,,,0.94,,,,0.98,,,,50.57058231687254,,,,50.57058231687254,1213.693975604941,0.1466647444960486,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1973-08-06,1973-08-17,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1973,8,6,1973.08,1972,11,310,45,0.0297910607432688,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3335228673334501,229.8039437878336,229.8039437878336,,1,229.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.8039437878336,965.1240197189392,990.0,0.13521164184835802,0.0159607887575667,989.8488275693941,0.3737663809034184,,,,24.351041469551486,,,,,0.9192157751513343,,,,0.94,,,,0.98,,,,50.57058231687254,,,,50.57058231687254,1213.693975604941,0.1466647444960486,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1973-08-07,1973-08-18,370.4,0.9221297088191446,341.5568441466111,0.728,1973,8,7,1973.08,1972,11,311,45,0.0295105113342672,3.247099641222462,0.0095067620423049,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3366935898688564,226.55684414661118,226.55684414661118,,1,226.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.5568441466111,965.107784220733,990.0,0.1341332692737822,0.0153113688293222,989.8505553618968,0.3632915208309998,,,,24.37947962033288,,,,,0.9062273765864444,,,,0.94,,,,0.98,,,,49.91425053370473,,,,49.91425053370473,1197.9420128089137,0.1461374625896219,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1973-08-08,1973-08-19,370.4,0.9221297088191446,341.5568441466111,0.728,1973,8,8,1973.08,1972,11,312,45,0.0295105113342672,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3366935898688564,226.55684414661118,226.55684414661118,,1,226.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.5568441466111,965.107784220733,990.0,0.1341332692737822,0.0153113688293222,989.8505553618968,0.3632915208309998,,,,24.37947962033288,,,,,0.9062273765864444,,,,0.94,,,,0.98,,,,49.91425053370473,,,,49.91425053370473,1197.9420128089137,0.1461374625896219,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1973-08-09,1973-08-20,366.1,0.9210529813564018,337.1974964745787,0.732,1973,8,9,1973.08,1972,11,313,45,0.0291338636954036,4.3593476720324125,0.0129281733038046,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3410464229489611,222.1974964745787,222.1974964745787,,1,222.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,273.1974964745787,965.0859874823727,990.0,0.1326855154343619,0.0144394992949157,989.8528749852707,0.3494614228973084,,,,24.41742608000062,,,,,0.8887899858983148,,,,0.94,,,,0.98,,,,49.030009759193725,,,,49.030009759193725,1176.7202342206497,0.1454044299610928,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1973-08-10,1973-08-21,361.8,0.9274247326812806,335.5422682840873,0.736,1973,8,10,1973.08,1972,11,314,45,0.0289908519797451,1.6552281904914141,0.0049329945790615,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414205,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1973-08-11,1973-08-22,361.8,0.9274247326812806,335.5422682840873,0.736,1973,8,11,1973.08,1972,11,315,45,0.0289908519797451,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414205,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1973-08-12,1973-08-23,357.5,0.9286496375460918,331.9922454227278,0.742,1973,8,12,1973.08,1972,11,316,46,0.0286841300045236,3.55002286135948,0.0106930897040658,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.34639363294034103,216.99224542272785,216.99224542272785,,1,216.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,267.9922454227278,965.0599612271136,990.0,0.1309568342732306,0.0133984490845455,989.8556447166424,0.3332971820897633,,,,24.46238630743888,,,,,0.8679689816909113,,,,0.94,,,,0.98,,,,47.969586052026685,,,,47.969586052026685,1151.2700652486405,0.1444900798539637,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1973-08-13,1973-08-24,353.3,0.9302022779600488,328.6404648032853,0.745,1973,8,13,1973.08,1972,11,317,46,0.0283945361590038,3.351780619442536,0.0101989285508369,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1973-08-14,1973-08-25,353.3,0.9302022779600488,328.6404648032853,0.745,1973,8,14,1973.08,1972,11,318,46,0.0283945361590038,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1973-08-15,1973-08-26,349.1,0.9314493654938852,325.16897349391536,0.754,1973,8,15,1973.08,1972,11,319,46,0.0280945993098742,3.4714913093699242,0.0106759610920716,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3536622783051345,210.16897349391536,210.16897349391536,,1,210.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.16897349391536,965.0258448674697,990.0,0.1286908030053593,0.012033794698783,989.8592754022957,0.3126845432347669,,,,24.52074599159145,,,,,0.8406758939756614,,,,0.94,,,,0.97,,,,46.096810481427184,,,,46.096810481427184,1106.3234515542524,0.1417626349344481,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1973-08-16,1973-08-27,349.1,0.9314493654938852,325.16897349391536,0.754,1973,8,16,1973.08,1972,11,320,46,0.0280945993098742,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3536622783051345,210.16897349391536,210.16897349391536,,1,210.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.16897349391536,965.0258448674697,990.0,0.1286908030053593,0.012033794698783,989.8592754022957,0.3126845432347669,,,,24.52074599159145,,,,,0.8406758939756614,,,,0.94,,,,0.97,,,,46.096810481427184,,,,46.096810481427184,1106.3234515542524,0.1417626349344481,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1973-08-17,1973-08-28,340.8,0.936138774045134,319.03609419458166,0.76,1973,8,17,1973.08,1972,11,321,46,0.0275647185384118,6.132879299333638,0.0192231518970175,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3604607820012394,204.0360941945817,204.0360941945817,,1,204.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.0360941945817,964.9951804709727,990.0,0.1266540534225548,0.0108072188389163,989.8625387277386,0.2947153321507165,,,,24.572642924615067,,,,,0.8161443767783269,,,,0.94,,,,0.97,,,,44.84638762576562,,,,44.84638762576562,1076.3133030183749,0.1405683822044711,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1973-08-18,1973-08-29,340.8,0.936138774045134,319.03609419458166,0.76,1973,8,18,1973.08,1972,11,322,46,0.0275647185384118,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3604607820012394,204.0360941945817,204.0360941945817,,1,204.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.0360941945817,964.9951804709727,990.0,0.1266540534225548,0.0108072188389163,989.8625387277386,0.2947153321507165,,,,24.572642924615067,,,,,0.8161443767783269,,,,0.94,,,,0.97,,,,44.84638762576562,,,,44.84638762576562,1076.3133030183749,0.1405683822044711,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1973-08-19,1973-08-30,336.7,0.9331511800846664,314.19200233450715,0.767,1973,8,19,1973.08,1972,11,323,47,0.0271461890017014,4.84409186007457,0.0154176166932386,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116727,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.61317995405951,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.38736890329674,,,,43.38736890329674,1041.2968536791218,0.138091894704258,57.00179161351822,113.49752809758728,168.88125550307097,221.48261179948432,0.765
1973-08-20,1973-08-31,332.7,0.9353947797556575,311.2058432247073,0.772,1973,8,20,1973.08,1972,11,324,47,0.0268881848546147,2.9861591097998708,0.0095954467912856,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3695303366041358,196.2058432247073,196.2058432247073,,1,196.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2058432247073,964.9560292161236,990.0,0.1240536010709359,0.0096205843224707,989.8663258146066,0.2725403871371212,,,,24.637756211345998,,,,,0.7848233728988291,,,,0.93,,,,0.97,,,,42.779606038994096,,,,42.779606038994096,1026.7105449358583,0.1374640192989722,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1973-08-21,1973-09-01,328.6,0.9320842651067591,306.2828895140811,0.779,1973,8,21,1973.08,1972,11,325,47,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3754698807447191,191.28288951408103,191.28288951408103,,1,191.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.28288951408103,964.9314144475703,990.0,0.1224186717943442,0.0091282889514081,989.8684530392543,0.2590395267429934,,,,24.677999064940874,,,,,0.7651315580563242,,,,0.93,,,,0.97,,,,41.77435540071551,,,,41.77435540071551,1002.5845296171723,0.1363914107869057,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1973-08-22,1973-09-02,324.6,0.9323324161033821,302.63510226715783,0.782,1973,8,22,1973.08,1972,11,326,47,0.0261476728358824,3.647787246923201,0.0120534175302078,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3799955759873526,187.63510226715786,187.63510226715786,,1,187.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.63510226715786,964.9131755113358,990.0,0.1212072295352184,0.0087635102267157,989.8700292602381,0.2492551972281705,,,,24.707598551674124,,,,,0.7505404090686313,,,,0.93,,,,0.97,,,,41.02686334292078,,,,41.02686334292078,984.6447202300988,0.1355654484082398,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1973-08-23,1973-09-03,324.6,0.9323324161033821,302.63510226715783,0.782,1973,8,23,1973.08,1972,11,327,47,0.0261476728358824,0.0,0.0,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3799955759873526,187.63510226715786,187.63510226715786,,1,187.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.63510226715786,964.9131755113358,990.0,0.1212072295352184,0.0087635102267157,989.8700292602381,0.2492551972281705,,,,24.707598551674124,,,,,0.7505404090686313,,,,0.93,,,,0.97,,,,41.02686334292078,,,,41.02686334292078,984.6447202300988,0.1355654484082398,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1973-08-24,1973-09-04,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1973,8,24,1973.08,1972,11,328,47,0.0258188724897508,3.805559561708378,0.0127348839985993,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3848347755675325,183.82954270544946,183.82954270544946,,1,183.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.82954270544946,964.8953181708217,990.0,0.1199418895586759,0.0083829542705449,989.8716751561708,0.2392467970351118,,,,24.737110188313853,,,,,0.7353181708217978,,,,0.93,,,,0.97,,,,40.24277871863279,,,,40.24277871863279,965.8266892471868,0.1346680062295558,57.098678181283105,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1973-08-25,1973-09-05,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1973,8,25,1973.08,1972,11,329,47,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3889146450269133,180.6947018337196,180.6947018337196,,1,180.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,231.6947018337196,964.8827788073347,990.0,0.1188731938069498,0.0080694701833719,989.8730573360097,0.2311550824636717,,,,24.75912344621115,,,,,0.7227788073348781,,,,0.93,,,,0.97,,,,39.59172043155072,,,,39.59172043155072,950.2012903572172,0.1338939121534029,57.11458346885725,113.73253340845957,169.25734018518622,222.0401991892125,0.795
1973-08-26,1973-09-06,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1973,8,26,1973.08,1972,11,330,48,0.0250949504517587,5.243886419845467,0.0180543009058978,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3959362270549396,175.4508154138741,175.4508154138741,,1,175.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,226.4508154138741,964.8618032616556,990.0,0.1170855052547298,0.0075450815413874,989.875369413204,0.2179278953294538,,,,24.795638256218933,,,,,0.7018032616554962,,,,0.93,,,,0.97,,,,38.49943649867005,,,,38.49943649867005,923.9864759680812,0.1325506228784752,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1973-08-27,1973-09-07,308.9,0.9330275077590968,288.212197146785,0.805,1973,8,27,1973.08,1972,11,331,48,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3990115655703186,173.212197146785,173.212197146785,,1,173.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.212197146785,964.8528487885872,990.0,0.1163223399364039,0.0073212197146785,989.8763564403488,0.2123987894962127,,,,24.81110886226553,,,,,0.6928487885871399,,,,0.93,,,,0.97,,,,38.03192737809239,,,,38.03192737809239,912.7662570742174,0.1319580772590374,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1973-08-28,1973-09-08,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1973,8,28,1973.08,1972,11,332,48,0.0245640699557239,3.905831918497995,0.0137381092940418,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.4044932300677104,169.30636522828698,169.30636522828698,,1,169.30636522828698,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.306365228287,964.8372254609133,990.0,0.1149908063278251,0.0069306365228287,989.8780785571494,0.2029203497438167,,,,24.8379327464924,,,,,0.6772254609131481,,,,0.92,,,,0.97,,,,36.81436398774872,,,,36.81436398774872,883.5447357059693,0.1294883565416771,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1973-08-29,1973-09-09,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1973,8,29,1973.08,1972,11,333,48,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.4086068286645657,166.4441461388449,166.4441461388449,,1,166.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.4441461388449,964.8257765845552,990.0,0.1140150498200607,0.0066444146138844,989.8793405355659,0.1961104762559526,,,,24.857453474754728,,,,,0.6657765845553797,,,,0.92,,,,0.97,,,,36.22044067056455,,,,36.22044067056455,869.2905760935492,0.1286949512628907,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1973-08-30,1973-09-10,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1973,8,30,1973.08,1972,11,334,48,0.0236126412969107,8.14968668385967,0.0298201679613706,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.4207915529255061,158.29445945498526,158.29445945498526,,1,158.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.29445945498532,964.7931778378199,990.0,0.1112367475414722,0.0058294459454985,989.8829338065127,0.1773505086443727,,,,24.912405460048625,,,,,0.6331778378199411,,,,0.92,,,,0.97,,,,34.52311276033069,,,,34.52311276033069,828.5547062479366,0.1263220367847122,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1973-08-31,1973-09-11,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1973,8,31,1973.08,1972,11,335,48,0.0236126412969107,0.0,0.0,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.4207915529255061,158.29445945498526,158.29445945498526,,1,158.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.29445945498532,964.7931778378199,990.0,0.1112367475414722,0.0058294459454985,989.8829338065127,0.1773505086443727,,,,24.912405460048625,,,,,0.6331778378199411,,,,0.92,,,,0.97,,,,34.52311276033069,,,,34.52311276033069,828.5547062479366,0.1263220367847122,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1973-09-01,1973-09-12,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1973,9,1,1973.09,1972,12,336,48,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.29445945498532,182.29445945498532,,1,182.29445945498532,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.29445945498532,964.7931778378199,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.7291778378199409,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839323,0.1466654909967758,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1973-09-02,1973-09-13,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1973,9,2,1973.09,1972,12,337,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.29445945498532,182.29445945498532,,1,182.29445945498532,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.29445945498532,964.7931778378199,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.7291778378199409,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839323,0.1466654909967758,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1973-09-03,1973-09-14,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1973,9,3,1973.09,1972,12,338,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.29445945498532,182.29445945498532,,1,182.29445945498532,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.29445945498532,964.7931778378199,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.7291778378199409,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839323,0.1466654909967758,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1973-09-04,1973-09-15,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1973,9,4,1973.09,1972,12,339,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.29445945498532,182.29445945498532,,1,182.29445945498532,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.29445945498532,964.7931778378199,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.7291778378199409,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839323,0.1466654909967758,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1973-09-05,1973-09-16,290.0,0.9306432589888001,269.886545106752,0.836,1973,9,5,1973.09,1972,12,340,49,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3371787206509516,178.886545106752,178.886545106752,,1,178.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,222.886545106752,964.7795461804269,990.0,0.1158704131045745,0.0078886545106752,989.8762409323848,0.226550574556091,,,,24.870144177401578,,,,,0.715546180427008,,,,0.93,,,,0.97,,,,39.371292263856134,,,,39.371292263856134,944.9110143325473,0.1458809006143046,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1973-09-06,1973-09-17,282.6,0.9347225320957594,264.15258757026163,0.847,1973,9,6,1973.09,1972,12,341,49,0.0228227835660706,5.7339575364903785,0.0217069898471663,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3444978557168024,173.1525875702616,173.1525875702616,,1,173.1525875702616,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,217.1525875702616,964.7566103502812,990.0,0.1139156548534982,0.0073152587570261,989.8787690863896,0.2122525230468994,,,,24.909906213061518,,,,,0.6926103502810466,,,,0.93,,,,0.97,,,,38.170229272106575,,,,38.170229272106575,916.0855025305575,0.1445006828182355,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1973-09-07,1973-09-18,282.6,0.9347225320957594,264.15258757026163,0.847,1973,9,7,1973.09,1972,12,342,49,0.0228227835660706,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3444978557168024,173.1525875702616,173.1525875702616,,1,173.1525875702616,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,217.1525875702616,964.7566103502812,990.0,0.1139156548534982,0.0073152587570261,989.8787690863896,0.2122525230468994,,,,24.909906213061518,,,,,0.6926103502810466,,,,0.93,,,,0.97,,,,38.170229272106575,,,,38.170229272106575,916.0855025305575,0.1445006828182355,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1973-09-08,1973-09-19,278.9,0.9387864982494516,261.827554361772,0.851,1973,9,8,1973.09,1972,12,343,49,0.0226219006968571,2.325033208489629,0.008880017285259001,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3475570026303022,170.827554361772,170.827554361772,,1,170.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,214.827554361772,964.7473102174472,990.0,0.1131230298960586,0.0070827554361772,989.8797942146679,0.2065864157312467,,,,24.925897581489426,,,,,0.6833102174470881,,,,0.93,,,,0.97,,,,37.681867644423406,,,,37.681867644423406,904.364823466162,0.1439186480440392,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1973-09-09,1973-09-20,271.7,0.9490803714054941,257.8651369108727,0.863,1973,9,9,1973.09,1972,12,344,50,0.0222795478290994,3.962417450899295,0.0153662394938981,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3528976467705008,166.86513691087268,166.86513691087268,,1,166.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.86513691087268,964.7314605476436,990.0,0.1117722057650702,0.0066865136910872,989.8815412805438,0.1971048948399517,,,,24.952975838060325,,,,,0.6674605476434908,,,,0.92,,,,0.97,,,,36.45159397958293,,,,36.45159397958293,874.8382555099904,0.1413591399607535,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1973-09-10,1973-09-21,271.7,0.9490803714054941,257.8651369108727,0.863,1973,9,10,1973.09,1972,12,345,50,0.0222795478290994,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3528976467705008,166.86513691087268,166.86513691087268,,1,166.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.86513691087268,964.7314605476436,990.0,0.1117722057650702,0.0066865136910872,989.8815412805438,0.1971048948399517,,,,24.952975838060325,,,,,0.6674605476434908,,,,0.92,,,,0.97,,,,36.45159397958293,,,,36.45159397958293,874.8382555099904,0.1413591399607535,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1973-09-11,1973-09-22,268.2,0.9529275784967148,255.5751765528189,0.867,1973,9,11,1973.09,1972,12,346,50,0.0220816952541635,2.289960358053804,0.0089600265132969,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3560596190420446,164.5751765528189,164.5751765528189,,1,164.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.5751765528189,964.7223007062113,990.0,0.1109915374611882,0.0064575176552818,989.8825509448835,0.1917258443665541,,,,24.96852439430579,,,,,0.6583007062112756,,,,0.92,,,,0.97,,,,35.97375524822778,,,,35.97375524822778,863.3701259574667,0.1407560614197333,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1973-09-12,1973-09-23,268.2,0.9529275784967148,255.5751765528189,0.867,1973,9,12,1973.09,1972,12,347,50,0.0220816952541635,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3560596190420446,164.5751765528189,164.5751765528189,,1,164.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.5751765528189,964.7223007062113,990.0,0.1109915374611882,0.0064575176552818,989.8825509448835,0.1917258443665541,,,,24.96852439430579,,,,,0.6583007062112756,,,,0.92,,,,0.97,,,,35.97375524822778,,,,35.97375524822778,863.3701259574667,0.1407560614197333,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1973-09-13,1973-09-24,268.2,0.9529275784967148,255.5751765528189,0.867,1973,9,13,1973.09,1972,12,348,50,0.0220816952541635,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3560596190420446,164.5751765528189,164.5751765528189,,1,164.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.5751765528189,964.7223007062113,990.0,0.1109915374611882,0.0064575176552818,989.8825509448835,0.1917258443665541,,,,24.96852439430579,,,,,0.6583007062112756,,,,0.92,,,,0.97,,,,35.97375524822778,,,,35.97375524822778,863.3701259574667,0.1407560614197333,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1973-09-14,1973-09-25,264.7,0.9455100563905162,250.27651192656964,0.875,1973,9,14,1973.09,1972,12,349,50,0.0216238906304556,5.298664626249263,0.0211712421012319,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3635978434392561,159.27651192656964,159.27651192656964,,1,159.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.27651192656964,964.7011060477063,990.0,0.1091851745204214,0.0059276511926569,989.8848871742869,0.1795617060609781,,,,25.00421942051961,,,,,0.6371060477062785,,,,0.92,,,,0.97,,,,34.86531606862147,,,,34.86531606862147,836.7675856469153,0.1393071838832836,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1973-09-15,1973-09-26,264.7,0.9455100563905162,250.27651192656964,0.875,1973,9,15,1973.09,1972,12,350,50,0.0216238906304556,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3635978434392561,159.27651192656964,159.27651192656964,,1,159.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.27651192656964,964.7011060477063,990.0,0.1091851745204214,0.0059276511926569,989.8848871742869,0.1795617060609781,,,,25.00421942051961,,,,,0.6371060477062785,,,,0.92,,,,0.97,,,,34.86531606862147,,,,34.86531606862147,836.7675856469153,0.1393071838832836,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1973-09-16,1973-09-27,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1973,9,16,1973.09,1972,12,351,51,0.0213006099666344,3.7416743497817886,0.0151770613295833,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.36911619020843794,155.53483757678785,155.53483757678785,,1,155.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,199.53483757678782,964.6792090254609,990.0,0.1079096037193594,0.0055534837576787,989.8865369125231,0.1712094070987245,,,,25.03611847996348,,,,,0.6221393503071514,,,,0.92,,,,0.97,,,,34.08970532210866,,,,34.08970532210866,818.1529277306078,0.1382754082837918,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1973-09-17,1973-09-28,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1973,9,17,1973.09,1972,12,352,51,0.0213006099666344,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.36911619020843794,155.53483757678785,155.53483757678785,,1,155.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,199.53483757678782,964.6792090254609,990.0,0.1079096037193594,0.0055534837576787,989.8865369125231,0.1712094070987245,,,,25.03611847996348,,,,,0.6221393503071514,,,,0.92,,,,0.97,,,,34.08970532210866,,,,34.08970532210866,818.1529277306078,0.1382754082837918,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1973-09-18,1973-09-29,257.7,0.9444319881114841,243.38012333632943,0.885,1973,9,18,1973.09,1972,12,353,51,0.0210280426562588,3.1547142404584463,0.0129620866207669,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3739007062390473,152.3801233363294,152.3801233363294,,1,152.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.38012333632943,964.660280740018,990.0,0.1068341329555668,0.0052380123336329,989.8879278547107,0.1643200695011913,,,,25.063327045191592,,,,,0.6095204933453177,,,,0.92,,,,0.97,,,,33.434559896032354,,,,33.434559896032354,802.4294375047766,0.1373758852518486,57.389371873839494,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1973-09-19,1973-09-30,257.7,0.9444319881114841,243.38012333632943,0.885,1973,9,19,1973.09,1972,12,354,51,0.0210280426562588,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3739007062390473,152.3801233363294,152.3801233363294,,1,152.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.38012333632943,964.660280740018,990.0,0.1068341329555668,0.0052380123336329,989.8879278547107,0.1643200695011913,,,,25.063327045191592,,,,,0.6095204933453177,,,,0.92,,,,0.97,,,,33.434559896032354,,,,33.434559896032354,802.4294375047766,0.1373758852518486,57.389371873839494,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1973-09-20,1973-10-01,247.5,0.9479813894225944,234.62539388209208,0.9,1973,9,20,1973.09,1972,12,355,51,0.0202716340314127,8.754729454237292,0.0373136484051545,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3878523057300901,143.62539388209208,143.62539388209208,,1,143.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.62539388209208,964.6077523632924,990.0,0.1038495660961677,0.0043625393882092,989.8917878945157,0.1459332227176738,,,,25.13810230850536,,,,,0.5745015755283684,,,,0.91,,,,0.97,,,,31.264094597094324,,,,31.264094597094324,750.3382703302639,0.1332511118246888,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1973-09-21,1973-10-02,244.2,0.9503253272895628,232.06944492411125,0.905,1973,9,21,1973.09,1972,12,356,51,0.0200508000414432,2.55594895798086,0.0110137246151326,0.66,3,Normal,40,6,4,3,65,118.0,0.5084684889843514,114.06944492411124,114.06944492411124,,1,114.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.06944492411125,964.5924166695447,990.0,0.0958191289514015,0.0014069444924111,989.9027739265564,0.0918080704663805,,,,25.218549186545182,,,,,0.456277779696445,,,,0.9,,,,0.97,,,,24.63614079840316,,,,24.63614079840316,591.267379161676,0.1061584854760151,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1973-09-22,1973-10-03,244.2,0.9503253272895628,232.06944492411125,0.905,1973,9,22,1973.09,1972,12,357,51,0.0200508000414432,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.5084684889843514,114.06944492411124,114.06944492411124,,1,114.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.06944492411125,964.5924166695447,990.0,0.0958191289514015,0.0014069444924111,989.9027739265564,0.0918080704663805,,,,25.218549186545182,,,,,0.456277779696445,,,,0.9,,,,0.97,,,,24.63614079840316,,,,24.63614079840316,591.267379161676,0.1061584854760151,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1973-09-23,1973-10-04,244.2,0.9503253272895628,232.06944492411125,0.905,1973,9,23,1973.09,1972,12,358,52,0.0200508000414432,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.5084684889843514,114.06944492411124,114.06944492411124,,1,114.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.06944492411125,964.5924166695447,990.0,0.0958191289514015,0.0014069444924111,989.9027739265564,0.0918080704663805,,,,25.218549186545182,,,,,0.456277779696445,,,,0.9,,,,0.97,,,,24.63614079840316,,,,24.63614079840316,591.267379161676,0.1061584854760151,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1973-09-24,1973-10-05,244.2,0.9503253272895628,232.06944492411125,0.905,1973,9,24,1973.09,1972,12,359,52,0.0200508000414432,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.5084684889843514,114.06944492411124,114.06944492411124,,1,114.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.06944492411125,964.5924166695447,990.0,0.0958191289514015,0.0014069444924111,989.9027739265564,0.0918080704663805,,,,25.218549186545182,,,,,0.456277779696445,,,,0.9,,,,0.97,,,,24.63614079840316,,,,24.63614079840316,591.267379161676,0.1061584854760151,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1973-09-25,1973-10-06,244.2,0.9503253272895628,232.06944492411125,0.905,1973,9,25,1973.09,1972,12,360,52,0.0200508000414432,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.5084684889843514,114.06944492411124,114.06944492411124,,1,114.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.06944492411125,964.5924166695447,990.0,0.0958191289514015,0.0014069444924111,989.9027739265564,0.0918080704663805,,,,25.218549186545182,,,,,0.456277779696445,,,,0.9,,,,0.97,,,,24.63614079840316,,,,24.63614079840316,591.267379161676,0.1061584854760151,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1973-09-26,1973-10-07,244.2,0.9503253272895628,232.06944492411125,0.905,1973,9,26,1973.09,1972,12,361,52,0.0200508000414432,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.5084684889843514,114.06944492411124,114.06944492411124,,1,114.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.06944492411125,964.5924166695447,990.0,0.0958191289514015,0.0014069444924111,989.9027739265564,0.0918080704663805,,,,25.218549186545182,,,,,0.456277779696445,,,,0.9,,,,0.97,,,,24.63614079840316,,,,24.63614079840316,591.267379161676,0.1061584854760151,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1973-09-27,1973-10-08,240.8,0.9536175108899191,229.63109662229252,0.909,1973,9,27,1973.09,1972,12,362,52,0.019840126748166,2.438348301818764,0.0106185457356826,0.66,3,Normal,40,6,4,3,65,118.0,0.5138676848897852,111.63109662229247,111.63109662229247,,1,111.63109662229247,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.6310966222925,964.5777865797337,990.0,0.0949878738485087,0.0011631096622292,989.9038490164893,0.0878904303771433,,,,25.238172006378328,,,,,0.44652438648917,,,,0.9,,,,0.96,,,,23.879533417421108,,,,23.879533417421108,573.1088020181065,0.1039908521479529,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1973-09-28,1973-10-09,240.8,0.9536175108899191,229.63109662229252,0.909,1973,9,28,1973.09,1972,12,363,52,0.019840126748166,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.5138676848897852,111.63109662229247,111.63109662229247,,1,111.63109662229247,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.6310966222925,964.5777865797337,990.0,0.0949878738485087,0.0011631096622292,989.9038490164893,0.0878904303771433,,,,25.238172006378328,,,,,0.44652438648917,,,,0.9,,,,0.96,,,,23.879533417421108,,,,23.879533417421108,573.1088020181065,0.1039908521479529,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1973-09-29,1973-10-10,240.8,0.9536175108899191,229.63109662229252,0.909,1973,9,29,1973.09,1972,12,364,52,0.019840126748166,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.5138676848897852,111.63109662229247,111.63109662229247,,1,111.63109662229247,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.6310966222925,964.5777865797337,990.0,0.0949878738485087,0.0011631096622292,989.9038490164893,0.0878904303771433,,,,25.238172006378328,,,,,0.44652438648917,,,,0.9,,,,0.96,,,,23.879533417421108,,,,23.879533417421108,573.1088020181065,0.1039908521479529,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1973-09-30,1973-10-11,240.8,0.9536175108899191,229.63109662229252,0.909,1973,9,30,1973.09,1972,12,365,53,0.019840126748166,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.5138676848897852,111.63109662229247,111.63109662229247,,1,111.63109662229247,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.6310966222925,964.5777865797337,990.0,0.0949878738485087,0.0011631096622292,989.9038490164893,0.0878904303771433,,,,25.238172006378328,,,,,0.44652438648917,,,,0.9,,,,0.96,,,,23.879533417421108,,,,23.879533417421108,573.1088020181065,0.1039908521479529,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
