Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1975-10-01,1975-10-12,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1975,10,1,1975.1,1975,1,1,1,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3720053126344388,185.6947018337196,185.6947018337196,,1,185.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.6947018337196,964.8827788073347,990.0,0.1205628161071393,0.0085694701833719,989.8708677137096,0.2441266505323988,,,,24.743962255842234,,,,,0.7427788073348781,,,,0.93,,,,0.97,,,,40.662347501303756,,,,40.662347501303756,975.8963400312905,0.13751462995157002,57.11458346885725,113.73253340845957,169.25734018518622,222.0401991892125,0.795
1975-10-02,1975-10-13,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1975,10,2,1975.1,1975,1,2,1,0.0250949504517587,5.243886419845467,0.0180543009058978,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1975-10-03,1975-10-14,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1975,10,3,1975.1,1975,1,3,1,0.0250949504517587,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.4508154138741,180.4508154138741,,1,180.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.4508154138741,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.572946878325844,,,,39.572946878325844,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1975-10-04,1975-10-15,308.9,0.9330275077590968,288.212197146785,0.805,1975,10,4,1975.1,1975,1,4,1,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3816632366324787,178.212197146785,178.212197146785,,1,178.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.212197146785,964.8528487885872,990.0,0.1180268853909494,0.0078212197146785,989.8741518948945,0.2248450857359171,,,,24.796458020571386,,,,,0.71284878858714,,,,0.93,,,,0.97,,,,39.10666350446595,,,,39.10666350446595,938.5599241071827,0.1356870524273791,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1975-10-05,1975-10-16,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1975,10,5,1975.1,1975,1,5,1,0.0245640699557239,3.905831918497995,0.0137381092940418,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609133,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847071,0.1346834865015525,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1975-10-06,1975-10-17,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1975,10,6,1975.1,1975,1,6,1,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1975-10-07,1975-10-18,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1975,10,7,1975.1,1975,1,7,1,0.0243167742263962,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.4441461388449,171.4441461388449,,1,171.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.4441461388449,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901117,0.2080816553148995,,,,24.84327775024123,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486347,,,,37.69252625486347,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1975-10-08,1975-10-19,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1975,10,8,1975.1,1975,1,8,2,0.0238598360695514,5.2886360745919205,0.019150934462113,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402573,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.19543012939750898,,,,24.87941562818064,,,,,0.6646220402570121,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1975-10-09,1975-10-20,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1975,10,9,1975.1,1975,1,9,2,0.0238598360695514,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402573,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.19543012939750898,,,,24.87941562818064,,,,,0.6646220402570121,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1975-10-10,1975-10-21,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1975,10,10,1975.1,1975,1,10,2,0.0238598360695514,0.0,0.0,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402573,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.19543012939750898,,,,24.87941562818064,,,,,0.6646220402570121,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1975-10-11,1975-10-22,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1975,10,11,1975.1,1975,1,11,2,0.0236126412969107,2.8610506092677497,0.0104687472075847,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4024962680157014,163.29445945498526,163.29445945498526,,1,163.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.29445945498532,964.7931778378199,990.0,0.1129412929960177,0.0063294459454985,989.8807292610584,0.1887495796981126,,,,24.89880184354044,,,,,0.6531778378199411,,,,0.92,,,,0.97,,,,35.594136972938905,,,,35.594136972938905,854.2592873505338,0.1302409754077055,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1975-10-12,1975-10-23,290.0,0.9306432589888001,269.886545106752,0.836,1975,10,12,1975.1,1975,1,12,2,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1975-10-13,1975-10-24,290.0,0.9306432589888001,269.886545106752,0.836,1975,10,13,1975.1,1975,1,13,2,0.0233181974972233,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1975-10-14,1975-10-25,290.0,0.9306432589888001,269.886545106752,0.836,1975,10,14,1975.1,1975,1,14,2,0.0233181974972233,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1975-10-15,1975-10-26,290.0,0.9306432589888001,269.886545106752,0.836,1975,10,15,1975.1,1975,1,15,3,0.0233181974972233,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1975-10-16,1975-10-27,290.0,0.9306432589888001,269.886545106752,0.836,1975,10,16,1975.1,1975,1,16,3,0.0233181974972233,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1975-10-17,1975-10-28,271.7,0.9490803714054941,257.8651369108727,0.863,1975,10,17,1975.1,1975,1,17,3,0.0222795478290994,12.021408195879305,0.0466189743208067,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896347,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1975-10-18,1975-10-29,271.7,0.9490803714054941,257.8651369108727,0.863,1975,10,18,1975.1,1975,1,18,3,0.0222795478290994,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896347,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1975-10-19,1975-10-30,271.7,0.9490803714054941,257.8651369108727,0.863,1975,10,19,1975.1,1975,1,19,3,0.0222795478290994,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896347,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1975-10-20,1975-10-31,271.7,0.9490803714054941,257.8651369108727,0.863,1975,10,20,1975.1,1975,1,20,3,0.0222795478290994,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896347,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1975-10-21,1975-11-01,271.7,0.9490803714054941,257.8651369108727,0.863,1975,10,21,1975.1,1975,1,21,3,0.0222795478290994,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896347,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1975-10-22,1975-11-02,268.2,0.9529275784967148,255.5751765528189,0.867,1975,10,22,1975.1,1975,1,22,4,0.0220816952541635,2.289960358053804,0.0089600265132969,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062113,990.0,0.1069006283702791,0.0045575176552818,989.8885418539743,0.1499350502693242,,,,25.016306097493906,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-10-23,1975-11-03,268.2,0.9529275784967148,255.5751765528189,0.867,1975,10,23,1975.1,1975,1,23,4,0.0220816952541635,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062113,990.0,0.1069006283702791,0.0045575176552818,989.8885418539743,0.1499350502693242,,,,25.016306097493906,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-10-24,1975-11-04,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,10,24,1975.1,1975,1,24,4,0.0213006099666344,9.040338976031054,0.0366696206706091,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4461844057464635,136.53483757678785,136.53483757678785,,1,136.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,187.53483757678782,964.6792090254609,990.0,0.1038186946284503,0.0036534837576787,989.8925278216137,0.1318302138267406,,,,25.08148858232635,,,,,0.5461393503071514,,,,0.91,,,,0.97,,,,29.65370209188596,,,,29.65370209188596,711.6888502052631,0.1202819949640981,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-10-25,1975-11-05,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,10,25,1975.1,1975,1,25,4,0.0213006099666344,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4461844057464635,136.53483757678785,136.53483757678785,,1,136.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,187.53483757678782,964.6792090254609,990.0,0.1038186946284503,0.0036534837576787,989.8925278216137,0.1318302138267406,,,,25.08148858232635,,,,,0.5461393503071514,,,,0.91,,,,0.97,,,,29.65370209188596,,,,29.65370209188596,711.6888502052631,0.1202819949640981,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-10-26,1975-11-06,254.3,0.9438400547515322,240.01852592331463,0.889,1975,10,26,1975.1,1975,1,26,4,0.0207376006397743,6.516311653473223,0.0271492028725948,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4582979566966624,130.01852592331466,130.01852592331466,,1,130.01852592331466,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,181.01852592331463,964.64011115554,990.0,0.1015972247465845,0.0030018525923314,989.8954009226613,0.1194918083116198,,,,25.1357979588096,,,,,0.5200741036932585,,,,0.91,,,,0.97,,,,28.299583821971392,,,,28.299583821971392,679.1900117273133,0.1179058312815946,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1975-10-27,1975-11-07,254.3,0.9438400547515322,240.01852592331463,0.889,1975,10,27,1975.1,1975,1,27,4,0.0207376006397743,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4582979566966624,130.01852592331466,130.01852592331466,,1,130.01852592331466,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,181.01852592331463,964.64011115554,990.0,0.1015972247465845,0.0030018525923314,989.8954009226613,0.1194918083116198,,,,25.1357979588096,,,,,0.5200741036932585,,,,0.91,,,,0.97,,,,28.299583821971392,,,,28.299583821971392,679.1900117273133,0.1179058312815946,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1975-10-28,1975-11-08,264.7,0.9455100563905162,250.27651192656964,0.875,1975,10,28,1975.1,1975,1,28,4,0.0216238906304556,10.257986003255011,0.0409866108660834,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4395138766848152,140.27651192656964,140.27651192656964,,1,140.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.27651192656964,964.7011060477063,990.0,0.1050942654295123,0.0040276511926569,989.8908780833776,0.1391843837394463,,,,25.05058765193202,,,,,0.5611060477062786,,,,0.91,,,,0.97,,,,30.428812949698273,,,,30.428812949698273,730.2915107927585,0.1215807776585362,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1975-10-29,1975-11-09,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,10,29,1975.1,1975,1,29,5,0.0213006099666344,3.7416743497817886,0.0151770613295833,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4461844057464635,136.53483757678785,136.53483757678785,,1,136.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,187.53483757678782,964.6792090254609,990.0,0.1038186946284503,0.0036534837576787,989.8925278216137,0.1318302138267406,,,,25.08148858232635,,,,,0.5461393503071514,,,,0.91,,,,0.97,,,,29.65370209188596,,,,29.65370209188596,711.6888502052631,0.1202819949640981,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-10-30,1975-11-10,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,10,30,1975.1,1975,1,30,5,0.0213006099666344,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4461844057464635,136.53483757678785,136.53483757678785,,1,136.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,187.53483757678782,964.6792090254609,990.0,0.1038186946284503,0.0036534837576787,989.8925278216137,0.1318302138267406,,,,25.08148858232635,,,,,0.5461393503071514,,,,0.91,,,,0.97,,,,29.65370209188596,,,,29.65370209188596,711.6888502052631,0.1202819949640981,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-10-31,1975-11-11,257.7,0.9444319881114841,243.38012333632943,0.885,1975,10,31,1975.1,1975,1,31,5,0.0210280426562588,3.1547142404584463,0.0129620866207669,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4519678866625846,133.3801233363294,133.3801233363294,,1,133.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.38012333632943,964.660280740018,990.0,0.1027432238646577,0.0033380123336329,989.8939187638016,0.1257824277999921,,,,25.107855595983683,,,,,0.5335204933453176,,,,0.91,,,,0.97,,,,28.99898990928376,,,,28.99898990928376,695.9757578228102,0.1191510198604418,57.389371873839494,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1975-11-01,1975-11-12,254.3,0.9438400547515322,240.01852592331463,0.889,1975,11,1,1975.11,1975,2,32,5,0.0207376006397743,3.3615974130147777,0.0140055747783769,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4416325764531474,134.01852592331466,134.01852592331466,,1,134.01852592331466,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,184.01852592331463,964.64011115554,990.0,0.1026199520193117,0.0034018525923314,989.8939781953883,0.1269950087274732,,,,25.12687203112103,,,,,0.5360741036932585,,,,0.91,,,,0.97,,,,29.15985759333403,,,,29.15985759333403,699.8365822400168,0.1214900286599149,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1975-11-02,1975-11-13,254.3,0.9438400547515322,240.01852592331463,0.889,1975,11,2,1975.11,1975,2,33,5,0.0207376006397743,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4416325764531474,134.01852592331466,134.01852592331466,,1,134.01852592331466,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,184.01852592331463,964.64011115554,990.0,0.1026199520193117,0.0034018525923314,989.8939781953883,0.1269950087274732,,,,25.12687203112103,,,,,0.5360741036932585,,,,0.91,,,,0.97,,,,29.15985759333403,,,,29.15985759333403,699.8365822400168,0.1214900286599149,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1975-11-03,1975-11-14,254.3,0.9438400547515322,240.01852592331463,0.889,1975,11,3,1975.11,1975,2,34,5,0.0207376006397743,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4416325764531474,134.01852592331466,134.01852592331466,,1,134.01852592331466,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,184.01852592331463,964.64011115554,990.0,0.1026199520193117,0.0034018525923314,989.8939781953883,0.1269950087274732,,,,25.12687203112103,,,,,0.5360741036932585,,,,0.91,,,,0.97,,,,29.15985759333403,,,,29.15985759333403,699.8365822400168,0.1214900286599149,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1975-11-04,1975-11-15,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,11,4,1975.11,1975,2,35,5,0.0213006099666344,6.516311653473223,0.0264316058433064,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4299595182647739,140.53483757678785,140.53483757678785,,1,140.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,190.53483757678782,964.6792090254609,990.0,0.1048414219011776,0.0040534837576787,989.8911050943412,0.13969937030505303,,,,25.07219669857533,,,,,0.5621393503071515,,,,0.91,,,,0.97,,,,30.511145738014978,,,,30.511145738014978,732.2674977123595,0.1237599766341814,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-11-05,1975-11-16,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,11,5,1975.11,1975,2,36,6,0.0213006099666344,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4299595182647739,140.53483757678785,140.53483757678785,,1,140.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,190.53483757678782,964.6792090254609,990.0,0.1048414219011776,0.0040534837576787,989.8911050943412,0.13969937030505303,,,,25.07219669857533,,,,,0.5621393503071515,,,,0.91,,,,0.97,,,,30.511145738014978,,,,30.511145738014978,732.2674977123595,0.1237599766341814,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-11-06,1975-11-17,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,11,6,1975.11,1975,2,37,6,0.0213006099666344,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4299595182647739,140.53483757678785,140.53483757678785,,1,140.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,190.53483757678782,964.6792090254609,990.0,0.1048414219011776,0.0040534837576787,989.8911050943412,0.13969937030505303,,,,25.07219669857533,,,,,0.5621393503071515,,,,0.91,,,,0.97,,,,30.511145738014978,,,,30.511145738014978,732.2674977123595,0.1237599766341814,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-11-07,1975-11-18,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,11,7,1975.11,1975,2,38,6,0.0213006099666344,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4299595182647739,140.53483757678785,140.53483757678785,,1,140.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,190.53483757678782,964.6792090254609,990.0,0.1048414219011776,0.0040534837576787,989.8911050943412,0.13969937030505303,,,,25.07219669857533,,,,,0.5621393503071515,,,,0.91,,,,0.97,,,,30.511145738014978,,,,30.511145738014978,732.2674977123595,0.1237599766341814,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-11-08,1975-11-19,268.2,0.9529275784967148,255.5751765528189,0.867,1975,11,8,1975.11,1975,2,39,6,0.0220816952541635,9.040338976031054,0.0353725236463358,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062113,990.0,0.1079233556430064,0.0049575176552818,989.8871191267017,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989772,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-11-09,1975-11-20,268.2,0.9529275784967148,255.5751765528189,0.867,1975,11,9,1975.11,1975,2,40,6,0.0220816952541635,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062113,990.0,0.1079233556430064,0.0049575176552818,989.8871191267017,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989772,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-11-10,1975-11-21,268.2,0.9529275784967148,255.5751765528189,0.867,1975,11,10,1975.11,1975,2,41,6,0.0220816952541635,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062113,990.0,0.1079233556430064,0.0049575176552818,989.8871191267017,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989772,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-11-11,1975-11-22,268.2,0.9529275784967148,255.5751765528189,0.867,1975,11,11,1975.11,1975,2,42,6,0.0220816952541635,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062113,990.0,0.1079233556430064,0.0049575176552818,989.8871191267017,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989772,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-11-12,1975-11-23,264.7,0.9455100563905162,250.27651192656964,0.875,1975,11,12,1975.11,1975,2,43,7,0.0216238906304556,5.298664626249263,0.0211712421012319,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4235315538962764,144.27651192656964,144.27651192656964,,1,144.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,194.27651192656964,964.7011060477063,990.0,0.1061169927022396,0.0044276511926569,989.889455356105,0.1472636726492425,,,,25.04108563574952,,,,,0.5771060477062786,,,,0.91,,,,0.97,,,,31.2846226914252,,,,31.2846226914252,750.8309445942048,0.1250002345430002,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1975-11-13,1975-11-24,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1975,11,13,1975.11,1975,2,44,7,0.0213006099666344,3.7416743497817886,0.0151770613295833,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4299595182647739,140.53483757678785,140.53483757678785,,1,140.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,190.53483757678782,964.6792090254609,990.0,0.1048414219011776,0.0040534837576787,989.8911050943412,0.13969937030505303,,,,25.07219669857533,,,,,0.5621393503071515,,,,0.91,,,,0.97,,,,30.511145738014978,,,,30.511145738014978,732.2674977123595,0.1237599766341814,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1975-11-14,1975-11-25,268.2,0.9529275784967148,255.5751765528189,0.867,1975,11,14,1975.11,1975,2,45,7,0.0220816952541635,9.040338976031054,0.0353725236463358,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062113,990.0,0.1079233556430064,0.0049575176552818,989.8871191267017,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989772,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-11-15,1975-11-26,268.2,0.9529275784967148,255.5751765528189,0.867,1975,11,15,1975.11,1975,2,46,7,0.0220816952541635,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062113,990.0,0.1079233556430064,0.0049575176552818,989.8871191267017,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989772,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-11-16,1975-11-27,268.2,0.9529275784967148,255.5751765528189,0.867,1975,11,16,1975.11,1975,2,47,7,0.0220816952541635,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062113,990.0,0.1079233556430064,0.0049575176552818,989.8871191267017,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989772,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1975-11-17,1975-11-28,271.7,0.9490803714054941,257.8651369108727,0.863,1975,11,17,1975.11,1975,2,48,7,0.0222795478290994,2.289960358053804,0.0088804573797244,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4110675885458581,151.86513691087268,151.86513691087268,,1,151.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.86513691087268,964.7314605476436,990.0,0.1087040239468884,0.0051865136910872,989.886109462362,0.16320869700652202,,,,24.99144021771193,,,,,0.6074605476434908,,,,0.92,,,,0.97,,,,33.225990729609464,,,,33.225990729609464,797.4237775106271,0.1288502630779962,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1975-11-18,1975-11-29,271.7,0.9490803714054941,257.8651369108727,0.863,1975,11,18,1975.11,1975,2,49,7,0.0222795478290994,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4110675885458581,151.86513691087268,151.86513691087268,,1,151.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.86513691087268,964.7314605476436,990.0,0.1087040239468884,0.0051865136910872,989.886109462362,0.16320869700652202,,,,24.99144021771193,,,,,0.6074605476434908,,,,0.92,,,,0.97,,,,33.225990729609464,,,,33.225990729609464,797.4237775106271,0.1288502630779962,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1975-11-19,1975-11-30,278.9,0.9387864982494516,261.827554361772,0.851,1975,11,19,1975.11,1975,2,50,8,0.0226219006968571,3.962417450899295,0.0151336915648852,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4048466184484839,155.827554361772,155.827554361772,,1,155.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.827554361772,964.7473102174472,990.0,0.1100548480778768,0.0055827554361772,989.884362396486,0.1718557327826575,,,,24.96519644625619,,,,,0.623310217447088,,,,0.92,,,,0.97,,,,34.05711152074677,,,,34.05711152074677,817.3706764979223,0.1300745889933701,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1975-11-20,1975-12-01,286.3,0.9290760380836229,265.99446970334134,0.84,1975,11,20,1975.11,1975,2,51,8,0.0229819221823686,4.166915341569279,0.0156654209623852,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3985045257452903,159.99446970334128,159.99446970334128,,1,159.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.99446970334128,964.7639778788133,990.0,0.1114753873988663,0.0059994469703341,989.8825251656308,0.1811868338518832,,,,24.93736045296549,,,,,0.6399778788133651,,,,0.92,,,,0.97,,,,34.92882876079126,,,,34.92882876079126,838.2918902589903,0.1313141164165809,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074746,0.84
1975-11-21,1975-12-02,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1975,11,21,1975.11,1975,2,52,8,0.0236126412969107,7.299989751643977,0.026711078468996,0.54,3,Normal,36,5,3,2,47,93.0,0.3402922993223657,180.29445945498532,180.29445945498532,,1,180.29445945498532,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.29445945498532,964.7931778378199,990.0,0.1163503839051086,0.0080294459454985,989.8756201701494,0.2301319012808285,,,,24.852310431048664,,,,,0.7211778378199409,,,,0.93,,,,0.97,,,,39.65270698423841,,,,39.65270698423841,951.6649676217218,0.1450915143443281,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1975-11-22,1975-12-03,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1975,11,22,1975.11,1975,2,53,8,0.0236126412969107,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3402922993223657,180.29445945498532,180.29445945498532,,1,180.29445945498532,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.29445945498532,964.7931778378199,990.0,0.1163503839051086,0.0080294459454985,989.8756201701494,0.2301319012808285,,,,24.852310431048664,,,,,0.7211778378199409,,,,0.93,,,,0.97,,,,39.65270698423841,,,,39.65270698423841,951.6649676217218,0.1450915143443281,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1975-11-23,1975-12-04,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1975,11,23,1975.11,1975,2,54,8,0.0250949504517587,17.15635595888881,0.0590680247684692,0.54,3,Normal,36,5,3,2,47,93.0,0.3201919053574729,197.4508154138741,197.4508154138741,,1,197.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.4508154138741,964.8618032616556,990.0,0.1221423372223197,0.0097450815413874,989.8681125812365,0.2760085431944912,,,,24.73030077638636,,,,,0.7898032616554963,,,,0.93,,,,0.97,,,,43.21276145128803,,,,43.21276145128803,1037.1062748309128,0.1487782411273749,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1975-11-24,1975-12-05,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1975,11,24,1975.11,1975,2,55,8,0.0243167742263962,9.006669275029141,0.0320016223417412,0.54,3,Normal,36,5,3,2,47,93.0,0.3304385657896053,188.4441461388449,188.4441461388449,,1,188.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,232.4441461388449,964.8257765845552,990.0,0.1191286861836971,0.0088444146138844,989.8720268992024,0.25140914411531895,,,,24.79484117053175,,,,,0.7537765845553797,,,,0.93,,,,0.97,,,,41.3492533516813,,,,41.3492533516813,992.3820804403513,0.1469181502580709,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1975-11-25,1975-12-06,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1975,11,25,1975.11,1975,2,56,8,0.0243167742263962,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3304385657896053,188.4441461388449,188.4441461388449,,1,188.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,232.4441461388449,964.8257765845552,990.0,0.1191286861836971,0.0088444146138844,989.8720268992024,0.25140914411531895,,,,24.79484117053175,,,,,0.7537765845553797,,,,0.93,,,,0.97,,,,41.3492533516813,,,,41.3492533516813,992.3820804403513,0.1469181502580709,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1975-11-26,1975-12-07,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1975,11,26,1975.11,1975,2,57,9,0.0245640699557239,2.8622190894420783,0.0100673760404338,0.54,3,Normal,36,5,3,2,47,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,235.306365228287,964.8372254609133,990.0,0.1201017449097632,0.0091306365228287,989.8707676185674,0.25910309983553,,,,24.77443905781868,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.94275373383404,,,,41.94275373383404,1006.6260896120167,0.1475266081368091,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1975-11-27,1975-12-08,308.9,0.9330275077590968,288.212197146785,0.805,1975,11,27,1975.11,1975,2,58,9,0.0249015338334822,3.905831918497995,0.0135519313796035,0.54,3,Normal,36,5,3,2,47,93.0,0.3226789182438229,195.212197146785,195.212197146785,,1,195.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.212197146785,964.8528487885872,990.0,0.1213988846612939,0.0095212197146785,989.8690798956239,0.2697879729509117,,,,24.74644313408599,,,,,0.78084878858714,,,,0.93,,,,0.97,,,,42.75071919938338,,,,42.75071919938338,1026.0172607852012,0.1483307078000264,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1975-11-28,1975-12-09,308.9,0.9330275077590968,288.212197146785,0.805,1975,11,28,1975.11,1975,2,59,9,0.0249015338334822,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3226789182438229,195.212197146785,195.212197146785,,1,195.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.212197146785,964.8528487885872,990.0,0.1213988846612939,0.0095212197146785,989.8690798956239,0.2697879729509117,,,,24.74644313408599,,,,,0.78084878858714,,,,0.93,,,,0.97,,,,42.75071919938338,,,,42.75071919938338,1026.0172607852012,0.1483307078000264,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1975-11-29,1975-12-10,308.9,0.9330275077590968,288.212197146785,0.805,1975,11,29,1975.11,1975,2,60,9,0.0249015338334822,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3226789182438229,195.212197146785,195.212197146785,,1,195.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.212197146785,964.8528487885872,990.0,0.1213988846612939,0.0095212197146785,989.8690798956239,0.2697879729509117,,,,24.74644313408599,,,,,0.78084878858714,,,,0.93,,,,0.97,,,,42.75071919938338,,,,42.75071919938338,1026.0172607852012,0.1483307078000264,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1975-11-30,1975-12-11,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1975,11,30,1975.11,1975,2,61,9,0.0250949504517587,2.2386182670890657,0.0077073919172827,0.54,3,Normal,36,5,3,2,47,93.0,0.3201919053574729,197.4508154138741,197.4508154138741,,1,197.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.4508154138741,964.8618032616556,990.0,0.1221423372223197,0.0097450815413874,989.8681125812365,0.2760085431944912,,,,24.73030077638636,,,,,0.7898032616554963,,,,0.93,,,,0.97,,,,43.21276145128803,,,,43.21276145128803,1037.1062748309128,0.1487782411273749,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1975-12-01,1975-12-12,336.7,0.9331511800846664,314.19200233450715,0.767,1975,12,1,1975.12,1975,3,62,9,0.0271461890017014,23.741186920633087,0.0755626710553785,0.6,3,Normal,38,5,4,3,54,104.0,0.3310077889547154,210.19200233450715,210.19200233450715,,1,210.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,257.19200233450715,964.9709600116727,990.0,0.1273700376756665,0.0120384004669014,989.8605915618576,0.3127530124466001,,,,24.576878537738363,,,,,0.8407680093380286,,,,0.94,,,,0.97,,,,46.207397177787676,,,,46.207397177787676,1108.9775322669045,0.1470673882035755,57.00179161351822,113.49752809758728,168.88125550307097,221.48261179948432,0.765
1975-12-02,1975-12-13,357.5,0.9286496375460918,331.9922454227278,0.742,1975,12,2,1975.12,1975,3,63,9,0.0286841300045236,17.800243088220668,0.0536164423526082,0.6,3,Normal,38,5,4,3,54,104.0,0.3132603289199606,227.99224542272785,227.99224542272785,,1,227.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0155984490845455,989.851119993395,0.3679037444728493,,,,24.423255021808487,,,,,0.9119689816909112,,,,0.94,,,,0.98,,,,50.32068643568851,,,,50.32068643568851,1207.6964744565241,0.1515718729261729,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1975-12-03,1975-12-14,361.8,0.9274247326812806,335.5422682840873,0.736,1975,12,3,1975.12,1975,3,64,10,0.0289908519797451,3.55002286135948,0.0105799572718923,0.6,3,Normal,38,5,4,3,54,104.0,0.3099460480250084,231.5422682840873,231.5422682840873,,1,231.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.5422682840873,965.0777113414205,990.0,0.1344605319024644,0.0163084536568174,989.8492310144406,0.3794349013470284,,,,24.39208477167315,,,,,0.9261690731363492,,,,0.94,,,,0.98,,,,51.038998137076504,,,,51.038998137076504,1224.9359552898359,0.152108997766756,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1975-12-04,1975-12-15,370.4,0.9221297088191446,341.5568441466111,0.728,1975,12,4,1975.12,1975,3,65,10,0.0295105113342672,6.014575862523827,0.0176092968581888,0.6,3,Normal,38,5,4,3,54,104.0,0.3044881160553136,237.55684414661118,237.55684414661118,,1,237.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0175113688293222,989.8460306386496,0.3993752398410025,,,,24.33887117807557,,,,,0.9502273765864444,,,,0.94,,,,0.98,,,,52.250555972963646,,,,52.250555972963646,1254.0133433511276,0.1529776283754847,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1975-12-05,1975-12-16,458.6,0.92069814088752,422.23216741101686,0.636,1975,12,5,1975.12,1975,3,66,10,0.0364808592643118,80.67532326440569,0.19106863354130302,0.6,3,Normal,38,5,4,3,54,104.0,0.2463099877910591,318.2321674110168,318.2321674110168,,2,159.1160837055084,159.1160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.23216741101686,965.5000447533496,990.0,0.1632505353025517,0.0336464334822033,989.8031030312152,0.1791995592416086,0.1791995592416086,,,24.123858718624106,24.123858718624106,,,,0.6364643348220336,0.6364643348220336,,,0.92,0.92,,,0.97,0.97,,,33.603880094753535,33.603880094753535,,,67.20776018950707,1612.9862445481695,0.1591725249205954,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1975-12-06,1975-12-17,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1975,12,6,1975.12,1975,3,67,10,0.031819070804736,53.9558849487936,0.1465092581799053,0.6,3,Normal,38,5,4,3,54,104.0,0.2823966813846287,264.2762824622232,264.2762824622232,,1,264.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.2762824622232,965.2413814123113,990.0,0.1453316067217715,0.0228552564924446,989.8318131367856,0.4940990834214196,,,,24.096332641053266,,,,,1.057105129848893,,,,0.95,,,,0.98,,,,58.16045925707901,,,,58.16045925707901,1395.8510221698962,0.1579261604038944,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1975-12-07,1975-12-18,388.0,0.9152363441299042,355.1117015224028,0.708,1975,12,7,1975.12,1975,3,68,10,0.0306816510115356,13.164580939820382,0.0370716619119628,0.6,3,Normal,38,5,4,3,54,104.0,0.29286559568198,251.11170152240285,251.11170152240285,,1,251.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0202223403044805,989.8388180540237,0.4461762746990524,,,,24.217083271712784,,,,,1.0044468060896112,,,,0.95,,,,0.98,,,,55.540204474827966,,,,55.540204474827966,1332.9649073958713,0.1564020679598025,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1975-12-08,1975-12-19,388.0,0.9152363441299042,355.1117015224028,0.708,1975,12,8,1975.12,1975,3,69,10,0.0306816510115356,0.0,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.29286559568198,251.11170152240285,251.11170152240285,,1,251.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0202223403044805,989.8388180540237,0.4461762746990524,,,,24.217083271712784,,,,,1.0044468060896112,,,,0.95,,,,0.98,,,,55.540204474827966,,,,55.540204474827966,1332.9649073958713,0.1564020679598025,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1975-12-09,1975-12-20,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1975,12,9,1975.12,1975,3,70,10,0.031819070804736,13.164580939820382,0.0357464804733135,0.6,3,Normal,38,5,4,3,54,104.0,0.2823966813846287,264.2762824622232,264.2762824622232,,1,264.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.2762824622232,965.2413814123113,990.0,0.1453316067217715,0.0228552564924446,989.8318131367856,0.4940990834214196,,,,24.096332641053266,,,,,1.057105129848893,,,,0.95,,,,0.98,,,,58.16045925707901,,,,58.16045925707901,1395.8510221698962,0.1579261604038944,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1975-12-10,1975-12-21,415.3,0.9212010008195706,382.57477564036765,0.68,1975,12,10,1975.12,1975,3,71,11,0.0330544606153277,14.298493178144493,0.0373743751249965,0.6,3,Normal,38,5,4,3,54,104.0,0.2718422818805055,278.5747756403677,278.5747756403677,,2,139.28738782018385,139.28738782018385,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5747756403677,965.3128738782018,990.0,0.150080183792004,0.0257149551280735,989.82420486108,0.1372211716213848,0.1372211716213848,,,24.374109811256734,24.374109811256734,,,,0.5571495512807354,0.5571495512807354,,,0.91,0.91,,,0.97,0.97,,,29.398332065873266,29.398332065873266,,,58.79666413174653,1411.1199391619166,0.1536867244666889,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1975-12-11,1975-12-22,429.5,0.9173739538957784,394.0121131982369,0.665,1975,12,11,1975.12,1975,3,72,11,0.0340426465803276,11.437337557869169,0.0290278830897637,0.54,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1975-12-12,1975-12-23,429.5,0.9173739538957784,394.0121131982369,0.665,1975,12,12,1975.12,1975,3,73,11,0.0340426465803276,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
