Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1975-12-13,1975-12-24,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1975,12,13,1975.12,1975,3,74,11,0.0332788165974525,8.84062480179557,0.0229524382466655,0.54,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822062,140.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419823,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.357164733618788,24.357164733618788,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.651737826691217,29.651737826691217,,,59.303475653382435,1423.283415681179,0.1539664212952953,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1975-12-14,1975-12-25,424.7,0.9179361992411328,389.84750381770914,0.669,1975,12,14,1975.12,1975,3,75,11,0.03368282432985,4.6760154212677785,0.0119944731605983,0.54,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.84750381770914,285.84750381770914,,2,142.9237519088545,142.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182637,0.1445061987126118,0.1445061987126118,,,24.326591300462628,24.326591300462628,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235957,0.1544553795684657,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1975-12-15,1975-12-26,434.2,0.912194746936794,396.0749591199559,0.66,1975,12,15,1975.12,1975,3,76,11,0.0342208764679641,6.227455302246825,0.0157229210250597,0.54,3,Normal,38,5,4,3,54,104.0,0.2625765593237172,292.07495911995585,292.07495911995585,,2,146.03747955997798,146.03747955997798,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.07495911995585,965.3803747955998,990.0,0.1545636395601329,0.0284149918239911,989.817021368616,0.1508917312573465,0.1508917312573465,,,24.285754841758763,24.285754841758763,,,,0.5841499182399118,0.5841499182399118,,,0.91,0.91,,,0.97,0.97,,,30.7112907442812,30.7112907442812,,,61.4225814885624,1474.1419557254974,0.1550781741543015,56.449960412671224,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1975-12-16,1975-12-27,439.0,0.9168901073485894,402.5147571260308,0.657,1975,12,16,1975.12,1975,3,77,11,0.034777275015688995,6.439798006074909,0.0159989115729701,0.54,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070673,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.679631521323532,31.679631521323532,,,63.359263042647065,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1975-12-17,1975-12-28,443.9,0.9162405497561958,406.7191800367753,0.649,1975,12,17,1975.12,1975,3,78,12,0.0351405371551773,4.204422910744484,0.0103374099799383,0.54,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.218999915733317,24.218999915733317,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1975-12-18,1975-12-29,453.7,0.9217880946399624,418.21525853815086,0.64,1975,12,18,1975.12,1975,3,79,12,0.0361337983376962,11.496078501375617,0.0274884243620367,0.54,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.21525853815086,314.21525853815086,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.21525853815086,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.213707833401536,33.213707833401536,,,66.4274156668031,1594.2579760032738,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1975-12-19,1975-12-30,453.7,0.9217880946399624,418.21525853815086,0.64,1975,12,19,1975.12,1975,3,80,12,0.0361337983376962,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.21525853815086,314.21525853815086,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.21525853815086,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.213707833401536,33.213707833401536,,,66.4274156668031,1594.2579760032738,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1975-12-20,1975-12-31,453.7,0.9217880946399624,418.21525853815086,0.64,1975,12,20,1975.12,1975,3,81,12,0.0361337983376962,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.21525853815086,314.21525853815086,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.21525853815086,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.213707833401536,33.213707833401536,,,66.4274156668031,1594.2579760032738,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1975-12-21,1976-01-01,468.6,0.9171517748188612,429.7773216801184,0.624,1975,12,21,1975.12,1975,3,82,12,0.0371327605931622,11.562063141967485,0.0269024505452455,0.52,3,Normal,38,5,4,3,54,104.0,0.2419857790388642,325.77732168011835,325.77732168011835,,2,162.88866084005917,162.88866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.7773216801184,965.5339979475605,990.0,0.1657563060930282,0.0351554643360236,989.7990882295708,0.1878113467187799,0.1878113467187799,,,24.077278935291638,24.077278935291638,,,,0.6515546433602368,0.6515546433602368,,,0.92,0.92,,,0.97,0.97,,,34.334191564839976,34.334191564839976,,,68.66838312967995,1648.0411951123187,0.1597766556439885,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1975-12-22,1976-01-02,483.8,0.9150446507013824,442.69860200932885,0.612,1975,12,22,1975.12,1975,3,83,12,0.038249159213606006,12.921280329210392,0.0291875336189521,0.52,3,Normal,38,5,4,3,54,104.0,0.23492281097785897,338.6986020093288,338.6986020093288,,2,169.3493010046644,169.3493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,385.69860200932885,965.592143709042,990.0,0.1700475062023601,0.0377397204018657,989.7922127733957,0.2030233794107581,0.2030233794107581,,,23.997045684943142,23.997045684943142,,,,0.6773972040186576,0.6773972040186576,,,0.92,0.92,,,0.97,0.97,,,35.577035383733566,35.577035383733566,,,71.15407076746713,1707.697698419211,0.1607280222808739,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301186,0.61
1975-12-23,1976-01-03,473.6,0.9185589519257016,435.0295196320124,0.621,1975,12,23,1975.12,1975,3,84,12,0.0375865504962058,7.6690823773163865,0.0176288781133831,0.52,3,Normal,38,5,4,3,54,104.0,0.2390642365786411,331.02951963201235,331.02951963201235,,2,165.51475981600618,165.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.0295196320124,965.5576328383439,990.0,0.16750057847557598,0.0362059039264024,989.796293517598,0.1939239912864948,0.1939239912864948,,,24.044736687967443,24.044736687967443,,,,0.6620590392640249,0.6620590392640249,,,0.92,0.92,,,0.97,0.97,,,34.84057570348146,34.84057570348146,,,69.68115140696293,1672.3476337671102,0.1601756852406374,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1975-12-24,1976-01-04,478.7,0.9159706436305068,438.4751471059236,0.616,1975,12,24,1975.12,1975,3,85,13,0.0378842527099518,3.445627473911202,0.0078582047275733,0.52,3,Normal,38,5,4,3,54,104.0,0.237185620864565,334.4751471059236,334.4751471059236,,2,167.2375735529618,167.2375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,381.4751471059236,965.5731381619768,990.0,0.1686448828027052,0.0368950294211847,989.7944600877761,0.1979866985626227,0.1979866985626227,,,24.02333522723681,24.02333522723681,,,,0.6689502942118473,0.6689502942118473,,,0.92,0.92,,,0.97,0.97,,,35.17189178893303,35.17189178893303,,,70.34378357786606,1688.2508058687854,0.1604282113642188,56.174401532522815,111.78030474053287,166.1492696987931,217.4686299096536,0.615
1975-12-25,1976-01-05,483.8,0.9150446507013824,442.69860200932885,0.612,1975,12,25,1975.12,1975,3,86,13,0.038249159213606006,4.223454903405184,0.0095402490187131,0.52,3,Normal,38,5,4,3,54,104.0,0.23492281097785897,338.6986020093288,338.6986020093288,,2,169.3493010046644,169.3493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,385.69860200932885,965.592143709042,990.0,0.1700475062023601,0.0377397204018657,989.7922127733957,0.2030233794107581,0.2030233794107581,,,23.997045684943142,23.997045684943142,,,,0.6773972040186576,0.6773972040186576,,,0.92,0.92,,,0.97,0.97,,,35.577035383733566,35.577035383733566,,,71.15407076746713,1707.697698419211,0.1607280222808739,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301186,0.61
1975-12-26,1976-01-06,489.0,0.9132865993695144,446.5971470916925,0.608,1975,12,26,1975.12,1975,3,87,13,0.0385859935087222,3.8985450823636825,0.0087294446633875,0.52,3,Normal,38,5,4,3,54,104.0,0.2328720652992603,342.5971470916925,342.5971470916925,,2,171.29857354584624,171.29857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.5971470916925,965.6096871619127,990.0,0.1713422259714107,0.0385194294183385,989.7901383446103,0.2077281593649992,0.2077281593649992,,,23.972723023332648,23.972723023332648,,,,0.6851942941833851,0.6851942941833851,,,0.92,0.92,,,0.97,0.97,,,35.95006526272045,35.95006526272045,,,71.9001305254409,1725.6031326105813,0.16099549894947898,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1975-12-27,1976-01-07,499.4,0.9139458138727656,456.42453944805914,0.599,1975,12,27,1975.12,1975,3,88,13,0.0394350802083123,9.827392356366717,0.0215312532675186,0.52,3,Normal,38,5,4,3,54,104.0,0.2278580378823718,352.42453944805914,352.42453944805914,,2,176.21226972402957,176.21226972402957,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,399.42453944805914,965.6539104275163,990.0,0.1746059356100565,0.0404849078896118,989.7849091565002,0.2198246284131419,0.2198246284131419,,,23.911174100570825,23.911174100570825,,,,0.7048490788961184,0.7048490788961184,,,0.93,0.93,,,0.97,0.97,,,37.28728283778619,37.28728283778619,,,74.5745656755724,1789.7895762137373,0.1633885981804423,56.05600076850403,111.53537919357565,165.76158050869145,216.90350214035192,0.6
1975-12-28,1976-01-08,509.9,0.9199426161588228,469.07873997938367,0.593,1975,12,28,1975.12,1975,3,89,13,0.0405284031342187,12.654200531324475,0.0269767087118052,0.52,3,Normal,38,5,4,3,54,104.0,0.2217111779667756,365.07873997938367,365.07873997938367,,2,182.53936998969183,182.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.07873997938367,965.7108543299072,990.0,0.1788084376315296,0.0430157479958767,989.7781758143724,0.2358998699815304,0.2358998699815304,,,23.83142161448378,23.83142161448378,,,,0.7301574799587673,0.7301574799587673,,,0.93,0.93,,,0.97,0.97,,,38.497292565177055,38.497292565177055,,,76.99458513035411,1847.8700431284988,0.164140001599173,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1975-12-29,1976-01-09,520.6,0.9178171544321816,477.81561059739374,0.581,1975,12,29,1975.12,1975,3,90,13,0.0412832687556148,8.736870618010016,0.0182850254873143,0.52,3,Normal,38,5,4,3,54,104.0,0.2176571834268306,373.81561059739374,373.81561059739374,,2,186.90780529869687,186.90780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,420.81561059739374,965.7501702476884,990.0,0.1817099813792082,0.0447631221194787,989.7735268965013,0.2473267320706094,0.2473267320706094,,,23.77602991674248,23.77602991674248,,,,0.7476312211947874,0.7476312211947874,,,0.93,0.93,,,0.97,0.97,,,39.32696817221968,39.32696817221968,,,78.65393634443936,1887.6944722665448,0.1646114831746528,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1975-12-30,1976-01-10,520.6,0.9178171544321816,477.81561059739374,0.581,1975,12,30,1975.12,1975,3,91,13,0.0412832687556148,0.0,0.0,0.52,3,Normal,38,5,4,3,54,104.0,0.2176571834268306,373.81561059739374,373.81561059739374,,2,186.90780529869687,186.90780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,420.81561059739374,965.7501702476884,990.0,0.1817099813792082,0.0447631221194787,989.7735268965013,0.2473267320706094,0.2473267320706094,,,23.77602991674248,23.77602991674248,,,,0.7476312211947874,0.7476312211947874,,,0.93,0.93,,,0.97,0.97,,,39.32696817221968,39.32696817221968,,,78.65393634443936,1887.6944722665448,0.1646114831746528,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1975-12-31,1976-01-11,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1975,12,31,1975.12,1975,3,92,14,0.0429331942800174,19.09636023614144,0.0384300668066189,0.52,3,Normal,38,5,4,3,54,104.0,0.209292603326797,392.9119708335352,392.9119708335352,,2,196.4559854167676,196.4559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,439.9119708335352,965.8361038687508,990.0,0.1880519460332773,0.048582394166707,989.7633656598,0.273235468762011,0.273235468762011,,,23.654026322287077,23.654026322287077,,,,0.7858239416670703,0.7858239416670703,,,0.93,0.93,,,0.97,0.97,,,41.123875051393696,41.123875051393696,,,82.24775010278739,1973.9460024668967,0.1655177474690789,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1976-01-01,1976-01-12,576.1,0.911538398058414,525.1372711214524,0.544,1976,1,1,1976.01,1975,4,93,14,0.0453718602248934,28.225300287917147,0.0537484232030243,0.58,3,Normal,41,6,4,3,66,120.0,0.22851167989606797,405.13727112145233,405.13727112145233,,2,202.56863556072608,202.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,456.13727112145233,965.9631177200464,990.0,0.1934404221436557,0.0510274542242904,989.7555321236321,0.2904940036603803,0.2904940036603803,,,23.50192039992517,23.50192039992517,,,,0.8102745422429045,0.8102745422429045,,,0.94,0.94,,,0.97,0.97,,,42.58377407708938,42.58377407708938,,,85.16754815417876,2044.0211557002906,0.1621814958445054,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1976-01-02,1976-01-13,576.1,0.911538398058414,525.1372711214524,0.544,1976,1,2,1976.01,1975,4,94,14,0.0453718602248934,0.0,0.0,0.58,3,Normal,41,6,4,3,66,120.0,0.22851167989606797,405.13727112145233,405.13727112145233,,2,202.56863556072608,202.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,456.13727112145233,965.9631177200464,990.0,0.1934404221436557,0.0510274542242904,989.7555321236321,0.2904940036603803,0.2904940036603803,,,23.50192039992517,23.50192039992517,,,,0.8102745422429045,0.8102745422429045,,,0.94,0.94,,,0.97,0.97,,,42.58377407708938,42.58377407708938,,,85.16754815417876,2044.0211557002906,0.1621814958445054,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1976-01-03,1976-01-14,576.1,0.911538398058414,525.1372711214524,0.544,1976,1,3,1976.01,1975,4,95,14,0.0453718602248934,0.0,0.0,0.58,3,Normal,41,6,4,3,66,120.0,0.22851167989606797,405.13727112145233,405.13727112145233,,2,202.56863556072608,202.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,456.13727112145233,965.9631177200464,990.0,0.1934404221436557,0.0510274542242904,989.7555321236321,0.2904940036603803,0.2904940036603803,,,23.50192039992517,23.50192039992517,,,,0.8102745422429045,0.8102745422429045,,,0.94,0.94,,,0.97,0.97,,,42.58377407708938,42.58377407708938,,,85.16754815417876,2044.0211557002906,0.1621814958445054,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1976-01-04,1976-01-15,576.1,0.911538398058414,525.1372711214524,0.544,1976,1,4,1976.01,1975,4,96,14,0.0453718602248934,0.0,0.0,0.58,3,Normal,41,6,4,3,66,120.0,0.22851167989606797,405.13727112145233,405.13727112145233,,2,202.56863556072608,202.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,456.13727112145233,965.9631177200464,990.0,0.1934404221436557,0.0510274542242904,989.7555321236321,0.2904940036603803,0.2904940036603803,,,23.50192039992517,23.50192039992517,,,,0.8102745422429045,0.8102745422429045,,,0.94,0.94,,,0.97,0.97,,,42.58377407708938,42.58377407708938,,,85.16754815417876,2044.0211557002906,0.1621814958445054,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1976-01-05,1976-01-16,576.1,0.911538398058414,525.1372711214524,0.544,1976,1,5,1976.01,1975,4,97,14,0.0453718602248934,0.0,0.0,0.58,3,Normal,41,6,4,3,66,120.0,0.22851167989606797,405.13727112145233,405.13727112145233,,2,202.56863556072608,202.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,456.13727112145233,965.9631177200464,990.0,0.1934404221436557,0.0510274542242904,989.7555321236321,0.2904940036603803,0.2904940036603803,,,23.50192039992517,23.50192039992517,,,,0.8102745422429045,0.8102745422429045,,,0.94,0.94,,,0.97,0.97,,,42.58377407708938,42.58377407708938,,,85.16754815417876,2044.0211557002906,0.1621814958445054,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1976-01-06,1976-01-17,581.8,0.9130898541596396,531.2356771500782,0.54,1976,1,6,1976.01,1975,4,98,14,0.0458987625057667,6.098406028625959,0.0114796620237219,0.58,3,Normal,41,6,4,3,66,120.0,0.2258884430423882,411.2356771500783,411.2356771500783,,2,205.61783857503914,205.61783857503914,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,462.2356771500783,965.9905605471753,990.0,0.1954657230387713,0.0522471354300156,989.7522871415313,0.2992992757793816,0.2992992757793816,,,23.46242731857661,23.46242731857661,,,,0.8224713543001565,0.8224713543001565,,,0.94,0.94,,,0.97,0.97,,,43.15213871006422,43.15213871006422,,,86.30427742012844,2071.302658083083,0.1624594904527596,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1976-01-07,1976-01-18,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1976,1,7,1976.01,1975,4,99,15,0.0468847977272627,11.412444693240333,0.0210310221925646,0.58,3,Normal,41,6,4,3,66,120.0,0.2211377781837199,422.64812184331856,422.64812184331856,,2,211.32406092165928,211.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.64812184331856,966.0419165482947,990.0,0.1992558338225043,0.0545296243686637,989.7462145418087,0.3161280218415527,0.3161280218415527,,,23.388169971672376,23.388169971672376,,,,0.8452962436866371,0.8452962436866371,,,0.94,0.94,,,0.97,0.97,,,44.209314854482116,44.209314854482116,,,88.41862970896423,2122.047113015142,0.1629391610324116,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1976-01-08,1976-01-19,605.1,0.916570131514196,554.61658657924,0.528,1976,1,8,1976.01,1975,4,100,15,0.0479188730804463,11.968464735921431,0.0215797093443245,0.58,3,Normal,41,6,4,3,66,120.0,0.2163656892054655,434.61658657923994,434.61658657923994,,2,217.30829328961997,217.30829328961997,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,485.61658657924005,966.0957746396066,990.0,0.2032306007089727,0.056923317315848,989.7398460819752,0.3342677808224084,0.3342677808224084,,,23.3098036615462,23.3098036615462,,,,0.8692331731584799,0.8692331731584799,,,0.94,0.94,,,0.98,0.98,,,45.77600132895089,45.77600132895089,,,91.55200265790178,2197.248063789643,0.1650726012768127,55.37817621228815,110.13634421489729,163.55467619104525,213.7039507141394,0.53
1976-01-09,1976-01-20,623.0,0.9151901352719296,570.1634542744123,0.518,1976,1,9,1976.01,1975,4,101,15,0.0492621224493092,15.546867695172182,0.0272673872353973,0.58,3,Normal,41,6,4,3,66,120.0,0.2104659621734464,450.1634542744122,450.1634542744122,,2,225.0817271372061,225.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.1634542744122,966.1657355442347,990.0,0.2083937671022033,0.0600326908548824,989.731573542043,0.3585818221613694,0.3585818221613694,,,23.20725617564673,23.20725617564673,,,,0.9003269085488244,0.9003269085488244,,,0.94,0.94,,,0.98,0.98,,,47.20488804452979,47.20488804452979,,,94.40977608905958,2265.83462613743,0.16558370302636302,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1976-01-10,1976-01-21,623.0,0.9151901352719296,570.1634542744123,0.518,1976,1,10,1976.01,1975,4,102,15,0.0492621224493092,0.0,0.0,0.58,3,Normal,41,6,4,3,66,120.0,0.2104659621734464,450.1634542744122,450.1634542744122,,2,225.0817271372061,225.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.1634542744122,966.1657355442347,990.0,0.2083937671022033,0.0600326908548824,989.731573542043,0.3585818221613694,0.3585818221613694,,,23.20725617564673,23.20725617564673,,,,0.9003269085488244,0.9003269085488244,,,0.94,0.94,,,0.98,0.98,,,47.20488804452979,47.20488804452979,,,94.40977608905958,2265.83462613743,0.16558370302636302,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1976-01-11,1976-01-22,623.0,0.9151901352719296,570.1634542744123,0.518,1976,1,11,1976.01,1975,4,103,15,0.0492621224493092,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2104659621734464,450.1634542744122,450.1634542744122,,2,225.0817271372061,225.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.1634542744122,966.1657355442347,990.0,0.2083937671022033,0.0600326908548824,989.731573542043,0.3585818221613694,0.3585818221613694,,,23.20725617564673,23.20725617564673,,,,0.9003269085488244,0.9003269085488244,,,0.94,0.94,,,0.98,0.98,,,47.20488804452979,47.20488804452979,,,94.40977608905958,2265.83462613743,0.16558370302636302,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1976-01-12,1976-01-23,635.1,0.9262821612419124,588.2818006047386,0.51,1976,1,12,1976.01,1975,4,104,15,0.0508275475722494,18.118346330326407,0.0307987537804181,0.59,3,Normal,41,6,4,3,66,120.0,0.2039838728253076,468.28180060473863,468.28180060473863,,2,234.14090030236932,234.14090030236932,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2818006047386,966.2472681027213,990.0,0.2176995945534716,0.0636563601209477,989.7186440453256,0.3879879240254471,0.3879879240254471,,,23.083388018578926,23.083388018578926,,,,0.9365636012094772,0.9365636012094772,,,0.94,0.94,,,0.98,0.98,,,48.842712255213726,48.842712255213726,,,97.68542451042744,2344.450188250259,0.1660520934185102,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1976-01-13,1976-01-24,641.2,0.9249135320234408,593.0545567334302,0.504,1976,1,13,1976.01,1975,4,105,15,0.0512399137017683,4.7727561286917535,0.0080477522253269,0.59,3,Normal,41,6,4,3,66,120.0,0.202342261158847,473.05455673343033,473.05455673343033,,2,236.5272783667152,236.5272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.0545567334303,966.2687455053004,990.0,0.2204664097005393,0.06461091134668599,989.7149226789528,0.3959258541656333,0.3959258541656333,,,23.050251319486733,23.050251319486733,,,,0.9461091134668608,0.9461091134668608,,,0.94,0.94,,,0.98,0.98,,,49.269690724812826,49.269690724812826,,,98.53938144962565,2364.9451547910157,0.1661556771309282,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1976-01-14,1976-01-25,647.4,0.9259818232602344,599.4806323786758,0.502,1976,1,14,1976.01,1975,4,106,16,0.0517951266375175,6.426075645245419,0.0107194049284752,0.59,3,Normal,41,6,4,3,66,120.0,0.200173272527342,479.48063237867575,479.48063237867575,,2,239.74031618933788,239.74031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.4806323786759,966.297662845704,990.0,0.2241916709441598,0.0658961264757351,989.7099122025801,0.4067398422684518,0.4067398422684518,,,23.00550951460769,23.00550951460769,,,,0.9589612647573516,0.9589612647573516,,,0.94,0.94,,,0.98,0.98,,,49.842046577042076,49.842046577042076,,,99.68409315408415,2392.41823569802,0.1662840928797786,55.05281930753031,109.46645378583837,162.50198549592457,212.18701837367,0.5
1976-01-15,1976-01-26,659.8,0.9278151351337496,612.1724261612478,0.496,1976,1,15,1976.01,1975,4,107,16,0.0528916976203318,12.691793782572176,0.0207323839496637,0.59,3,Normal,41,6,4,3,66,120.0,0.1960232033848445,492.17242616124787,492.17242616124787,,2,246.08621308062402,246.08621308062402,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.1724261612478,966.3486897046448,990.0,0.2315492325572451,0.0684344852322496,989.7000162822104,0.4285237974670777,0.4285237974670777,,,22.922802780098518,22.922802780098518,,,,0.9843448523224958,0.9843448523224958,,,0.94,0.94,,,0.98,0.98,,,50.97743008852146,50.97743008852146,,,101.95486017704292,2446.9166442490305,0.1665459857713155,54.967844139115314,109.29165021385414,162.22767273751091,211.79260908322274,0.495
1976-01-16,1976-01-27,666.0,0.9305623409100874,619.7545190461183,0.49200000000000005,1976,1,16,1976.01,1975,4,108,16,0.0535467904455846,7.582092884870236,0.0122340259761882,0.59,3,Normal,41,6,4,3,66,120.0,0.1936250504226986,499.75451904611816,499.75451904611816,,2,249.87725952305908,249.87725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.7545190461182,966.3790180761844,990.0,0.2359446487223873,0.0699509038092236,989.6941044474684,0.4418073344807979,0.4418073344807979,,,22.873279036803197,22.873279036803197,,,,0.9995090380922363,0.9995090380922363,,,0.94,0.94,,,0.98,0.98,,,51.650924458294526,51.650924458294526,,,103.30184891658905,2479.244373998137,0.1666818808769379,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1976-01-17,1976-01-28,666.0,0.9305623409100874,619.7545190461183,0.49200000000000005,1976,1,17,1976.01,1975,4,109,16,0.0535467904455846,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.1936250504226986,499.75451904611816,499.75451904611816,,2,249.87725952305908,249.87725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.7545190461182,966.3790180761844,990.0,0.2359446487223873,0.0699509038092236,989.6941044474684,0.4418073344807979,0.4418073344807979,,,22.873279036803197,22.873279036803197,,,,0.9995090380922363,0.9995090380922363,,,0.94,0.94,,,0.98,0.98,,,51.650924458294526,51.650924458294526,,,103.30184891658905,2479.244373998137,0.1666818808769379,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1976-01-18,1976-01-29,672.3,0.9365474601139979,629.6408574346407,0.488,1976,1,18,1976.01,1975,4,110,16,0.0544009700823529,9.886338388522633,0.0157015515619535,0.59,3,Normal,41,6,4,3,66,120.0,0.1905848367098008,509.6408574346408,509.6408574346408,,2,254.8204287173204,254.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,560.6408574346408,966.4185634297384,990.0,0.2416758593824004,0.0738563429738563,989.6844677976436,0.4594309080028338,0.4594309080028338,,,22.806473459902417,22.806473459902417,,,,1.0192817148692817,1.0192817148692817,,,0.94,0.94,,,0.98,0.98,,,52.51886292544262,52.51886292544262,,,105.03772585088524,2520.9054204212453,0.1668216485804982,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1976-01-19,1976-01-30,685.0,0.929300738500987,636.5710058731761,0.484,1976,1,19,1976.01,1975,4,111,16,0.0549997349074424,6.930148438535298,0.0108866856557962,0.59,3,Normal,41,6,4,3,66,120.0,0.1885099995017799,516.5710058731761,516.5710058731761,,2,258.28550293658805,258.28550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,567.5710058731761,966.4462840234927,990.0,0.2456933367380731,0.0766284023492704,989.6776782609128,0.4719892505063561,0.4719892505063561,,,22.75940498691362,22.75940498691362,,,,1.0331420117463521,1.0331420117463521,,,0.94,0.94,,,0.98,0.98,,,53.12315637781264,53.12315637781264,,,106.24631275562528,2549.911506135007,0.1669041030385739,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1976-01-20,1976-01-31,697.9,0.9291923360502586,648.4833313294755,0.47700000000000004,1976,1,20,1976.01,1975,4,112,16,0.0560289598268666,11.912325456299412,0.0183695168106751,0.59,3,Normal,41,6,4,3,66,120.0,0.1850471618969516,528.4833313294755,528.4833313294755,,2,264.2416656647377,264.2416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.4833313294755,966.4939333253177,990.0,0.2525990326547684,0.0813933325317902,989.6660076348137,0.4939698777480878,0.4939698777480878,,,22.67810443174757,22.67810443174757,,,,1.0569666626589511,1.0569666626589511,,,0.95,0.95,,,0.98,0.98,,,54.73016248934322,54.73016248934322,,,109.46032497868644,2627.047799488475,0.1687943539801994,54.72507400125486,108.79257304535265,161.4452947592435,210.66955964262038,0.475
1976-01-21,1976-02-01,724.0,0.9310778641670568,674.100373656949,0.466,1976,1,21,1976.01,1975,4,113,17,0.0582422722839604,25.61704232747354,0.0380018218778055,0.64,3,Normal,41,6,4,3,66,120.0,0.1780150326115502,554.100373656949,554.100373656949,,3,184.7001245523164,184.7001245523164,184.7001245523164,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,605.100373656949,966.5964014946277,990.0,0.2674494919750429,0.0916401494627796,989.640910358562,0.2415184395602155,0.2415184395602155,0.2415184395602155,,22.80299042437409,22.80299042437409,22.80299042437409,,,0.7388004982092654,0.7388004982092654,0.7388004982092654,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.27199879383903,37.27199879383903,37.27199879383903,,111.81599638151708,2683.5839131564107,0.1658744020195729,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1976-01-22,1976-02-02,750.8,0.9386248169910292,704.7195125968648,0.452,1976,1,22,1976.01,1975,4,114,17,0.0608877658883691,30.61913893991573,0.0434486890069005,0.64,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.90650419895488,194.90650419895488,194.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775137,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.623090439781972,22.623090439781972,22.623090439781972,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934563,2809.535024144295,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1976-01-23,1976-02-03,750.8,0.9386248169910292,704.7195125968648,0.452,1976,1,23,1976.01,1975,4,115,17,0.0608877658883691,0.0,0.0,0.64,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.90650419895488,194.90650419895488,194.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775137,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.623090439781972,22.623090439781972,22.623090439781972,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934563,2809.535024144295,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1976-01-24,1976-02-04,764.4,0.9485719271921368,725.0883811456692,0.446,1976,1,24,1976.01,1975,4,116,17,0.0626476361309858,20.368868548804468,0.0280915665985722,0.64,3,Normal,41,6,4,3,66,120.0,0.1654970664547059,605.0883811456692,605.0883811456692,,3,201.6961270485564,201.6961270485564,201.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.0883811456692,966.8003535245826,990.0,0.2970077571858952,0.1115265143437007,989.5914657284703,0.2879984560061404,0.2879984560061404,0.2879984560061404,,22.503113747881542,22.503113747881542,22.503113747881542,,,0.8067845081942256,0.8067845081942256,0.8067845081942256,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.166488394340455,40.166488394340455,40.166488394340455,,120.49946518302136,2891.987164392513,0.1661858999762584,54.196086183292984,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1976-01-25,1976-02-05,764.4,0.9485719271921368,725.0883811456692,0.446,1976,1,25,1976.01,1975,4,117,17,0.0626476361309858,0.0,0.0,0.64,3,Normal,41,6,4,3,66,120.0,0.1654970664547059,605.0883811456692,605.0883811456692,,3,201.6961270485564,201.6961270485564,201.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.0883811456692,966.8003535245826,990.0,0.2970077571858952,0.1115265143437007,989.5914657284703,0.2879984560061404,0.2879984560061404,0.2879984560061404,,22.503113747881542,22.503113747881542,22.503113747881542,,,0.8067845081942256,0.8067845081942256,0.8067845081942256,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.166488394340455,40.166488394340455,40.166488394340455,,120.49946518302136,2891.987164392513,0.1661858999762584,54.196086183292984,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1976-01-26,1976-02-06,778.1,0.945215061756404,735.4718395526579,0.44,1976,1,26,1976.01,1975,4,118,17,0.0635447669373496,10.383458406988666,0.0141180910655998,0.64,3,Normal,41,6,4,3,66,120.0,0.1631605637994088,615.4718395526578,615.4718395526578,,3,205.157279850886,205.157279850886,205.157279850886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,666.4718395526578,966.8418873582106,990.0,0.3030271533638596,0.1146415518657973,989.5823312947704,0.2979609375697002,0.2979609375697002,0.2979609375697002,,22.442482998990112,22.442482998990112,22.442482998990112,,,0.8206291194035439,0.8206291194035439,0.8206291194035439,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.745675980509894,40.745675980509894,40.745675980509894,,122.23702794152969,2933.688670596712,0.1662021866342005,54.122687424053574,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1976-01-27,1976-02-07,806.1,0.9476968806403272,763.9384554841678,0.428,1976,1,27,1976.01,1975,4,119,17,0.066004282553832,28.466615931509754,0.0372629702394916,0.64,3,Normal,41,6,4,3,66,120.0,0.1570807165662927,643.9384554841678,643.9384554841678,,3,214.64615182805588,214.64615182805588,214.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.9384554841678,966.9557538219367,990.0,0.3195295394111117,0.1231815366452503,989.5572889239436,0.3261360562117341,0.3261360562117341,0.3261360562117341,,22.27539904579539,22.27539904579539,22.27539904579539,,,0.8585846073122235,0.8585846073122235,0.8585846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.20873345469348,43.20873345469348,43.20873345469348,,129.62620036408043,3111.0288087379304,0.1696814703246299,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1976-01-28,1976-02-08,806.1,0.9476968806403272,763.9384554841678,0.428,1976,1,28,1976.01,1975,4,120,18,0.066004282553832,0.0,0.0,0.64,3,Normal,41,6,4,3,66,120.0,0.1570807165662927,643.9384554841678,643.9384554841678,,3,214.64615182805588,214.64615182805588,214.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.9384554841678,966.9557538219367,990.0,0.3195295394111117,0.1231815366452503,989.5572889239436,0.3261360562117341,0.3261360562117341,0.3261360562117341,,22.27539904579539,22.27539904579539,22.27539904579539,,,0.8585846073122235,0.8585846073122235,0.8585846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.20873345469348,43.20873345469348,43.20873345469348,,129.62620036408043,3111.0288087379304,0.1696814703246299,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1976-01-29,1976-02-09,806.1,0.9476968806403272,763.9384554841678,0.428,1976,1,29,1976.01,1975,4,121,18,0.066004282553832,0.0,0.0,0.64,3,Normal,41,6,4,3,66,120.0,0.1570807165662927,643.9384554841678,643.9384554841678,,3,214.64615182805588,214.64615182805588,214.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.9384554841678,966.9557538219367,990.0,0.3195295394111117,0.1231815366452503,989.5572889239436,0.3261360562117341,0.3261360562117341,0.3261360562117341,,22.27539904579539,22.27539904579539,22.27539904579539,,,0.8585846073122235,0.8585846073122235,0.8585846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.20873345469348,43.20873345469348,43.20873345469348,,129.62620036408043,3111.0288087379304,0.1696814703246299,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1976-01-30,1976-02-10,806.1,0.9476968806403272,763.9384554841678,0.428,1976,1,30,1976.01,1975,4,122,18,0.066004282553832,0.0,0.0,0.64,3,Normal,41,6,4,3,66,120.0,0.1570807165662927,643.9384554841678,643.9384554841678,,3,214.64615182805588,214.64615182805588,214.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.9384554841678,966.9557538219367,990.0,0.3195295394111117,0.1231815366452503,989.5572889239436,0.3261360562117341,0.3261360562117341,0.3261360562117341,,22.27539904579539,22.27539904579539,22.27539904579539,,,0.8585846073122235,0.8585846073122235,0.8585846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.20873345469348,43.20873345469348,43.20873345469348,,129.62620036408043,3111.0288087379304,0.1696814703246299,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1976-01-31,1976-02-11,813.2,0.9448981686506563,768.3911907467137,0.424,1976,1,31,1976.01,1975,4,123,18,0.066388998880516,4.4527352625461845,0.0057948806755827,0.64,3,Normal,41,6,4,3,66,120.0,0.15617045255735598,648.3911907467137,648.3911907467137,,3,216.13039691557128,216.13039691557128,216.13039691557128,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,699.3911907467137,966.9735647629867,990.0,0.3221108352154863,0.1245173572240141,989.5533718075604,0.3306575289009348,0.3306575289009348,0.3306575289009348,,22.24914951567268,22.24914951567268,22.24914951567268,,,0.8645215876622852,0.8645215876622852,0.8645215876622852,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.45624554670226,43.45624554670226,43.45624554670226,,130.3687366401068,3128.8496793625627,0.169664538336802,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1976-02-01,1976-02-12,827.5,0.9379931498855988,776.189331530333,0.418,1976,2,1,1976.02,1975,5,124,18,0.0670627582442207,7.798140783619032,0.0100466992611767,0.54,3,Normal,43,7,5,4,78,137.0,0.1765033277768597,639.1893315303329,639.1893315303329,,3,213.06311051011096,213.06311051011096,213.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,694.189331530333,967.0047573261212,990.0,0.3190952646552654,0.1217567994590998,989.5591479358857,0.3213477060428661,0.3213477060428661,0.3213477060428661,,22.23304290372139,22.23304290372139,22.23304290372139,,,0.8522524420404438,0.8522524420404438,0.8522524420404438,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.80850938464425,42.80850938464425,42.80850938464425,,128.42552815393273,3082.212675694385,0.1654564459172986,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613126,0.42
1976-02-02,1976-02-13,827.5,0.9379931498855988,776.189331530333,0.418,1976,2,2,1976.02,1975,5,125,18,0.0670627582442207,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.1765033277768597,639.1893315303329,639.1893315303329,,3,213.06311051011096,213.06311051011096,213.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,694.189331530333,967.0047573261212,990.0,0.3190952646552654,0.1217567994590998,989.5591479358857,0.3213477060428661,0.3213477060428661,0.3213477060428661,,22.23304290372139,22.23304290372139,22.23304290372139,,,0.8522524420404438,0.8522524420404438,0.8522524420404438,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.80850938464425,42.80850938464425,42.80850938464425,,128.42552815393273,3082.212675694385,0.1654564459172986,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613126,0.42
1976-02-03,1976-02-14,827.5,0.9379931498855988,776.189331530333,0.418,1976,2,3,1976.02,1975,5,126,18,0.0670627582442207,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.1765033277768597,639.1893315303329,639.1893315303329,,3,213.06311051011096,213.06311051011096,213.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,694.189331530333,967.0047573261212,990.0,0.3190952646552654,0.1217567994590998,989.5591479358857,0.3213477060428661,0.3213477060428661,0.3213477060428661,,22.23304290372139,22.23304290372139,22.23304290372139,,,0.8522524420404438,0.8522524420404438,0.8522524420404438,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.80850938464425,42.80850938464425,42.80850938464425,,128.42552815393273,3082.212675694385,0.1654564459172986,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613126,0.42
1976-02-04,1976-02-15,834.7,0.9372509051268212,782.3233305093576,0.414,1976,2,4,1976.02,1975,5,127,19,0.0675927357560084,6.133998979024682,0.0078407465811238,0.54,3,Normal,43,7,5,4,78,137.0,0.1751194099130363,645.3233305093576,645.3233305093576,,3,215.10777683645253,215.10777683645253,215.10777683645253,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,700.3233305093576,967.0292933220372,990.0,0.3226512060923812,0.1235969991528072,989.5537517947548,0.3275389958141373,0.3275389958141373,0.3275389958141373,,22.19691947690333,22.19691947690333,22.19691947690333,,,0.8604311073458101,0.8604311073458101,0.8604311073458101,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.14910132925771,43.14910132925771,43.14910132925771,,129.44730398777313,3106.735295706555,0.1654652225487026,53.78637819986046,106.86695347954763,158.43668926405743,206.374258108234,0.415
1976-02-05,1976-02-16,842.0,0.9385367733135992,790.2479631300505,0.41200000000000003,1976,2,5,1976.02,1975,5,128,19,0.0682774240144363,7.9246326206929325,0.0100280329598126,0.54,3,Normal,43,7,5,4,78,137.0,0.1733633066985254,653.2479631300505,653.2479631300505,,3,217.74932104335014,217.74932104335014,217.74932104335014,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,708.2479631300505,967.06099185252,990.0,0.3272451960174206,0.1259743889390151,989.5467804150436,0.3356245429266015,0.3356245429266015,0.3356245429266015,,22.150164019596854,22.150164019596854,22.150164019596854,,,0.8709972841734006,0.8709972841734006,0.8709972841734006,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.58697131478743,43.58697131478743,43.58697131478743,,130.76091394436227,3138.2619346646943,0.165468207505956,53.72867958800918,106.74878323506628,158.25252955146001,206.11243101078475,0.41
1976-02-06,1976-02-17,842.0,0.9385367733135992,790.2479631300505,0.41200000000000003,1976,2,6,1976.02,1975,5,129,19,0.0682774240144363,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.1733633066985254,653.2479631300505,653.2479631300505,,3,217.74932104335014,217.74932104335014,217.74932104335014,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,708.2479631300505,967.06099185252,990.0,0.3272451960174206,0.1259743889390151,989.5467804150436,0.3356245429266015,0.3356245429266015,0.3356245429266015,,22.150164019596854,22.150164019596854,22.150164019596854,,,0.8709972841734006,0.8709972841734006,0.8709972841734006,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.58697131478743,43.58697131478743,43.58697131478743,,130.76091394436227,3138.2619346646943,0.165468207505956,53.72867958800918,106.74878323506628,158.25252955146001,206.11243101078475,0.41
1976-02-07,1976-02-18,849.3,0.9394403434210324,797.8666836674828,0.408,1976,2,7,1976.02,1975,5,130,19,0.0689356814688705,7.618720537432297,0.0095488641064845,0.54,3,Normal,43,7,5,4,78,137.0,0.1717078840418104,660.8666836674828,660.8666836674828,,3,220.2888945558276,220.2888945558276,220.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,715.8666836674828,967.09146673467,990.0,0.3316618456043378,0.1282600051002448,989.5400781492954,0.3434903341865049,0.3434903341865049,0.3434903341865049,,22.105121080438966,22.105121080438966,22.105121080438966,,,0.8811555782233104,0.8811555782233104,0.8811555782233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.00564980455118,44.00564980455118,44.00564980455118,,132.01694941365358,3168.4067859276847,0.1654624163611181,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638302,0.41
1976-02-08,1976-02-19,864.0,0.9458289602839208,817.1962216853075,0.402,1976,2,8,1976.02,1975,5,131,19,0.0706057535536105,19.32953801782469,0.0236534843222369,0.54,3,Normal,43,7,5,4,78,137.0,0.16764639429862302,680.1962216853075,680.1962216853075,,3,226.7320738951025,226.7320738951025,226.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,735.1962216853075,967.1687848867412,990.0,0.3428673748900332,0.1340588665055922,989.5230737586045,0.3638530179609799,0.3638530179609799,0.3638530179609799,,21.99043585390224,21.99043585390224,21.99043585390224,,,0.9069282955804101,0.9069282955804101,0.9069282955804101,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.05777421057218,45.05777421057218,45.05777421057218,,135.1733226317165,3244.1597431611963,0.165411095945779,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1976-02-09,1976-02-20,878.9,0.9415200798908292,827.5019982160496,0.39799999999999996,1976,2,9,1976.02,1975,5,132,19,0.0714961726458666,10.30577653074215,0.0124540805375208,0.54,3,Normal,43,7,5,4,78,137.0,0.1655585126022029,690.5019982160496,690.5019982160496,,3,230.1673327386832,230.1673327386832,230.1673327386832,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,745.5019982160496,967.2100079928641,990.0,0.3488417380962606,0.1371505994648149,989.514007662439,0.3749478522682418,0.3749478522682418,0.3749478522682418,,21.929051817306622,21.929051817306622,21.929051817306622,,,0.9206693309547328,0.9206693309547328,0.9206693309547328,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.61277297121458,45.61277297121458,45.61277297121458,,136.83831891364372,3284.119653927449,0.1653631280753923,53.45440582769686,106.18732061568485,157.3781876432636,204.87087384931908,0.4
1976-02-10,1976-02-21,893.9,0.9367077700178248,837.3230756189334,0.39399999999999996,1976,2,10,1976.02,1975,5,133,19,0.0723447137334758,9.821077402883818,0.0117291374009061,0.54,3,Normal,43,7,5,4,78,137.0,0.1636166540600021,700.3230756189334,700.3230756189334,,3,233.4410252063112,233.4410252063112,233.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,755.3230756189334,967.2492923024756,990.0,0.354535116300831,0.1401615378094667,989.5053033458896,0.3856750572116951,0.3856750572116951,0.3856750572116951,,21.870335986202296,21.870335986202296,21.870335986202296,,,0.9337641008252444,0.9337641008252444,0.9337641008252444,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.13766098109392,46.13766098109392,46.13766098109392,,138.41298294328178,3321.9115906387624,0.1653041543623642,53.38126923057303,106.03767612494076,157.14533149378119,204.54063719471,0.395
1976-02-11,1976-02-22,893.9,0.9367077700178248,837.3230756189334,0.39399999999999996,1976,2,11,1976.02,1975,5,134,20,0.0723447137334758,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.1636166540600021,700.3230756189334,700.3230756189334,,3,233.4410252063112,233.4410252063112,233.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,755.3230756189334,967.2492923024756,990.0,0.354535116300831,0.1401615378094667,989.5053033458896,0.3856750572116951,0.3856750572116951,0.3856750572116951,,21.870335986202296,21.870335986202296,21.870335986202296,,,0.9337641008252444,0.9337641008252444,0.9337641008252444,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.13766098109392,46.13766098109392,46.13766098109392,,138.41298294328178,3321.9115906387624,0.1653041543623642,53.38126923057303,106.03767612494076,157.14533149378119,204.54063719471,0.395
