Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-02-12,1976-02-23,893.9,0.9367077700178248,837.3230756189334,0.39399999999999996,1976,2,12,1976.02,1975,5,135,20,0.0723447137334758,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.1636166540600021,700.3230756189334,700.3230756189334,,3,233.4410252063112,233.4410252063112,233.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,755.3230756189334,967.2492923024756,990.0,0.354535116300831,0.1401615378094667,989.5053033458896,0.3856750572116951,0.3856750572116951,0.3856750572116951,,21.870335986202296,21.870335986202296,21.870335986202296,,,0.9337641008252444,0.9337641008252444,0.9337641008252444,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.13766098109392,46.13766098109392,46.13766098109392,,138.41298294328178,3321.9115906387624,0.1653041543623642,53.38126923057303,106.03767612494076,157.14533149378119,204.54063719471,0.395
1976-02-13,1976-02-24,893.9,0.9367077700178248,837.3230756189334,0.39399999999999996,1976,2,13,1976.02,1975,5,136,20,0.0723447137334758,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.1636166540600021,700.3230756189334,700.3230756189334,,3,233.4410252063112,233.4410252063112,233.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,755.3230756189334,967.2492923024756,990.0,0.354535116300831,0.1401615378094667,989.5053033458896,0.3856750572116951,0.3856750572116951,0.3856750572116951,,21.870335986202296,21.870335986202296,21.870335986202296,,,0.9337641008252444,0.9337641008252444,0.9337641008252444,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.13766098109392,46.13766098109392,46.13766098109392,,138.41298294328178,3321.9115906387624,0.1653041543623642,53.38126923057303,106.03767612494076,157.14533149378119,204.54063719471,0.395
1976-02-14,1976-02-25,932.1,0.9353334430954644,871.8243023092824,0.375,1976,2,14,1976.02,1975,5,137,20,0.075325619719522,34.50122669034897,0.0395736005511229,0.65,3,Normal,43,7,5,4,78,137.0,0.1571417539487203,734.8243023092824,734.8243023092824,,3,244.9414341030941,244.9414341030941,244.9414341030941,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,789.8243023092824,967.3872972092372,990.0,0.3771696794069121,0.1574121511546412,989.4654181694383,0.4245522454293073,0.4245522454293073,0.4245522454293073,,21.65356871477201,21.65356871477201,21.65356871477201,,,0.9797657364123764,0.9797657364123764,0.9797657364123764,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.93079974049697,47.93079974049697,47.93079974049697,,143.7923992214909,3451.017581315782,0.1649327723953261,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1976-02-15,1976-02-26,939.9,0.9347614620468058,878.5822981777928,0.37200000000000005,1976,2,15,1976.02,1975,5,138,20,0.0759095105625612,6.7579958685103065,0.0076919326539205,0.65,3,Normal,43,7,5,4,78,137.0,0.1559330301602278,741.5822981777928,741.5822981777928,,3,247.1940993925976,247.1940993925976,247.1940993925976,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,796.5822981777928,967.4143291927112,990.0,0.3833622652625192,0.1607911490888963,989.4558465856486,0.4323848785295914,0.4323848785295914,0.4323848785295914,,21.609132514407808,21.609132514407808,21.609132514407808,,,0.9887763975703904,0.9887763975703904,0.9887763975703904,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.27234194065814,48.27234194065814,48.27234194065814,,144.81702582197443,3475.6086197273858,0.1648303478482659,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792028,0.37
1976-02-16,1976-02-27,939.9,0.9347614620468058,878.5822981777928,0.37200000000000005,1976,2,16,1976.02,1975,5,139,20,0.0759095105625612,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.1559330301602278,741.5822981777928,741.5822981777928,,3,247.1940993925976,247.1940993925976,247.1940993925976,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,796.5822981777928,967.4143291927112,990.0,0.3833622652625192,0.1607911490888963,989.4558465856486,0.4323848785295914,0.4323848785295914,0.4323848785295914,,21.609132514407808,21.609132514407808,21.609132514407808,,,0.9887763975703904,0.9887763975703904,0.9887763975703904,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.27234194065814,48.27234194065814,48.27234194065814,,144.81702582197443,3475.6086197273858,0.1648303478482659,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792028,0.37
1976-02-17,1976-02-28,947.7,0.9325178698354396,883.7471852430461,0.37200000000000005,1976,2,17,1976.02,1975,5,140,20,0.0763557568049991,5.164887065253424,0.0058443038365468,0.65,3,Normal,43,7,5,4,78,137.0,0.155021710153818,746.7471852430461,746.7471852430461,,3,248.91572841434868,248.91572841434868,248.91572841434868,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.7471852430461,967.434988740972,990.0,0.3880950303023929,0.163373592621523,989.4485313770763,0.4384191038758649,0.4384191038758649,0.4384191038758649,,21.575123532228176,21.575123532228176,21.575123532228176,,,0.9956629136573948,0.9956629136573948,0.9956629136573948,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.53204227685186,48.53204227685186,48.53204227685186,,145.5961268305556,3494.3070439333337,0.1647486173214957,53.03085666467288,105.32110634002385,156.03131006616982,202.96307799156583,0.37
1976-02-18,1976-02-29,955.6,0.9344704837971508,892.9799943165575,0.368,1976,2,18,1976.02,1975,5,141,21,0.0771534715089505,9.232809073511364,0.0103393235372285,0.65,3,Normal,43,7,5,4,78,137.0,0.1534188905372432,755.9799943165575,755.9799943165575,,3,251.9933314388525,251.9933314388525,251.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,810.9799943165575,967.4719199772662,990.0,0.3965553732781204,0.1679899971582787,989.4354546295637,0.4493096379671814,0.4493096379671814,0.4493096379671814,,21.51422501433013,21.51422501433013,21.51422501433013,,,1.00797332575541,1.00797332575541,1.00797332575541,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.9934126375041,48.9934126375041,48.9934126375041,,146.9802379125123,3527.525709900296,0.1645952192075744,52.960251486148316,105.17680234612673,155.80716097271963,202.64611564633515,0.37
1976-02-19,1976-03-01,963.5,0.9366869328938734,902.497859843247,0.364,1976,2,19,1976.02,1975,5,142,21,0.0779758150904565,9.517865526689548,0.0105461363956504,0.65,3,Normal,43,7,5,4,78,137.0,0.15180091399196802,765.497859843247,765.497859843247,,3,255.16595328108238,255.16595328108238,255.16595328108238,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,820.497859843247,967.5099914393727,990.0,0.4052769233623379,0.1727489299216235,989.421974146716,0.4606756133912182,0.4606756133912182,0.4606756133912182,,21.451307093952,21.451307093952,21.451307093952,,,1.0206638131243293,1.0206638131243293,1.0206638131243293,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.46516055105016,49.46516055105016,49.46516055105016,,148.39548165315045,3561.491559675611,0.1644275164031136,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1976-02-20,1976-03-02,979.4,0.9384762085525074,919.1435986563257,0.358,1976,2,20,1976.02,1975,5,143,21,0.0794140069239065,16.645738813078538,0.0181100524851748,0.65,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.2121984322357,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1976-02-21,1976-03-03,995.5,0.9397134833945832,935.4847727193076,0.353,1976,2,21,1976.02,1975,5,144,21,0.0808258843629481,16.341174062981967,0.0174681347463099,0.64,3,Normal,43,7,5,4,78,137.0,0.1464481346946594,798.4847727193076,798.4847727193076,,3,266.16159090643583,266.16159090643583,266.16159090643583,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.4847727193076,967.6419390908773,990.0,0.4355039750017559,0.1892423863596538,989.3752536386386,0.5011613241799685,0.5011613241799685,0.5011613241799685,,21.23215322358136,21.23215322358136,21.23215322358136,,,1.0646463636257433,1.0646463636257433,1.0646463636257433,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.069588686248785,51.069588686248785,51.069588686248785,,153.20876605874642,3677.0103854099134,0.1637747299866704,52.631302884954046,104.50482607609388,154.76419726034013,201.1732211680637,0.355
1976-02-22,1976-03-04,1019.9,0.9351567501968839,953.766369525802,0.34700000000000003,1976,2,22,1976.02,1975,5,145,21,0.0824054143270293,18.281596806494466,0.0191677934876061,0.64,3,Normal,43,7,5,4,78,137.0,0.14364104709218697,816.766369525802,816.766369525802,,3,272.2554565086007,272.2554565086007,272.2554565086007,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,871.766369525802,967.7150654781032,990.0,0.452256035820456,0.2034130956206416,989.3443308685588,0.5243298823248014,0.5243298823248014,0.5243298823248014,,21.104935508130968,21.104935508130968,21.104935508130968,,,1.089021826034403,1.089021826034403,1.089021826034403,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.9258433285091,51.9258433285091,51.9258433285091,,155.7775299855273,3738.660719652656,0.1633288140186548,52.487958052347395,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1976-02-23,1976-03-05,1044.7,0.9334995886171844,975.2270202283727,0.33899999999999997,1976,2,23,1976.02,1975,5,146,21,0.0842596145477313,21.460650702570547,0.0220057999393259,0.64,3,Normal,43,7,5,4,78,137.0,0.140480110946801,838.2270202283727,838.2270202283727,,4,209.5567550570932,209.5567550570932,209.5567550570932,209.5567550570932,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,893.2270202283727,967.8009080809137,990.0,0.47192117391444505,0.220581616182698,989.3074972099027,0.3108670291697817,0.3108670291697817,0.3108670291697817,0.3108670291697817,21.19572209981961,21.19572209981961,21.19572209981961,21.19572209981961,,0.8382270202283726,0.8382270202283726,0.8382270202283726,0.8382270202283726,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.30733244633053,39.30733244633053,39.30733244633053,39.30733244633053,157.2293297853221,3773.5039148477294,0.1612233116228702,52.318175964119476,103.86564324163194,153.77329992393186,199.77658945739503,0.34
1976-02-24,1976-03-06,1078.4,0.9281778283406515,1000.9469700825588,0.32899999999999996,1976,2,24,1976.02,1975,5,147,21,0.08648181821513298,25.71994985418621,0.0256956168737538,0.64,3,Normal,43,7,5,4,78,137.0,0.1368703878375296,863.9469700825588,863.9469700825588,,4,215.9867425206397,215.9867425206397,215.9867425206397,215.9867425206397,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,918.9469700825588,967.9029761916879,990.0,0.4954892554541375,0.24115757606604699,989.2633531684801,0.3302185609601427,0.3302185609601427,0.3302185609601427,0.3302185609601427,21.030158415831693,21.030158415831693,21.030158415831693,21.030158415831693,,0.8639469700825588,0.8639469700825588,0.8639469700825588,0.8639469700825588,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.048054225969366,41.048054225969366,41.048054225969366,41.048054225969366,164.1922169038775,3940.613205693059,0.164036878887135,52.11680620732814,103.4548276465988,153.137019962349,198.8811588600613,0.33
1976-02-25,1976-03-07,1112.7,0.930407891597866,1035.2648609809455,0.319,1976,2,25,1976.02,1975,5,148,22,0.0894468839887537,34.317890898386736,0.0331488995636048,0.64,3,Normal,43,7,5,4,78,137.0,0.1323332850978717,898.2648609809454,898.2648609809454,,4,224.5662152452364,224.5662152452364,224.5662152452364,224.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,953.2648609809456,968.0108324202257,990.0,0.5269359283889142,0.2686118887847564,989.2044521828263,0.3569431188589391,0.3569431188589391,0.3569431188589391,0.3569431188589391,20.83667664374158,20.83667664374158,20.83667664374158,20.83667664374158,,0.8982648609809455,0.8982648609809455,0.8982648609809455,0.8982648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.28592239523404,42.28592239523404,42.28592239523404,42.28592239523404,169.14368958093615,4059.448549942468,0.16338204449503602,51.896414615717994,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1976-02-26,1976-03-08,1147.7,0.9223243580646068,1058.5516657507494,0.31,1976,2,26,1976.02,1975,5,149,22,0.0914588639208647,23.28680476980389,0.0219987417933808,0.64,3,Normal,43,7,5,4,78,137.0,0.1294221193283338,921.5516657507494,921.5516657507494,,4,230.38791643768727,230.38791643768727,230.38791643768727,230.38791643768727,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,976.5516657507494,968.084019520931,990.0,0.5482744347516827,0.2872413326005995,989.1644842326475,0.3756659311442045,0.3756659311442045,0.3756659311442045,0.3756659311442045,20.704798780572577,20.704798780572577,20.704798780572577,20.704798780572577,,0.9215516657507494,0.9215516657507494,0.9215516657507494,0.9215516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.1075805097653,43.1075805097653,43.1075805097653,43.1075805097653,172.4303220390612,4138.327728937469,0.1628926840493606,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1976-02-27,1976-03-09,1192.5,0.9418525805805597,1123.1592023423173,0.299,1976,2,27,1976.02,1975,5,150,22,0.0970409550823762,64.60753659156785,0.05752304433497099,0.64,3,Normal,43,7,5,4,78,137.0,0.1219773650202841,986.1592023423171,986.1592023423171,,4,246.5398005855793,246.5398005855793,246.5398005855793,246.5398005855793,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1041.1592023423173,968.2870717787903,990.0,0.6117761683291176,0.3389273618738538,989.049296469797,0.43010250633593106,0.43010250633593106,0.43010250633593106,0.43010250633593106,20.332122184670922,20.332122184670922,20.332122184670922,20.332122184670922,,0.9861592023423172,0.9861592023423172,0.9861592023423172,0.9861592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.299424846956796,45.299424846956796,45.299424846956796,45.299424846956796,181.19769938782719,4348.744785307852,0.1613285979493774,51.327538944497,101.84626876641576,150.64968222194562,195.39021434219208,0.3
1976-02-28,1976-03-10,1238.3,0.9400793535300032,1164.1002634762026,0.28800000000000003,1976,2,28,1976.02,1975,5,151,22,0.1005782627643439,40.94106113388557,0.0351697035198914,0.64,3,Normal,43,7,5,4,78,137.0,0.1176874572563831,1027.1002634762026,1027.1002634762026,,4,256.77506586905065,256.77506586905065,256.77506586905065,256.77506586905065,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1082.1002634762026,968.4157436852107,990.0,0.6708663596563752,0.3852303425190636,988.9439032978244,0.4664943028196734,0.4664943028196734,0.4664943028196734,0.4664943028196734,20.061665309793863,20.061665309793863,20.061665309793863,20.061665309793863,,1.0271002634762028,1.0271002634762028,1.0271002634762028,1.0271002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.55247405585496,46.55247405585496,46.55247405585496,46.55247405585496,186.20989622341983,4469.037509362076,0.1599603591424034,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1976-02-29,1976-03-11,1304.3,0.9294040051280064,1212.2216438884586,0.276,1976,2,29,1976.02,1975,5,152,22,0.1047359500319628,48.121380412255796,0.0396968497096754,0.64,3,Normal,43,7,5,4,78,137.0,0.1130156359529626,1075.2216438884586,1075.2216438884586,,4,268.80541097211466,268.80541097211466,268.80541097211466,268.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1130.2216438884586,968.5669823093637,990.0,0.7403198983957135,0.4477881370549962,988.8118919645492,0.5111489582028093,0.5111489582028093,0.5111489582028093,0.5111489582028093,19.733760696982745,19.733760696982745,19.733760696982745,19.733760696982745,,1.0752216438884583,1.0752216438884583,1.0752216438884583,1.0752216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.936994401638536,47.936994401638536,47.936994401638536,47.936994401638536,191.74797760655414,4601.9514625573,0.1581789754153224,50.73551031834862,100.64125377258287,148.7902235830737,192.7895965124596,0.275
1976-03-01,1976-03-12,1362.6,0.92385003693436,1258.8380603267588,0.265,1976,3,1,1976.03,1975,6,153,22,0.1087636084122319,46.616416438300114,0.0370313052230084,0.58,3,Normal,49,9,9,9,107,183.0,0.1453721537085543,1075.8380603267588,1075.8380603267588,,4,268.9595150816897,268.9595150816897,268.9595150816897,268.9595150816897,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1142.8380603267588,968.7134910467412,990.0,0.7585291592344972,0.4485894784247863,988.7928813623407,0.5117341484916216,0.5117341484916216,0.5117341484916216,0.5117341484916216,19.567656167107923,19.567656167107923,19.567656167107923,19.567656167107923,,1.0758380603267588,1.0758380603267588,1.0758380603267588,1.0758380603267588,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.560746035128076,47.560746035128076,47.560746035128076,47.560746035128076,190.2429841405123,4565.831619372295,0.1511258597401564,50.41951310714841,99.99857663776326,147.79975792835145,191.40728766969391,0.265
1976-03-02,1976-03-13,1362.6,0.92385003693436,1258.8380603267588,0.265,1976,3,2,1976.03,1975,6,154,22,0.1087636084122319,0.0,0.0,0.58,3,Normal,49,9,9,9,107,183.0,0.1453721537085543,1075.8380603267588,1075.8380603267588,,4,268.9595150816897,268.9595150816897,268.9595150816897,268.9595150816897,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1142.8380603267588,968.7134910467412,990.0,0.7585291592344972,0.4485894784247863,988.7928813623407,0.5117341484916216,0.5117341484916216,0.5117341484916216,0.5117341484916216,19.567656167107923,19.567656167107923,19.567656167107923,19.567656167107923,,1.0758380603267588,1.0758380603267588,1.0758380603267588,1.0758380603267588,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.560746035128076,47.560746035128076,47.560746035128076,47.560746035128076,190.2429841405123,4565.831619372295,0.1511258597401564,50.41951310714841,99.99857663776326,147.79975792835145,191.40728766969391,0.265
1976-03-03,1976-03-14,1526.0,0.9471205498912516,1445.30595913405,0.23800000000000002,1976,3,3,1976.03,1975,6,155,23,0.1248744348691819,186.46789880729125,0.1290162111550504,0.58,3,Normal,49,9,9,9,107,183.0,0.126616789229627,1262.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,162.30595913405,43.45897266430848,7.982260285281148,7.982260285281148,7.982260285281148,94.90020561389808,92.45897266430849,16.982260285281146,16.982260285281146,16.982260285281146,201.9002056138981,1226.4234932348706,969.3079115602792,990.0,0.8791679283802261,0.48,988.6408320716197,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.797985731340606,18.797985731340606,18.797985731340606,18.797985731340606,,1.1,1.1,1.1,1.1,0.9320397924872168,0.9320397924872168,0.9320397924872168,0.9320397924872168,0.98,0.98,0.98,0.98,46.3205328877544,46.3205328877544,46.3205328877544,46.3205328877544,185.2821315510176,4446.771157224423,0.1281957846918646,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1976-03-04,1976-03-15,1667.4,0.9573874371230172,1596.3478126589187,0.217,1976,3,4,1976.03,1975,6,156,23,0.1379244510137305,151.04185352486886,0.09461713313797802,0.58,3,Normal,49,9,9,9,107,183.0,0.1146366716255841,1413.3478126589187,1100.0,,4,275.0,275.0,275.0,275.0,313.3478126589189,51.0,9.000000000000002,15.410548163553386,15.410548163553386,222.52671633181208,100.0,18.0,24.410548163553386,24.410548163553386,329.5267163318121,1242.4105481635534,969.7958929332057,990.0,0.9204211099371892,0.48,988.5995788900627,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.268751176857066,18.268751176857066,18.268751176857066,18.268751176857066,,1.1,1.1,1.1,1.1,0.9315635371495496,0.9315635371495496,0.9315635371495496,0.9315635371495496,0.98,0.98,0.98,0.98,44.99343172608846,44.99343172608846,44.99343172608846,44.99343172608846,179.97372690435378,4319.369445704491,0.1127409236741364,47.96332281656706,95.0133435447448,140.14203421768056,180.7798198959573,0.215
1976-03-05,1976-03-16,1828.7,0.9733582520706336,1779.9802355615673,0.19699999999999998,1976,3,5,1976.03,1975,6,157,23,0.1537902923525194,183.63242290264859,0.1031654280389884,0.58,3,Normal,49,9,9,9,107,183.0,0.1028101303283657,1596.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,496.98023556156755,51.0,8.999999999999996,15.999999999999995,24.441650929257413,396.5385846323101,100.0,18.0,25.0,33.44165092925742,503.5385846323101,1243.0,970.3891669148912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1976-03-06,1976-03-17,2114.3,1.016405445904312,2148.986034275488,0.16399999999999998,1976,3,6,1976.03,1975,6,158,23,0.1856723933614021,369.0057987139203,0.1717115852911196,0.58,3,Normal,49,9,9,9,107,183.0,0.0851564398656954,1965.986034275488,1100.0,,4,275.0,275.0,275.0,275.0,865.9860342754878,51.0,9.0,16.0,42.58947709551579,747.396557179972,100.0,18.0,25.0,51.58947709551578,854.396557179972,1243.0,971.4596214620444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.603476544840944,16.603476544840944,16.603476544840944,16.603476544840944,,1.1,1.1,1.1,1.1,0.9245832747208884,0.9245832747208884,0.9245832747208884,0.9245832747208884,0.98,0.98,0.98,0.98,40.585681500168135,40.585681500168135,40.585681500168135,40.585681500168135,162.34272600067254,3896.2254240161406,0.0755438720454062,43.822403060252036,86.64038750330485,127.359514655682,163.2278181570629,0.165
1976-03-07,1976-03-18,2287.5,1.0182418354492884,2329.228198590248,0.145,1976,3,7,1976.03,1975,6,159,23,0.2012453163581974,180.24216431476,0.0773827847455438,0.58,3,Normal,49,9,9,9,107,183.0,0.0785667974098715,2146.228198590248,1100.0,,4,275.0,275.0,275.0,275.0,1046.2281985902482,51.0,9.0,16.0,51.453845832307294,918.7743527579406,100.0,18.0,25.0,60.453845832307294,1025.774352757941,1243.0,971.894688755218,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.16840925166737,16.16840925166737,16.16840925166737,16.16840925166737,,1.1,1.1,1.1,1.1,0.9213889361251021,0.9213889361251021,0.9213889361251021,0.9213889361251021,0.98,0.98,0.98,0.98,39.385654181914774,39.385654181914774,39.385654181914774,39.385654181914774,157.5426167276591,3781.022801463818,0.0676372614855903,42.67797650097696,84.33187792747316,123.84908687860096,158.4407400867189,0.145
1976-03-08,1976-03-19,2570.9,1.0144422847945065,2608.029669978197,0.11599999999999999,1976,3,8,1976.03,1975,6,160,23,0.2253337634861162,278.8014713879493,0.1069011885092089,0.58,3,Normal,49,9,9,9,107,183.0,0.07016791338939399,2425.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1325.029669978197,51.0,9.0,16.0,65.16539360548511,1183.8642763727119,100.0,18.0,25.0,74.1653936054851,1290.8642763727119,1243.0,972.5676578240854,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799895,15.495440182799895,15.495440182799895,15.495440182799895,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.8161897417012,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1976-03-09,1976-03-20,2781.8,1.0227131458388508,2844.9834290945146,0.099,1976,3,9,1976.03,1975,6,161,23,0.2458065682737661,236.95375911631803,0.0832882739115757,0.58,3,Normal,49,9,9,9,107,183.0,0.0643237489992144,2661.983429094515,1100.0,,4,275.0,275.0,275.0,275.0,1561.983429094515,51.0,9.0,16.0,71.0,1414.9834290945155,100.0,18.0,25.0,80.0,1521.9834290945155,1243.0,973.1396151736762,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.923482833208896,14.923482833208896,14.923482833208896,14.923482833208896,,1.1,1.1,1.1,1.1,0.9091112702666816,0.9091112702666816,0.9091112702666816,0.9091112702666816,0.98,0.98,0.98,0.98,35.86864815811807,35.86864815811807,35.86864815811807,35.86864815811807,143.47459263247228,3443.3902231793345,0.0504307305150584,39.28989114120913,77.50901967930493,113.50287558423737,144.40176592820842,0.1
1976-03-10,1976-03-21,2875.4,1.0256864874470466,2949.2589260052373,0.092,1976,3,10,1976.03,1975,6,162,24,0.2548159712068525,104.27549691072271,0.0353565080336854,0.58,3,Normal,49,9,9,9,107,183.0,0.0620494858509669,2766.2589260052373,1100.0,,4,275.0,275.0,275.0,275.0,1666.2589260052378,51.0,9.0,16.0,71.0,1519.2589260052375,100.0,18.0,25.0,80.0,1626.2589260052375,1243.0,973.391314648978,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.67178335790716,14.67178335790716,14.67178335790716,14.67178335790716,,1.1,1.1,1.1,1.1,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.98,0.98,0.98,0.98,35.1454832397582,35.1454832397582,35.1454832397582,35.1454832397582,140.5819329590328,3373.966391016788,0.0476668669947709,38.587362560899074,76.09624455497129,111.36548942772876,141.5135189950111,0.09
1976-03-11,1976-03-22,2971.0,1.0206678201541772,3032.4040936780607,0.084,1976,3,11,1976.03,1975,6,163,24,0.2619997136937844,83.14516767282294,0.0274188944165335,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0788153533027692,2793.4040936780607,1100.0,,4,275.0,275.0,275.0,275.0,1693.4040936780607,41.0,7.0,13.0,67.0,1565.4040936780607,100.0,18.0,25.0,80.0,1709.4040936780607,1243.0,973.5920098812918,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.471088125593456,14.471088125593456,14.471088125593456,14.471088125593456,,1.1,1.1,1.1,1.1,0.9034978917879924,0.9034978917879924,0.9034978917879924,0.9034978917879924,0.98,0.98,0.98,0.98,34.56655579719179,34.56655579719179,34.56655579719179,34.56655579719179,138.26622318876716,3318.3893565304115,0.0455962394580009,38.02360140794992,74.9629807191662,109.6521186155109,139.2010280530566,0.085
1976-03-12,1976-03-23,3134.7,1.0270462736600223,3219.4819540420726,0.07200000000000001,1976,3,12,1976.03,1975,6,164,24,0.2781632408292351,187.077860364012,0.0581080630469554,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0742355457839838,2980.4819540420726,1100.0,,4,275.0,275.0,275.0,275.0,1880.4819540420729,41.0,7.0,13.0,67.0,1752.4819540420729,100.0,18.0,25.0,80.0,1896.4819540420729,1243.0,974.0260450930894,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.037052913796135,14.037052913796135,14.037052913796135,14.037052913796135,,1.1,1.1,1.1,1.1,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.98,0.98,0.98,0.98,33.30851015416878,33.30851015416878,33.30851015416878,33.30851015416878,133.23404061667512,3197.616974800203,0.0413836892141604,36.79432623744131,72.49327982097256,105.92166639352448,134.1745924337644,0.07
1976-03-13,1976-03-24,3304.0,1.0305800086263486,3405.0363485014564,0.062,1976,3,13,1976.03,1975,6,165,24,0.2941951405105258,185.55439445938327,0.0544941009340605,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0701901464591363,3166.0363485014564,1100.0,,4,275.0,275.0,275.0,275.0,2066.036348501456,41.000000000000064,7.0,13.0,67.0,1938.036348501456,100.0,18.0,25.0,80.0,2082.036348501456,1243.0,974.419243690872,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.643854316013133,13.643854316013133,13.643854316013133,13.643854316013133,,1.1,1.1,1.1,1.1,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.98,0.98,0.98,0.98,32.16304325857349,32.16304325857349,32.16304325857349,32.16304325857349,128.65217303429398,3087.6521528230555,0.0377829073956621,35.670294136719185,70.23659208862527,102.51695319832943,129.596806603821,0.06
1976-03-14,1976-03-25,3550.5,1.0311099251443765,3660.955789225109,0.05,1976,3,14,1976.03,1975,6,166,24,0.3163065801890493,255.9194407236528,0.0699050891236852,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0652834980153058,3421.955789225109,1100.0,,4,275.0,275.0,275.0,275.0,2321.955789225109,41.0,7.0,13.0,67.00000000000001,2193.9557892251087,100.0,18.0,25.0,80.0,2337.955789225109,1243.0,974.9615491724057,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.101548834479745,13.101548834479745,13.101548834479745,13.101548834479745,,1.1,1.1,1.1,1.1,0.8827616363547193,0.8827616363547193,0.8827616363547193,0.8827616363547193,0.98,0.98,0.98,0.98,30.57692921816404,30.57692921816404,30.57692921816404,30.57692921816404,122.30771687265616,2935.3852049437482,0.0334086844841533,34.10637826617259,67.09919401226625,97.78966726981967,123.25590611060555,0.05
1976-03-15,1976-03-26,3733.5,1.0389696969982536,3878.99336374298,0.043,1976,3,15,1976.03,1975,6,167,24,0.3351450266273935,218.03757451787124,0.0562098343750397,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0616139234044423,3639.99336374298,1100.0,,4,275.0,275.0,275.0,275.0,2539.99336374298,41.0,7.0,13.0,67.0,2411.99336374298,100.0,18.0,25.0,80.0,2555.99336374298,1243.0,975.4235811755507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.639516831334689,12.639516831334689,12.639516831334689,12.639516831334689,,1.1,1.1,1.1,1.1,0.8744966223760207,0.8744966223760207,0.8744966223760207,0.8744966223760207,0.98,0.98,0.98,0.98,29.222433962593488,29.222433962593488,29.222433962593488,29.222433962593488,116.88973585037395,2805.3536604089754,0.0301340386253156,32.764137134640826,64.40867670822175,93.74125242393373,117.83921184237362,0.045
1976-03-16,1976-03-27,3827.2,1.0332158534673264,3954.3237143901506,0.04,1976,3,16,1976.03,1975,6,168,24,0.3416535689233091,75.33035064717114,0.019050122369353998,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0604401706239316,3715.3237143901506,1100.0,,4,275.0,275.0,275.0,275.0,2615.323714390151,41.0,7.0,13.0,67.0,2487.3237143901506,100.0,18.0,25.0,80.0,2631.3237143901506,1243.0,975.5832097757317,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.479888231153796,12.479888231153796,12.479888231153796,12.479888231153796,,1.1,1.1,1.1,1.1,0.8714922696670528,0.8714922696670528,0.8714922696670528,0.8714922696670528,0.98,0.98,0.98,0.98,28.7542478547892,28.7542478547892,28.7542478547892,28.7542478547892,115.0169914191568,2760.407794059763,0.0290863873892264,32.298747259755565,63.47626787713297,92.33943950715143,115.96652759195268,0.04
1976-03-17,1976-03-28,3941.5,1.0317836618833252,4066.775303313126,0.037000000000000005,1976,3,17,1976.03,1975,6,169,25,0.3513693862062541,112.45158892297512,0.0276512913883791,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0587689218544459,3827.775303313126,1100.0,,4,275.0,275.0,275.0,275.0,2727.7753033131257,41.0,7.0,13.0,67.0,2599.7753033131257,100.0,18.0,25.0,80.0,2743.7753033131257,1243.0,975.802198805063,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.260899201822285,12.260899201822285,12.260899201822285,12.260899201822285,,1.1,1.1,1.1,1.1,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.98,0.98,0.98,0.98,28.11205346835662,28.11205346835662,28.11205346835662,28.11205346835662,112.44821387342648,2698.757132962236,0.0276504614803323,31.659209698049512,62.19533171781826,90.4146025167602,113.39751471431391,0.035
1976-03-18,1976-03-29,4058.0,1.02381464457025,4154.639827666075,0.035,1976,3,18,1976.03,1975,6,170,25,0.3589608811103488,87.86452435294859,0.0211485298359322,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0575260455571816,3915.639827666075,1100.0,,4,275.0,275.0,275.0,275.0,2815.639827666075,41.0,7.0,13.0,67.0,2687.6398276660752,100.0,18.0,25.0,80.0,2831.639827666075,1243.0,975.9629908846288,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.100107122256375,12.100107122256375,12.100107122256375,12.100107122256375,,1.1,1.1,1.1,1.1,0.864037163852366,0.864037163852366,0.864037163852366,0.864037163852366,0.98,0.98,0.98,0.98,27.640724019993574,27.640724019993574,27.640724019993574,27.640724019993574,110.5628960799743,2653.5095059193827,0.0266119087733495,31.188939176066842,61.25370900412711,89.00037681139233,111.51180790129476,0.035
1976-03-19,1976-03-30,4058.0,1.02381464457025,4154.639827666075,0.035,1976,3,19,1976.03,1975,6,171,25,0.3589608811103488,0.0,0.0,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0575260455571816,3915.639827666075,1100.0,,4,275.0,275.0,275.0,275.0,2815.639827666075,41.0,7.0,13.0,67.0,2687.6398276660752,100.0,18.0,25.0,80.0,2831.639827666075,1243.0,975.9629908846288,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.100107122256375,12.100107122256375,12.100107122256375,12.100107122256375,,1.1,1.1,1.1,1.1,0.864037163852366,0.864037163852366,0.864037163852366,0.864037163852366,0.98,0.98,0.98,0.98,27.640724019993574,27.640724019993574,27.640724019993574,27.640724019993574,110.5628960799743,2653.5095059193827,0.0266119087733495,31.188939176066842,61.25370900412711,89.00037681139233,111.51180790129476,0.035
1976-03-20,1976-03-31,4371.0,1.02116652338414,4463.518873712076,0.027000000000000003,1976,3,20,1976.03,1975,6,172,25,0.3856480306887233,308.8790460460013,0.0692007930928995,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0535451975811264,4224.518873712076,1100.0,,4,275.0,275.0,275.0,275.0,3124.5188737120757,41.0,7.0,13.0,67.0,2996.5188737120757,100.0,18.0,25.0,80.0,3140.5188737120757,1243.0,976.5282395388933,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.534858467992153,11.534858467992153,11.534858467992153,11.534858467992153,,1.1,1.1,1.1,1.1,0.8521400636266413,0.8521400636266413,0.8521400636266413,0.8521400636266413,0.98,0.98,0.98,0.98,25.98669392666976,25.98669392666976,25.98669392666976,25.98669392666976,103.94677570667903,2494.722616960297,0.0232880780047496,29.532762224809943,57.93940345674526,84.02735700176845,104.89262137576395,0.025
1976-03-21,1976-04-01,4488.5,1.019856096346048,4577.624088449235,0.024,1976,3,21,1976.03,1975,6,173,25,0.39550672124201397,114.10521473716015,0.0249267332861785,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0522104907222659,4338.624088449235,1100.0,,4,275.0,275.0,275.0,275.0,3238.6240884492363,41.0,7.0,13.0,67.0,3110.624088449236,100.0,18.0,25.0,80.0,3254.624088449236,1243.0,976.737052081862,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.326045925023164,11.326045925023164,11.326045925023164,11.326045925023164,,1.1,1.1,1.1,1.1,0.8475026203202082,0.8475026203202082,0.8475026203202082,0.8475026203202082,0.98,0.98,0.98,0.98,25.377401151625186,25.377401151625186,25.377401151625186,25.377401151625186,101.50960460650074,2436.230510556018,0.0221751726758518,28.920342985276804,56.71459856386488,82.19150392979448,102.4538629465997,0.025
1976-03-22,1976-04-02,4590.3,1.0274290583985215,4716.207606766735,0.021,1976,3,22,1976.03,1975,6,174,25,0.4074803372246459,138.5835183174986,0.0293845245740796,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0506763102746127,4477.207606766735,1100.0,,4,275.0,275.0,275.0,275.0,3377.2076067667354,41.0,7.0,13.0,67.0,3249.2076067667354,100.0,18.0,25.0,80.0,3393.2076067667354,1243.0,976.9906599203833,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.072438086502146,11.072438086502146,11.072438086502146,11.072438086502146,,1.1,1.1,1.1,1.1,0.8416944241182364,0.8416944241182364,0.8416944241182364,0.8416944241182364,0.98,0.98,0.98,0.98,24.639136730509048,24.639136730509048,24.639136730509048,24.639136730509048,98.55654692203619,2365.357126128868,0.0208974148594792,28.17660749365788,55.227694670610035,79.96413981526436,99.49837475161922,0.02
1976-03-23,1976-04-03,4658.7,1.03286830028639,4811.823550544204,0.02,1976,3,23,1976.03,1975,6,175,25,0.4157415547670193,95.61594377746952,0.0198710411495981,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0496693192278361,4572.823550544204,1100.0,,4,275.0,275.0,275.0,275.0,3472.823550544205,41.0,7.0,13.0,67.0,3344.823550544205,100.0,18.0,25.0,80.0,3488.823550544205,1243.0,977.1656370974957,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.897460909389407,10.897460909389407,10.897460909389407,10.897460909389407,,1.1,1.1,1.1,1.1,0.8375745599729962,0.8375745599729962,0.8375745599729962,0.8375745599729962,0.98,0.98,0.98,0.98,24.131069728371262,24.131069728371262,24.131069728371262,24.131069728371262,96.52427891348505,2316.5826939236413,0.0200598126468225,27.66368396953104,54.202577275200674,78.42939389140005,97.46408463133602,0.02
1976-03-24,1976-04-04,4710.2,1.0343477144724194,4871.984604707989,0.019,1976,3,24,1976.03,1975,6,176,26,0.4209394698467703,60.161054163784684,0.0123483670505955,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0490559842428576,4632.984604707989,1100.0,,4,275.0,275.0,275.0,275.0,3532.984604707989,41.0,7.0,13.0,67.0,3404.984604707989,100.0,18.0,25.0,80.0,3548.984604707989,1243.0,977.2757318266156,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.787366180269673,10.787366180269673,10.787366180269673,10.787366180269673,,1.1,1.1,1.1,1.1,0.8349352855243977,0.8349352855243977,0.8349352855243977,0.8349352855243977,0.98,0.98,0.98,0.98,23.81200765344984,23.81200765344984,23.81200765344984,23.81200765344984,95.24803061379934,2285.952734731184,0.0195501501629864,27.341145663589913,53.55812156946826,77.46496809994147,96.18678594474044,0.02
1976-03-25,1976-04-05,4762.0,1.0344991132552972,4926.2847773217245,0.018000000000000002,1976,3,25,1976.03,1975,6,177,26,0.4256310047605971,54.30017261373632,0.0110225403256645,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0485152626783255,4687.2847773217245,1100.0,,4,275.0,275.0,275.0,275.0,3587.284777321725,41.0,7.0,13.0,67.0,3459.284777321725,100.0,18.0,25.0,80.0,3603.284777321725,1243.0,977.3751011424988,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.687996864386562,10.687996864386562,10.687996864386562,10.687996864386562,,1.1,1.1,1.1,1.1,0.8325219073781354,0.8325219073781354,0.8325219073781354,0.8325219073781354,0.98,0.98,0.98,0.98,23.524465531836828,23.524465531836828,23.524465531836828,23.524465531836828,94.09786212734731,2258.348691056336,0.0191011820024147,27.05012268792377,52.97670570937222,76.5950604386111,95.03511614203327,0.02
1976-03-26,1976-04-06,4814.0,1.0404411601517063,5008.683744970315,0.017,1976,3,26,1976.03,1975,6,178,26,0.4327502755654351,82.39896764858986,0.0164512218866552,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.04771712732711499,4769.683744970315,1100.0,,4,275.0,275.0,275.0,275.0,3669.683744970315,41.0,7.0,13.0,67.0,3541.683744970316,100.0,18.0,25.0,80.0,3685.683744970315,1243.0,977.5233729672543,990.0072410492523,0.9219672131147539,0.48,988.6052738361377,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.546966088883279,10.546966088883279,10.546966088883279,10.546966088883279,,1.1,1.1,1.1,1.1,0.8290458435018245,0.8290458435018245,0.8290458435018245,0.8290458435018245,0.98,0.98,0.98,0.98,23.117127739833197,23.117127739833197,23.117127739833197,23.117127739833197,92.46851095933279,2219.2442630239866,0.0184616389589757,26.63732679879957,52.152143772371645,75.3617097615403,93.40315800652306,0.015
1976-03-27,1976-04-07,4901.3,1.0410803483758988,5102.6471114947935,0.016,1976,3,27,1976.03,1975,6,179,26,0.44086871043315,93.96336652447737,0.0184146315571784,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0468384340084192,4863.6471114947935,1100.0,,4,275.0,275.0,275.0,275.0,3763.647111494793,41.0,7.0,13.0,67.0,3635.647111494793,100.0,18.0,25.0,80.0,3779.647111494793,1243.0,977.6680765517019,990.0148809286943,0.9219672131147539,0.48,988.6129137155797,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.40990238387765,10.40990238387765,10.40990238387765,10.40990238387765,,1.1,1.1,1.1,1.1,0.8256103832262949,0.8256103832262949,0.8256103832262949,0.8256103832262949,0.98,0.98,0.98,0.98,22.72215824743331,22.72215824743331,22.72215824743331,22.72215824743331,90.88863298973324,2181.3271917535976,0.0178120553908161,26.23655699227557,51.3518167550186,74.1651551104136,91.82125496433004,0.015
1976-03-28,1976-04-08,5006.9,1.0490939277347406,5252.708386775073,0.013999999999999999,1976,3,28,1976.03,1975,6,180,26,0.4538340046173661,150.06127528027992,0.0285683621154554,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0455003366647458,5013.708386775073,1100.0,,4,275.0,275.0,275.0,275.0,3913.7083867750734,41.0,7.0,13.0,67.0,3785.7083867750734,100.0,18.0,25.0,80.0,3929.7083867750734,1243.0,977.8991709156337,990.0270819608037,0.9219672131147539,0.48,988.6251147476887,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.191009052055236,10.191009052055236,10.191009052055236,10.191009052055236,,1.1,1.1,1.1,1.1,0.8200070131925132,0.8200070131925132,0.8200070131925132,0.8200070131925132,0.98,0.98,0.98,0.98,22.09339875297478,22.09339875297478,22.09339875297478,22.09339875297478,88.37359501189913,2120.9662802855787,0.0168243862983904,25.59739818082621,50.07577927893758,72.25826392569422,89.30248155336771,0.015
1976-03-29,1976-04-09,5077.8,1.0488563670548379,5325.882860631057,0.013000000000000001,1976,3,29,1976.03,1975,6,181,26,0.4601562791585233,73.17447385598462,0.0137394073003164,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0448751890070074,5086.882860631057,1100.0,,4,275.0,275.0,275.0,275.0,3986.882860631057,41.00000000000011,7.0,13.0,67.0,3858.882860631057,100.0,18.0,25.0,80.0,4002.882860631057,1243.0,978.0118596053717,990.0330315577494,0.9219672131147539,0.48,988.6310643446345,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.084269959262839,10.084269959262839,10.084269959262839,10.084269959262839,,1.1,1.1,1.1,1.1,0.8172225017814141,0.8172225017814141,0.8172225017814141,0.8172225017814141,0.98,0.98,0.98,0.98,21.787758682706976,21.787758682706976,21.787758682706976,21.787758682706976,87.1510347308279,2091.624833539869,0.0163636784757412,25.28618571387302,49.454625092252066,71.33043314299486,88.0779637905455,0.015
1976-03-30,1976-04-10,5149.1,1.0517640453695436,5415.638246012318,0.012,1976,3,30,1976.03,1975,6,182,26,0.4679111444554642,89.75538538126057,0.0165733716515038,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0441314558216628,5176.638246012318,0.0,,0,275.0,275.0,275.0,275.0,5176.638246012318,1141.0,7.0,13.0,67.0,3948.6382460123177,1200.0,18.0,25.0,80.0,4092.6382460123177,1243.0,978.150082898859,990.0403292988684,0.9219672131147539,0.48,988.6383620857538,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.953344406894828,9.953344406894828,9.953344406894828,9.953344406894828,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.90497072445152,48.693908361681636,70.19453792630472,72.89110944012576,0.01
1976-03-31,1976-04-11,5220.8,1.0513249210841604,5488.757147996185,0.011000000000000001,1976,3,31,1976.03,1975,6,183,27,0.4742286175868703,73.11890198386754,0.0133215771826526,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0435435552267516,5249.757147996185,0.0,,0,275.0,275.0,275.0,275.0,5249.757147996185,1141.0,7.0,13.0,67.0,4021.7571479961853,1200.0,18.0,25.0,80.0,4165.757147996185,1243.0,978.262686007914,990.0462743774323,0.9219672131147539,0.48,988.6443071643173,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.846686376403298,9.846686376403298,9.846686376403298,9.846686376403298,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.5948116512382,48.0750960752775,69.27082121638139,18.384509557977367,0.01
1976-04-01,1976-04-12,5274.9,1.0497659876788779,5537.410608407315,0.01,1976,4,1,1976.04,1975,7,184,27,0.4784322765663919,48.653460411128435,0.0087863197894804,0.1,1,Wet,84,14,20,27,219,364.0,0.0657346954634983,5173.410608407314,0.0,,0,275.0,275.0,275.0,275.0,5173.410608407314,1116.0,4.0,5.0,53.0,3995.4106084073132,1200.0,18.0,25.0,80.0,4214.410608407314,1243.0,978.3376123369471,990.0502302443376,0.9219672131147539,0.48,988.648263031223,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.77571591427575,9.77571591427575,9.77571591427575,9.77571591427575,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.38859681295233,47.66371054512269,68.65684623221652,0.0,0.01
1976-04-02,1976-04-13,5274.9,1.0497659876788779,5537.410608407315,0.01,1976,4,2,1976.04,1975,7,185,27,0.4784322765663919,0.0,0.0,0.1,1,Wet,84,14,20,27,219,364.0,0.0657346954634983,5173.410608407314,0.0,,0,275.0,275.0,275.0,275.0,5173.410608407314,1116.0,4.0,5.0,53.0,3995.4106084073132,1200.0,18.0,25.0,80.0,4214.410608407314,1243.0,978.3376123369471,990.0502302443376,0.9219672131147539,0.48,988.648263031223,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.77571591427575,9.77571591427575,9.77571591427575,9.77571591427575,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.38859681295233,47.66371054512269,68.65684623221652,0.0,0.01
1976-04-03,1976-04-14,5113.4,1.0517640453695436,5378.090269592624,0.012,1976,4,3,1976.04,1975,7,186,27,0.4646669992928028,159.32033881468942,0.0296239614488206,0.1,1,Wet,84,14,20,27,219,364.0,0.067682017547759,5014.090269592624,1100.0,,4,275.0,275.0,275.0,275.0,3914.090269592624,16.0,4.0,5.0,53.0,3836.090269592624,100.0,18.0,25.0,80.0,4055.090269592624,1243.0,978.0922590151728,990.0372763855498,0.9219672131147539,0.48,988.6353091724353,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.008115377262428,10.008115377262428,10.008115377262428,10.008115377262428,,1.1,1.1,1.1,1.1,0.8152149587084322,0.8152149587084322,0.8152149587084322,0.8152149587084322,0.98,0.98,0.98,0.98,21.5701030755804,21.5701030755804,21.5701030755804,21.5701030755804,86.2804123023216,2070.7298952557185,0.0160429460974549,25.064346193726678,49.01191414084713,70.66930686393647,87.20583509746231,0.01
1976-04-04,1976-04-15,5113.4,1.0517640453695436,5378.090269592624,0.012,1976,4,4,1976.04,1975,7,187,27,0.4646669992928028,0.0,0.0,0.1,1,Wet,84,14,20,27,219,364.0,0.067682017547759,5014.090269592624,1100.0,,4,275.0,275.0,275.0,275.0,3914.090269592624,16.0,4.0,5.0,53.0,3836.090269592624,100.0,18.0,25.0,80.0,4055.090269592624,1243.0,978.0922590151728,990.0372763855498,0.9219672131147539,0.48,988.6353091724353,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.008115377262428,10.008115377262428,10.008115377262428,10.008115377262428,,1.1,1.1,1.1,1.1,0.8152149587084322,0.8152149587084322,0.8152149587084322,0.8152149587084322,0.98,0.98,0.98,0.98,21.5701030755804,21.5701030755804,21.5701030755804,21.5701030755804,86.2804123023216,2070.7298952557185,0.0160429460974549,25.064346193726678,49.01191414084713,70.66930686393647,87.20583509746231,0.01
