Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-04-05,1976-04-16,5077.8,1.0488563670548379,5325.882860631057,0.013000000000000001,1976,4,5,1976.04,1975,7,188,27,0.4601562791585233,52.20740896156713,0.0098025830322864,0.1,1,Wet,84,14,20,27,219,364.0,0.0683454761445635,4961.882860631057,1100.0,,4,275.0,275.0,275.0,275.0,3861.882860631057,16.0,4.0,5.0,53.0,3783.882860631057,100.0,18.0,25.0,80.0,4002.882860631057,1243.0,978.0118596053717,990.0330315577494,0.9219672131147539,0.48,988.6310643446345,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.084269959262839,10.084269959262839,10.084269959262839,10.084269959262839,,1.1,1.1,1.1,1.1,0.8172225017814141,0.8172225017814141,0.8172225017814141,0.8172225017814141,0.98,0.98,0.98,0.98,21.787758682706976,21.787758682706976,21.787758682706976,21.787758682706976,87.1510347308279,2091.624833539869,0.0163636784757412,25.28618571387302,49.454625092252066,71.33043314299486,88.0779637905455,0.015
1976-04-06,1976-04-17,5042.3,1.0490939277347406,5289.846311816883,0.013999999999999999,1976,4,6,1976.04,1975,7,189,27,0.4570427213409786,36.03654881417424,0.0068123999621071,0.1,1,Wet,84,14,20,27,219,364.0,0.06881107286366099,4925.846311816883,1100.0,,4,275.0,275.0,275.0,275.0,3825.846311816883,16.0,4.0,5.0,53.0,3747.846311816883,100.0,18.0,25.0,80.0,3966.846311816883,1243.0,977.9563633201981,990.0301015340747,0.9219672131147539,0.48,988.6281343209603,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.136836220762193,10.136836220762193,10.136836220762193,10.136836220762193,,1.1,1.1,1.1,1.1,0.8185980736232294,0.8185980736232294,0.8185980736232294,0.8185980736232294,0.98,0.98,0.98,0.98,21.938196641306483,21.938196641306483,21.938196641306483,21.938196641306483,87.7527865652259,2106.0668775654212,0.0165889104129919,25.439416159415067,49.760449626888324,71.78722206004026,88.68074843753179,0.015
1976-04-07,1976-04-18,5006.9,1.0490939277347406,5252.708386775073,0.013999999999999999,1976,4,7,1976.04,1975,7,190,28,0.4538340046173661,37.137925041810384,0.0070702430645709,0.1,1,Wet,84,14,20,27,219,364.0,0.06929758387434101,4888.708386775073,1100.0,,4,275.0,275.0,275.0,275.0,3788.7083867750734,16.0,4.0,5.0,53.0,3710.7083867750734,100.0,18.0,25.0,80.0,3929.7083867750734,1243.0,977.8991709156337,990.0270819608037,0.9219672131147539,0.48,988.6251147476887,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.191009052055236,10.191009052055236,10.191009052055236,10.191009052055236,,1.1,1.1,1.1,1.1,0.8200070131925132,0.8200070131925132,0.8200070131925132,0.8200070131925132,0.98,0.98,0.98,0.98,22.09339875297478,22.09339875297478,22.09339875297478,22.09339875297478,88.37359501189913,2120.9662802855787,0.0168243862983904,25.59739818082621,50.07577927893758,72.25826392569422,89.30248155336771,0.015
1976-04-08,1976-04-19,4954.0,1.0423519543109518,5163.811581656455,0.015,1976,4,8,1976.04,1975,7,191,28,0.4461533206551177,88.89680511861752,0.0172153463992388,0.1,1,Wet,84,14,20,27,219,364.0,0.0704905657853681,4799.811581656455,1100.0,,4,275.0,275.0,275.0,275.0,3699.811581656455,16.0,4.0,5.0,53.0,3621.811581656455,100.0,18.0,25.0,80.0,3840.811581656455,1243.0,977.7622698357508,990.0198540282696,0.9219672131147539,0.48,988.617886815155,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.32068219940409,10.32068219940409,10.32068219940409,10.32068219940409,,1.1,1.1,1.1,1.1,0.8233438226746864,0.8233438226746864,0.8233438226746864,0.8233438226746864,0.98,0.98,0.98,0.98,22.465568525925466,22.465568525925466,22.465568525925466,22.465568525925466,89.86227410370184,2156.6945784888444,0.0174023146822246,25.97588354639257,50.831341926335824,73.38721661994606,90.79331908717865,0.015
1976-04-09,1976-04-20,4918.8,1.0423519543109518,5127.12079286471,0.015,1976,4,9,1976.04,1975,7,192,28,0.4429832365035109,36.690788791745035,0.0071562169634869,0.1,1,Wet,84,14,20,27,219,364.0,0.0709950115680071,4763.12079286471,1100.0,,4,275.0,275.0,275.0,275.0,3663.12079286471,16.0,4.0,5.0,53.0,3585.120792864711,100.0,18.0,25.0,80.0,3804.120792864711,1243.0,977.7057660210116,990.0168708103056,0.9219672131147539,0.48,988.6149035971907,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.374202796179093,10.374202796179093,10.374202796179093,10.374202796179093,,1.1,1.1,1.1,1.1,0.8247063324997436,0.8247063324997436,0.8247063324997436,0.8247063324997436,0.98,0.98,0.98,0.98,22.61943952576472,22.61943952576472,22.61943952576472,22.61943952576472,90.47775810305887,2171.466194473413,0.017646894184543998,26.132236475704843,51.143517397559464,73.85379734762441,91.40979251210312,0.015
1976-04-10,1976-04-21,4883.8,1.0410803483758988,5084.428205398215,0.016,1976,4,10,1976.04,1975,7,193,28,0.4392945969464057,42.69258746649484,0.0083967332690758,0.1,1,Wet,84,14,20,27,219,364.0,0.0715911377435786,4720.428205398215,1100.0,,4,275.0,275.0,275.0,275.0,3620.4282053982147,16.0,4.0,5.0,53.0,3542.4282053982147,100.0,18.0,25.0,80.0,3761.4282053982147,1243.0,977.6400194363133,990.0133996040963,0.9219672131147539,0.48,988.6114323909816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.43647817466838,10.43647817466838,10.43647817466838,10.43647817466838,,1.1,1.1,1.1,1.1,0.8262809018332693,0.8262809018332693,0.8262809018332693,0.8262809018332693,0.98,0.98,0.98,0.98,22.798667299618398,22.798667299618398,22.798667299618398,22.798667299618398,91.19466919847359,2188.672060763366,0.0179360717694176,26.31426251393651,51.50699268354935,74.39715586405704,92.12797114172264,0.015
1976-04-11,1976-04-22,4831.4,1.0404411601517063,5026.787421156953,0.017,1976,4,11,1976.04,1975,7,194,28,0.4343144331879608,57.64078424126092,0.0114667240549421,0.1,1,Wet,84,14,20,27,219,364.0,0.0724120535648636,4662.787421156953,1100.0,,4,275.0,275.0,275.0,275.0,3562.7874211569538,16.0,4.0,5.0,53.0,3484.7874211569538,100.0,18.0,25.0,80.0,3703.7874211569538,1243.0,977.5512526285817,990.008713004852,0.9219672131147539,0.48,988.6067457917372,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.520558383155574,10.520558383155574,10.520558383155574,10.520558383155574,,1.1,1.1,1.1,1.1,0.8283883256082124,0.8283883256082124,0.8283883256082124,0.8283883256082124,0.98,0.98,0.98,0.98,23.040958276688748,23.040958276688748,23.040958276688748,23.040958276688748,92.16383310675499,2211.93199456212,0.0183345396144766,26.560106429299488,51.99793666056224,75.13115741792005,93.0983565705006,0.015
1976-04-12,1976-04-23,4762.0,1.0344991132552972,4926.2847773217245,0.018000000000000002,1976,4,12,1976.04,1975,7,195,28,0.4256310047605971,100.50264383522881,0.0204013061319344,0.1,1,Wet,84,14,20,27,219,364.0,0.0738893540372824,4562.2847773217245,1100.0,,4,275.0,275.0,275.0,275.0,3462.284777321725,16.0,4.0,5.0,53.0,3384.284777321725,100.0,18.0,25.0,80.0,3603.284777321725,1243.0,977.3751011424988,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.687996864386562,10.687996864386562,10.687996864386562,10.687996864386562,,1.1,1.1,1.1,1.1,0.8325219073781354,0.8325219073781354,0.8325219073781354,0.8325219073781354,0.98,0.98,0.98,0.98,23.524465531836828,23.524465531836828,23.524465531836828,23.524465531836828,94.09786212734731,2258.348691056336,0.0191011820024147,27.05012268792377,52.97670570937222,76.5950604386111,95.03511614203327,0.02
1976-04-13,1976-04-24,4693.0,1.0343477144724194,4854.193824019064,0.019,1976,4,13,1976.04,1975,7,196,28,0.4194023463952471,72.09095330266155,0.014851272099178999,0.1,1,Wet,84,14,20,27,219,364.0,0.0749867049393226,4490.193824019064,1100.0,,4,275.0,275.0,275.0,275.0,3390.193824019064,16.0,4.0,5.0,52.99999999999997,3312.1938240190643,100.0,18.0,25.0,80.0,3531.1938240190643,1243.0,977.2431746979547,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.819923308930427,10.819923308930427,10.819923308930427,10.819923308930427,,1.1,1.1,1.1,1.1,0.8357195563378652,0.8357195563378652,0.8357195563378652,0.8357195563378652,0.98,0.98,0.98,0.98,23.906308769021923,23.906308769021923,23.906308769021923,23.906308769021923,95.62523507608769,2295.0056418261042,0.0196995090313295,27.43649574603523,53.748615292749996,77.74998259763811,96.56411632694328,0.02
1976-04-14,1976-04-25,4607.3,1.0274290583985215,4733.67390075951,0.021,1976,4,14,1976.04,1975,7,197,29,0.4089894250256215,120.51992325955416,0.0254601237402975,0.1,1,Wet,84,14,20,27,219,364.0,0.076895875725955,4369.67390075951,1100.0,,4,275.0,275.0,275.0,275.0,3269.6739007595093,16.0,4.0,5.0,53.00000000000003,3191.6739007595093,100.0,18.0,25.0,80.0,3410.6739007595093,1243.0,977.02262323839,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.040474768495374,11.040474768495374,11.040474768495374,11.040474768495374,,1.1,1.1,1.1,1.1,0.8409486997493142,0.8409486997493142,0.8409486997493142,0.8409486997493142,0.98,0.98,0.98,0.98,24.5462430337786,24.5462430337786,24.5462430337786,24.5462430337786,98.1849721351144,2356.439331242745,0.0207418115809288,28.082890594636996,55.04037204047785,79.68363452039107,99.12642609200121,0.02
1976-04-15,1976-04-26,4522.3,1.016910753737044,4598.775501625035,0.023,1976,4,15,1976.04,1975,7,198,29,0.397334203340403,134.89839913447486,0.0293335473946938,0.1,1,Wet,84,14,20,27,219,364.0,0.0791515045410188,4234.775501625035,1100.0,,4,275.0,275.0,275.0,275.0,3134.775501625035,16.0,4.0,5.0,53.0,3056.775501625035,100.0,18.0,25.0,80.0,3275.775501625035,1243.0,976.7757591679738,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.28733883891148,11.28733883891148,11.28733883891148,11.28733883891148,,1.1,1.1,1.1,1.1,0.8466286173018993,0.8466286173018993,0.8466286173018993,0.8466286173018993,0.98,0.98,0.98,0.98,25.26459167446453,25.26459167446453,25.26459167446453,25.26459167446453,101.05836669785812,2425.4008007485954,0.0219750598093226,28.806817491362533,56.48758638718013,81.85132009647401,102.0021683445463,0.025
1976-04-16,1976-04-27,4488.5,1.019856096346048,4577.624088449235,0.024,1976,4,16,1976.04,1975,7,199,29,0.39550672124201397,21.15141317579855,0.0046206094618319,0.1,1,Wet,84,14,20,27,219,364.0,0.0795172327318192,4213.624088449235,1100.0,,4,275.0,275.0,275.0,275.0,3113.6240884492363,16.0,4.0,5.0,53.0,3035.6240884492363,100.0,18.0,25.0,80.0,3254.6240884492363,1243.0,976.737052081862,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.326045925023164,11.326045925023164,11.326045925023164,11.326045925023164,,1.1,1.1,1.1,1.1,0.8475026203202082,0.8475026203202082,0.8475026203202082,0.8475026203202082,0.98,0.98,0.98,0.98,25.377401151625186,25.377401151625186,25.377401151625186,25.377401151625186,101.50960460650074,2436.230510556018,0.0221751726758518,28.920342985276804,56.71459856386488,82.19150392979448,102.4538629465997,0.025
1976-04-17,1976-04-28,4454.8,1.0219479959313147,4552.57393227482,0.025,1976,4,17,1976.04,1975,7,200,29,0.3933423877485444,25.05015617441586,0.0055024161160407,0.1,1,Wet,84,14,20,27,219,364.0,0.0799547696347058,4188.57393227482,1100.0,,4,275.0,275.0,275.0,275.0,3088.5739322748204,16.0,4.0,5.0,53.00000000000003,3010.57393227482,100.0,18.0,25.0,80.0,3229.57393227482,1243.0,976.6912102960628,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.371887710822378,11.371887710822378,11.371887710822378,11.371887710822378,,1.1,1.1,1.1,1.1,0.8485319105001349,0.8485319105001349,0.8485319105001349,0.8485319105001349,0.98,0.98,0.98,0.98,25.511060867330748,25.511060867330748,25.511060867330748,25.511060867330748,102.04424346932299,2449.061843263752,0.0224146263163119,29.05479596650283,56.98346977281499,82.59444336044669,102.98895568371931,0.025
1976-04-18,1976-04-29,4438.0,1.0219479959313147,4535.405205943174,0.025,1976,4,18,1976.04,1975,7,201,29,0.3918590097934903,17.168726331646212,0.0037854889589905,0.1,1,Wet,84,14,20,27,219,364.0,0.0802574375323766,4171.405205943174,1100.0,,4,275.0,275.0,275.0,275.0,3071.4052059431738,16.0,4.0,5.0,53.0,2993.4052059431738,100.0,18.0,25.0,80.0,3212.4052059431738,1243.0,976.6597915268761,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.403306480009249,11.403306480009249,11.403306480009249,11.403306480009249,,1.1,1.1,1.1,1.1,0.8492337181049913,0.8492337181049913,0.8492337181049913,0.8492337181049913,0.98,0.98,0.98,0.98,25.60270208688064,25.60270208688064,25.60270208688064,25.60270208688064,102.41080834752256,2457.859400340541,0.0225802995977788,29.146946547244557,57.167747115151,82.87060757934137,103.35569434601321,0.025
1976-04-19,1976-04-30,4421.2,1.0209694160596139,4513.909982282766,0.026000000000000002,1976,4,19,1976.04,1975,7,202,29,0.3900018224692309,21.49522366040856,0.0047619965273516,0.1,1,Wet,84,14,20,27,219,364.0,0.0806396231711999,4149.909982282766,1100.0,,4,275.0,275.0,275.0,275.0,3049.9099822827657,16.0,4.0,5.0,53.0,2971.9099822827657,100.0,18.0,25.0,80.0,3190.9099822827657,1243.0,976.6204552675773,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.442642739307828,11.442642739307828,11.442642739307828,11.442642739307828,,1.1,1.1,1.1,1.1,0.8501082054817412,0.8501082054817412,0.8501082054817412,0.8501082054817412,0.98,0.98,0.98,0.98,25.717474844236445,25.717474844236445,25.717474844236445,25.717474844236445,102.86989937694578,2468.877585046698,0.0227895327511433,29.262317141230888,57.39847382588507,83.21642166896864,103.81502397754413,0.025
1976-04-20,1976-05-01,4421.2,1.0209694160596139,4513.909982282766,0.026000000000000002,1976,4,20,1976.04,1975,7,203,29,0.3900018224692309,0.0,0.0,0.1,1,Wet,84,14,20,27,219,364.0,0.0806396231711999,4149.909982282766,1100.0,,4,275.0,275.0,275.0,275.0,3049.9099822827657,16.0,4.0,5.0,53.0,2971.9099822827657,100.0,18.0,25.0,80.0,3190.9099822827657,1243.0,976.6204552675773,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.442642739307828,11.442642739307828,11.442642739307828,11.442642739307828,,1.1,1.1,1.1,1.1,0.8501082054817412,0.8501082054817412,0.8501082054817412,0.8501082054817412,0.98,0.98,0.98,0.98,25.717474844236445,25.717474844236445,25.717474844236445,25.717474844236445,102.86989937694578,2468.877585046698,0.0227895327511433,29.262317141230888,57.39847382588507,83.21642166896864,103.81502397754413,0.025
1976-04-21,1976-05-02,4404.4,1.0209694160596139,4496.757696092964,0.026000000000000002,1976,4,21,1976.04,1975,7,204,30,0.38851986494243196,17.152286189802002,0.0038143674507311,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0656028231755321,4201.757696092964,1100.0,,4,275.0,275.0,275.0,275.0,3101.7576960929637,30.0,4.0,7.0,55.0,3005.7576960929637,100.0,18.0,25.0,80.0,3173.7576960929637,1243.0,976.5890665838499,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.474031423035129,11.474031423035129,11.474031423035129,11.474031423035129,,1.1,1.1,1.1,1.1,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.98,0.98,0.98,0.98,25.80908815005046,25.80908815005046,25.80908815005046,25.80908815005046,103.23635260020184,2477.6724624048443,0.0229579531692133,29.35437528734144,57.58259459330656,83.49242362081289,104.18172735703301,0.025
1976-04-22,1976-05-03,4387.7,1.02116652338414,4480.572354652592,0.027000000000000003,1976,4,22,1976.04,1975,7,205,30,0.3871214514419839,16.185341440371303,0.0036123379245431,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0658398027416462,4185.572354652592,1100.0,,4,275.0,275.0,275.0,275.0,3085.572354652593,30.0,4.0,7.0,55.0,2989.572354652593,100.0,18.0,25.0,80.0,3157.572354652593,1243.0,976.5594474090143,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.503650597871072,11.503650597871072,11.503650597871072,11.503650597871072,,1.1,1.1,1.1,1.1,0.8514552931628665,0.8514552931628665,0.8514552931628665,0.8514552931628665,0.98,0.98,0.98,0.98,25.89556010125884,25.89556010125884,25.89556010125884,25.89556010125884,103.58224040503536,2485.973769720849,0.0231180822908654,29.441239818868013,57.75633902048933,83.7528996777598,104.52787358439272,0.025
1976-04-23,1976-05-04,4387.7,1.02116652338414,4480.572354652592,0.027000000000000003,1976,4,23,1976.04,1975,7,206,30,0.3871214514419839,0.0,0.0,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0658398027416462,4185.572354652592,1100.0,,4,275.0,275.0,275.0,275.0,3085.572354652593,30.0,4.0,7.0,55.0,2989.572354652593,100.0,18.0,25.0,80.0,3157.572354652593,1243.0,976.5594474090143,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.503650597871072,11.503650597871072,11.503650597871072,11.503650597871072,,1.1,1.1,1.1,1.1,0.8514552931628665,0.8514552931628665,0.8514552931628665,0.8514552931628665,0.98,0.98,0.98,0.98,25.89556010125884,25.89556010125884,25.89556010125884,25.89556010125884,103.58224040503536,2485.973769720849,0.0231180822908654,29.441239818868013,57.75633902048933,83.7528996777598,104.52787358439272,0.025
1976-04-24,1976-05-05,4387.7,1.02116652338414,4480.572354652592,0.027000000000000003,1976,4,24,1976.04,1975,7,207,30,0.3871214514419839,0.0,0.0,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0658398027416462,4185.572354652592,1100.0,,4,275.0,275.0,275.0,275.0,3085.572354652593,30.0,4.0,7.0,55.0,2989.572354652593,100.0,18.0,25.0,80.0,3157.572354652593,1243.0,976.5594474090143,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.503650597871072,11.503650597871072,11.503650597871072,11.503650597871072,,1.1,1.1,1.1,1.1,0.8514552931628665,0.8514552931628665,0.8514552931628665,0.8514552931628665,0.98,0.98,0.98,0.98,25.89556010125884,25.89556010125884,25.89556010125884,25.89556010125884,103.58224040503536,2485.973769720849,0.0231180822908654,29.441239818868013,57.75633902048933,83.7528996777598,104.52787358439272,0.025
1976-04-25,1976-05-06,4354.3,1.0209246978869104,4445.4124120089755,0.027999999999999997,1976,4,25,1976.04,1975,7,208,30,0.3840836323975754,35.1599426436178,0.0079092645147243,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0663605471571271,4150.4124120089755,1100.0,,4,275.0,275.0,275.0,275.0,3050.4124120089746,30.0,4.0,7.0,55.0,2954.4124120089746,100.0,18.0,25.0,80.0,3122.4124120089746,1243.0,976.4951047139764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.567993292908866,11.567993292908866,11.567993292908866,11.567993292908866,,1.1,1.1,1.1,1.1,0.8528639178121742,0.8528639178121742,0.8528639178121742,0.8528639178121742,0.98,0.98,0.98,0.98,26.083480755767606,26.083480755767606,26.083480755767606,26.083480755767606,104.33392302307043,2504.0141525536906,0.0234700210808831,29.629925302476444,58.133770268599825,84.31881001173029,105.2800822284466,0.03
1976-04-26,1976-05-07,4354.3,1.0209246978869104,4445.4124120089755,0.027999999999999997,1976,4,26,1976.04,1975,7,209,30,0.3840836323975754,0.0,0.0,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0663605471571271,4150.4124120089755,1100.0,,4,275.0,275.0,275.0,275.0,3050.4124120089746,30.0,4.0,7.0,55.0,2954.4124120089746,100.0,18.0,25.0,80.0,3122.4124120089746,1243.0,976.4951047139764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.567993292908866,11.567993292908866,11.567993292908866,11.567993292908866,,1.1,1.1,1.1,1.1,0.8528639178121742,0.8528639178121742,0.8528639178121742,0.8528639178121742,0.98,0.98,0.98,0.98,26.083480755767606,26.083480755767606,26.083480755767606,26.083480755767606,104.33392302307043,2504.0141525536906,0.0234700210808831,29.629925302476444,58.133770268599825,84.31881001173029,105.2800822284466,0.03
1976-04-27,1976-05-08,4371.0,1.02116652338414,4463.518873712076,0.027000000000000003,1976,4,27,1976.04,1975,7,210,30,0.3856480306887233,18.10646170310156,0.0040565442233793,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0660913526628966,4168.518873712076,1100.0,,4,275.0,275.0,275.0,275.0,3068.5188737120757,30.0,4.0,7.0,55.0,2972.5188737120757,100.0,18.0,25.0,80.0,3140.5188737120757,1243.0,976.5282395388933,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.534858467992153,11.534858467992153,11.534858467992153,11.534858467992153,,1.1,1.1,1.1,1.1,0.8521400636266413,0.8521400636266413,0.8521400636266413,0.8521400636266413,0.98,0.98,0.98,0.98,25.98669392666976,25.98669392666976,25.98669392666976,25.98669392666976,103.94677570667903,2494.722616960297,0.0232880780047496,29.532762224809943,57.93940345674526,84.02735700176845,104.89262137576395,0.025
1976-04-28,1976-05-09,4387.7,1.02116652338414,4480.572354652592,0.027000000000000003,1976,4,28,1976.04,1975,7,211,31,0.3871214514419839,17.053480940516238,0.0038060943090915,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0658398027416462,4185.572354652592,1100.0,,4,275.0,275.0,275.0,275.0,3085.572354652593,30.0,4.0,7.0,55.0,2989.572354652593,100.0,18.0,25.0,80.0,3157.572354652593,1243.0,976.5594474090143,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.503650597871072,11.503650597871072,11.503650597871072,11.503650597871072,,1.1,1.1,1.1,1.1,0.8514552931628665,0.8514552931628665,0.8514552931628665,0.8514552931628665,0.98,0.98,0.98,0.98,25.89556010125884,25.89556010125884,25.89556010125884,25.89556010125884,103.58224040503536,2485.973769720849,0.0231180822908654,29.441239818868013,57.75633902048933,83.7528996777598,104.52787358439272,0.025
1976-04-29,1976-05-10,4404.4,1.0209694160596139,4496.757696092964,0.026000000000000002,1976,4,29,1976.04,1975,7,212,31,0.38851986494243196,16.185341440371303,0.0035993359069433,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0656028231755321,4201.757696092964,1100.0,,4,275.0,275.0,275.0,275.0,3101.7576960929637,30.0,4.0,7.0,55.0,3005.7576960929637,100.0,18.0,25.0,80.0,3173.7576960929637,1243.0,976.5890665838499,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.474031423035129,11.474031423035129,11.474031423035129,11.474031423035129,,1.1,1.1,1.1,1.1,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.98,0.98,0.98,0.98,25.80908815005046,25.80908815005046,25.80908815005046,25.80908815005046,103.23635260020184,2477.6724624048443,0.0229579531692133,29.35437528734144,57.58259459330656,83.49242362081289,104.18172735703301,0.025
1976-04-30,1976-05-11,4421.2,1.0209694160596139,4513.909982282766,0.026000000000000002,1976,4,30,1976.04,1975,7,213,31,0.3900018224692309,17.152286189802002,0.0037998733375555,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.065353540756879,4218.909982282766,1100.0,,4,275.0,275.0,275.0,275.0,3118.9099822827657,30.0,4.0,7.0,55.0,3022.9099822827657,100.0,18.0,25.0,80.0,3190.9099822827657,1243.0,976.6204552675773,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.442642739307828,11.442642739307828,11.442642739307828,11.442642739307828,,1.1,1.1,1.1,1.1,0.8501082054817412,0.8501082054817412,0.8501082054817412,0.8501082054817412,0.98,0.98,0.98,0.98,25.717474844236445,25.717474844236445,25.717474844236445,25.717474844236445,102.86989937694578,2468.877585046698,0.0227895327511433,29.262317141230888,57.39847382588507,83.21642166896864,103.81502397754413,0.025
1976-05-01,1976-05-12,4471.6,1.019856096346048,4560.388520420988,0.024,1976,5,1,1976.05,1975,8,214,31,0.3940175681643733,46.47853813822258,0.0101917935127886,0.1,1,Wet,71,14,18,24,213,340.0,0.0745550512807214,4220.388520420988,1100.0,,4,275.0,275.0,275.0,275.0,3120.3885204209882,29.0,4.0,7.0,56.0,3024.3885204209882,100.0,18.0,25.0,80.0,3237.3885204209882,1243.0,976.7055109923703,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.357587014514893,11.357587014514893,11.357587014514893,11.357587014514893,,1.1,1.1,1.1,1.1,0.8482114921316755,0.8482114921316755,0.8482114921316755,0.8482114921316755,0.98,0.98,0.98,0.98,25.469358235465652,25.469358235465652,25.469358235465652,25.469358235465652,101.87743294186261,2445.0583906047023,0.02233963893332,29.01285232886679,56.89959333916411,82.4687433178412,102.82202940463822,0.025
1976-05-02,1976-05-13,4505.4,1.016910753737044,4581.589709886878,0.024,1976,5,2,1976.05,1975,8,215,31,0.3958493509342263,21.20118946588991,0.004627474481213,0.1,1,Wet,71,14,18,24,213,340.0,0.0742100496834743,4241.589709886878,1100.0,,4,275.0,275.0,275.0,275.0,3141.589709886878,29.0,4.0,7.0,56.0,3045.589709886878,100.0,18.0,25.0,80.0,3258.589709886878,1243.0,976.7443091690931,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.318788837792294,11.318788837792294,11.318788837792294,11.318788837792294,,1.1,1.1,1.1,1.1,0.8473390982034676,0.8473390982034676,0.8473390982034676,0.8473390982034676,0.98,0.98,0.98,0.98,25.356247426725197,25.356247426725197,25.356247426725197,25.356247426725197,101.42498970690079,2434.1997529656187,0.0221375103685146,28.89905810301929,56.6720343010813,82.1277156949771,102.36915388472104,0.025
1976-05-03,1976-05-14,4505.4,1.016910753737044,4581.589709886878,0.024,1976,5,3,1976.05,1975,8,216,31,0.3958493509342263,0.0,0.0,0.1,1,Wet,71,14,18,24,213,340.0,0.0742100496834743,4241.589709886878,1100.0,,4,275.0,275.0,275.0,275.0,3141.589709886878,29.0,4.0,7.0,56.0,3045.589709886878,100.0,18.0,25.0,80.0,3258.589709886878,1243.0,976.7443091690931,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.318788837792294,11.318788837792294,11.318788837792294,11.318788837792294,,1.1,1.1,1.1,1.1,0.8473390982034676,0.8473390982034676,0.8473390982034676,0.8473390982034676,0.98,0.98,0.98,0.98,25.356247426725197,25.356247426725197,25.356247426725197,25.356247426725197,101.42498970690079,2434.1997529656187,0.0221375103685146,28.89905810301929,56.6720343010813,82.1277156949771,102.36915388472104,0.025
1976-05-04,1976-05-15,4471.6,1.019856096346048,4560.388520420988,0.024,1976,5,4,1976.05,1975,8,217,31,0.3940175681643733,21.20118946588991,0.0046489875524756,0.1,1,Wet,71,14,18,24,213,340.0,0.0745550512807214,4220.388520420988,1100.0,,4,275.0,275.0,275.0,275.0,3120.3885204209882,29.0,4.0,7.0,56.0,3024.3885204209882,100.0,18.0,25.0,80.0,3237.3885204209882,1243.0,976.7055109923703,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.357587014514893,11.357587014514893,11.357587014514893,11.357587014514893,,1.1,1.1,1.1,1.1,0.8482114921316755,0.8482114921316755,0.8482114921316755,0.8482114921316755,0.98,0.98,0.98,0.98,25.469358235465652,25.469358235465652,25.469358235465652,25.469358235465652,101.87743294186261,2445.0583906047023,0.02233963893332,29.01285232886679,56.89959333916411,82.4687433178412,102.82202940463822,0.025
1976-05-05,1976-05-16,4438.0,1.0219479959313147,4535.405205943174,0.025,1976,5,5,1976.05,1975,8,218,32,0.3918590097934903,24.98331447781402,0.0055085076952057,0.1,1,Wet,71,14,18,24,213,340.0,0.0749657383544177,4195.405205943174,1100.0,,4,275.0,275.0,275.0,275.0,3095.4052059431738,29.0,3.9999999999999862,7.0,56.0,2999.4052059431738,100.0,18.0,25.0,80.0,3212.4052059431738,1243.0,976.6597915268761,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.403306480009249,11.403306480009249,11.403306480009249,11.403306480009249,,1.1,1.1,1.1,1.1,0.8492337181049913,0.8492337181049913,0.8492337181049913,0.8492337181049913,0.98,0.98,0.98,0.98,25.60270208688064,25.60270208688064,25.60270208688064,25.60270208688064,102.41080834752256,2457.859400340541,0.0225802995977788,29.146946547244557,57.167747115151,82.87060757934137,103.35569434601321,0.025
1976-05-06,1976-05-17,4404.4,1.0209694160596139,4496.757696092964,0.026000000000000002,1976,5,6,1976.05,1975,8,219,32,0.38851986494243196,38.64750985021056,0.0085945279826372,0.1,1,Wet,71,14,18,24,213,340.0,0.0756100334904438,4156.757696092964,1100.0,,4,275.0,275.0,275.0,275.0,3056.7576960929637,29.0,4.000000000000013,7.0,56.0,2960.757696092963,100.0,18.0,25.0,80.0,3173.757696092963,1243.0,976.5890665838499,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.474031423035129,11.474031423035129,11.474031423035129,11.474031423035129,,1.1,1.1,1.1,1.1,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.8508026797562885,0.98,0.98,0.98,0.98,25.80908815005046,25.80908815005046,25.80908815005046,25.80908815005046,103.23635260020184,2477.6724624048443,0.0229579531692133,29.35437528734144,57.58259459330656,83.49242362081289,104.18172735703301,0.025
1976-05-07,1976-05-18,4371.0,1.02116652338414,4463.518873712076,0.027000000000000003,1976,5,7,1976.05,1975,8,220,32,0.3856480306887233,33.238822380887534,0.0074467753629648,0.1,1,Wet,71,14,18,24,213,340.0,0.0761730844250334,4123.518873712076,1100.0,,4,275.0,275.0,275.0,275.0,3023.5188737120757,29.0,4.0,7.0,56.0,2927.5188737120757,100.0,18.0,25.0,80.0,3140.5188737120757,1243.0,976.5282395388933,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.534858467992153,11.534858467992153,11.534858467992153,11.534858467992153,,1.1,1.1,1.1,1.1,0.8521400636266413,0.8521400636266413,0.8521400636266413,0.8521400636266413,0.98,0.98,0.98,0.98,25.98669392666976,25.98669392666976,25.98669392666976,25.98669392666976,103.94677570667903,2494.722616960297,0.0232880780047496,29.532762224809943,57.93940345674526,84.02735700176845,104.89262137576395,0.025
1976-05-08,1976-05-19,4354.3,1.0209246978869104,4445.4124120089755,0.027999999999999997,1976,5,8,1976.05,1975,8,221,32,0.3840836323975754,18.10646170310156,0.0040730667989741,0.1,1,Wet,71,14,18,24,213,340.0,0.0764833424861804,4105.4124120089755,1100.0,,4,275.0,275.0,275.0,275.0,3005.4124120089746,29.0,4.0,7.0,56.0,2909.412412008975,100.0,18.0,25.0,80.0,3122.412412008975,1243.0,976.4951047139764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.567993292908866,11.567993292908866,11.567993292908866,11.567993292908866,,1.1,1.1,1.1,1.1,0.8528639178121742,0.8528639178121742,0.8528639178121742,0.8528639178121742,0.98,0.98,0.98,0.98,26.083480755767606,26.083480755767606,26.083480755767606,26.083480755767606,104.33392302307043,2504.0141525536906,0.0234700210808831,29.629925302476444,58.133770268599825,84.31881001173029,105.2800822284466,0.03
1976-05-09,1976-05-20,4337.7,1.0209246978869104,4428.465062024051,0.027999999999999997,1976,5,9,1976.05,1975,8,222,32,0.3826193813588779,16.947349984923676,0.0038269128800979,0.1,1,Wet,71,14,18,24,213,340.0,0.0767760375746537,4088.465062024051,1100.0,,4,275.0,275.0,275.0,275.0,2988.465062024051,29.0,3.9999999999999862,7.0,56.0,2892.465062024051,100.0,18.0,25.0,80.0,3105.465062024051,1243.0,976.464091063504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.599006943381324,11.599006943381324,11.599006943381324,11.599006943381324,,1.1,1.1,1.1,1.1,0.8535384491921326,0.8535384491921326,0.8535384491921326,0.8535384491921326,0.98,0.98,0.98,0.98,26.174095025286107,26.174095025286107,26.174095025286107,26.174095025286107,104.69638010114443,2512.7131224274663,0.0236416859193402,29.72086765874973,58.315694332783146,84.59160844449906,105.64275173972194,0.03
1976-05-10,1976-05-21,4236.7,1.0218215800636077,4329.1514882554875,0.031,1976,5,10,1976.05,1975,8,223,32,0.3740386885852741,99.31357376856432,0.0229406557007744,0.1,1,Wet,71,14,18,24,213,340.0,0.0785373302187236,3989.151488255487,1100.0,,4,275.0,275.0,275.0,275.0,2889.1514882554866,29.0,4.0,7.0,56.0,2793.1514882554866,100.0,18.0,25.0,80.0,3006.1514882554866,1243.0,976.2823472235077,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.78075078337777,11.78075078337777,11.78075078337777,11.78075078337777,,1.1,1.1,1.1,1.1,0.8574332857307602,0.8574332857307602,0.8574332857307602,0.8574332857307602,0.98,0.98,0.98,0.98,26.70552281457692,26.70552281457692,26.70552281457692,26.70552281457692,106.82209125830768,2563.7301901993837,0.0246750642817892,30.25366005073376,59.38168802079092,86.19054156982182,107.76957371505543,0.03
1976-05-11,1976-05-22,4156.7,1.0252753684309102,4261.762123956764,0.033,1976,5,11,1976.05,1975,8,224,32,0.3682162475098644,67.38936429872227,0.0158125588286367,0.05,1,Wet,71,14,18,24,213,340.0,0.0797792063730512,3921.762123956764,1100.0,,4,275.0,275.0,275.0,275.0,2821.7621239567648,29.0,4.0,7.0,56.0,2725.7621239567648,100.0,18.0,25.0,80.0,2938.7621239567648,1243.0,976.1590246868408,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.90407332004436,11.90407332004436,11.90407332004436,11.90407332004436,,1.1,1.1,1.1,1.1,0.8600197001690185,0.8600197001690185,0.8600197001690185,0.8600197001690185,0.98,0.98,0.98,0.98,27.06647939225429,27.06647939225429,27.06647939225429,27.06647939225429,108.26591756901716,2598.3820216564122,0.0254040264144305,30.614994811517192,60.10481293506635,87.27564535769596,109.21405639863063,0.035
1976-05-12,1976-05-23,4077.6,1.0216977356980863,4166.074687082517,0.034,1976,5,12,1976.05,1975,8,225,33,0.3599488529639295,95.6874368742474,0.0229682480659646,0.05,1,Wet,71,14,18,24,213,340.0,0.0816115949755333,3826.074687082517,1100.0,,4,275.0,275.0,275.0,275.0,2726.074687082517,29.0,4.0,7.0,56.0,2630.074687082517,100.0,18.0,25.0,80.0,2843.074687082517,1243.0,975.983916677361,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.079181329524276,12.079181329524276,12.079181329524276,12.079181329524276,,1.1,1.1,1.1,1.1,0.8636138127308298,0.8636138127308298,0.8636138127308298,0.8636138127308298,0.98,0.98,0.98,0.98,27.579402787678717,27.579402787678717,27.579402787678717,27.579402787678717,110.31761115071487,2647.622667617157,0.0264799888232368,31.12769746118208,61.13110399342256,88.81628523982775,111.26646497574586,0.035
1976-05-13,1976-05-24,3999.5,1.0259500509430275,4103.287228746639,0.036000000000000004,1976,5,13,1976.05,1975,8,226,33,0.3545240165637096,62.787458335878,0.0153017458529357,0.05,1,Wet,71,14,18,24,213,340.0,0.0828603948605016,3763.287228746639,1100.0,,4,275.0,275.0,275.0,275.0,2663.287228746639,29.0,4.0,7.0,56.0,2567.287228746639,100.0,18.0,25.0,80.0,2780.287228746639,1243.0,975.8690156286065,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.194082378278909,12.194082378278909,12.194082378278909,12.194082378278909,,1.1,1.1,1.1,1.1,0.86592218680038,0.86592218680038,0.86592218680038,0.86592218680038,0.98,0.98,0.98,0.98,27.91616578960928,27.91616578960928,27.91616578960928,27.91616578960928,111.6646631584371,2679.9519158024905,0.0272134649449206,31.463838710890823,61.80411767078244,89.82697912984547,112.61384318873777,0.035
1976-05-14,1976-05-25,3941.5,1.0317836618833252,4066.775303313126,0.037000000000000005,1976,5,14,1976.05,1975,8,227,33,0.3513693862062541,36.51192543351272,0.0089781024793199,0.05,1,Wet,71,14,18,24,213,340.0,0.0836043239770361,3726.775303313126,1100.0,,4,275.0,275.0,275.0,275.0,2626.7753033131257,29.0,4.0,7.0,56.0,2530.7753033131257,100.0,18.0,25.0,80.0,2743.7753033131257,1243.0,975.802198805063,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.260899201822285,12.260899201822285,12.260899201822285,12.260899201822285,,1.1,1.1,1.1,1.1,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.8672463310470896,0.98,0.98,0.98,0.98,28.11205346835662,28.11205346835662,28.11205346835662,28.11205346835662,112.44821387342648,2698.757132962236,0.0276504614803323,31.659209698049512,62.19533171781826,90.4146025167602,113.39751471431391,0.035
1976-05-15,1976-05-26,3884.1,1.0312312397498955,4005.405258312569,0.039,1976,5,15,1976.05,1975,8,228,33,0.3460670143182059,61.370045000557184,0.0153218066694234,0.05,1,Wet,71,14,18,24,213,340.0,0.0848852932657401,3665.405258312569,1100.0,,4,275.0,275.0,275.0,275.0,2565.405258312569,29.0,4.0,7.0,56.0,2469.405258312569,100.0,18.0,25.0,80.0,2682.405258312569,1243.0,975.6898916227119,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.373206384173345,12.373206384173345,12.373206384173345,12.373206384173345,,1.1,1.1,1.1,1.1,0.8694418063677719,0.8694418063677719,0.8694418063677719,0.8694418063677719,0.98,0.98,0.98,0.98,28.441372666473146,28.441372666473146,28.441372666473146,28.441372666473146,113.7654906658926,2730.371775981422,0.0284029912902797,31.99292947393036,62.863688977192545,91.41879327636404,114.73743609950004,0.04
1976-05-16,1976-05-27,3884.1,1.0312312397498955,4005.405258312569,0.039,1976,5,16,1976.05,1975,8,229,33,0.3460670143182059,0.0,0.0,0.05,1,Wet,71,14,18,24,213,340.0,0.0848852932657401,3665.405258312569,1100.0,,4,275.0,275.0,275.0,275.0,2565.405258312569,29.0,4.0,7.0,56.0,2469.405258312569,100.0,18.0,25.0,80.0,2682.405258312569,1243.0,975.6898916227119,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.373206384173345,12.373206384173345,12.373206384173345,12.373206384173345,,1.1,1.1,1.1,1.1,0.8694418063677719,0.8694418063677719,0.8694418063677719,0.8694418063677719,0.98,0.98,0.98,0.98,28.441372666473146,28.441372666473146,28.441372666473146,28.441372666473146,113.7654906658926,2730.371775981422,0.0284029912902797,31.99292947393036,62.863688977192545,91.41879327636404,114.73743609950004,0.04
1976-05-17,1976-05-28,3884.1,1.0312312397498955,4005.405258312569,0.039,1976,5,17,1976.05,1975,8,230,33,0.3460670143182059,0.0,0.0,0.05,1,Wet,71,14,18,24,213,340.0,0.0848852932657401,3665.405258312569,1100.0,,4,275.0,275.0,275.0,275.0,2565.405258312569,29.0,4.0,7.0,56.0,2469.405258312569,100.0,18.0,25.0,80.0,2682.405258312569,1243.0,975.6898916227119,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.373206384173345,12.373206384173345,12.373206384173345,12.373206384173345,,1.1,1.1,1.1,1.1,0.8694418063677719,0.8694418063677719,0.8694418063677719,0.8694418063677719,0.98,0.98,0.98,0.98,28.441372666473146,28.441372666473146,28.441372666473146,28.441372666473146,113.7654906658926,2730.371775981422,0.0284029912902797,31.99292947393036,62.863688977192545,91.41879327636404,114.73743609950004,0.04
1976-05-18,1976-05-29,3733.5,1.0389696969982536,3878.99336374298,0.043,1976,5,18,1976.05,1975,8,231,33,0.3351450266273935,126.4118945695891,0.0325888401231008,0.05,1,Wet,71,14,18,24,213,340.0,0.0876516065167798,3538.99336374298,1100.0,,4,275.0,275.0,275.0,275.0,2438.99336374298,29.0,4.0,7.0,56.0,2342.99336374298,100.0,18.0,25.0,80.0,2555.99336374298,1243.0,975.4235811755507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.639516831334689,12.639516831334689,12.639516831334689,12.639516831334689,,1.1,1.1,1.1,1.1,0.8744966223760207,0.8744966223760207,0.8744966223760207,0.8744966223760207,0.98,0.98,0.98,0.98,29.222433962593488,29.222433962593488,29.222433962593488,29.222433962593488,116.88973585037395,2805.3536604089754,0.0301340386253156,32.764137134640826,64.40867670822175,93.74125242393373,117.83921184237362,0.045
1976-05-19,1976-05-30,3568.6,1.032344536529935,3684.0247130607263,0.049,1976,5,19,1976.05,1975,8,232,34,0.3182997352084467,194.9686506822536,0.0529227314873986,0.05,1,Wet,71,14,18,24,213,340.0,0.0922903689529065,3344.0247130607263,1100.0,,4,275.0,275.0,275.0,275.0,2244.0247130607268,28.999999999999947,4.0,6.999999999999987,56.0,2148.0247130607268,100.0,18.0,25.0,80.0,2361.0247130607268,1243.0,975.0104333205335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.052664686351891,13.052664686351891,13.052664686351891,13.052664686351891,,1.1,1.1,1.1,1.1,0.8819174716573752,0.8819174716573752,0.8819174716573752,0.8819174716573752,0.98,0.98,0.98,0.98,30.433710482529875,30.433710482529875,30.433710482529875,30.433710482529875,121.7348419301195,2921.636206322868,0.033043980812219,33.964754658696194,66.81521431164317,97.36212001643636,122.68325608968959,0.05
1976-05-20,1976-05-31,3425.9,1.0354681402404935,3547.410301649907,0.055999999999999994,1976,5,20,1976.05,1975,8,233,34,0.30649625006255204,136.61441141081878,0.0385110262963602,0.05,1,Wet,71,14,18,24,213,340.0,0.0958445657785526,3207.410301649907,1100.0,,4,275.0,275.0,275.0,275.0,2107.4103016499075,29.0,4.0,6.999999999999987,56.0,2011.4103016499082,100.0,18.0,25.0,80.0,2224.4103016499075,1243.0,974.7209408773056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.342157129579576,13.342157129579576,13.342157129579576,13.342157129579576,,1.1,1.1,1.1,1.1,0.8868121425156594,0.8868121425156594,0.8868121425156594,0.8868121425156594,0.98,0.98,0.98,0.98,31.28134793811317,31.28134793811317,31.28134793811317,31.28134793811317,125.12539175245269,3003.009402058865,0.0352723201187797,34.80199236185564,68.4943349186286,99.89093084663796,126.07227770288628,0.055
1976-05-21,1976-06-01,3373.3,1.0383592157636452,3502.6971425355046,0.057999999999999996,1976,5,21,1976.05,1975,8,234,34,0.3026330331150676,44.71315911440252,0.0127653511836412,0.04,1,Wet,71,14,18,24,213,340.0,0.0970680553197595,3162.6971425355046,1100.0,,4,275.0,275.0,275.0,275.0,2062.697142535505,29.0,4.0,7.0,56.0,1966.6971425355048,100.0,18.0,25.0,80.0,2179.697142535505,1243.0,974.6261915639444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.436906442940952,13.436906442940952,13.436906442940952,13.436906442940952,,1.1,1.1,1.1,1.1,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.98,0.98,0.98,0.98,31.558462513655968,31.558462513655968,31.558462513655968,31.558462513655968,126.23385005462387,3029.612401310973,0.0360390421774366,35.075184596054925,69.04240500630287,100.71677441549043,127.18010633020859,0.06
1976-05-22,1976-06-02,3338.6,1.0406578034536305,3474.3401426102905,0.06,1976,5,22,1976.05,1975,8,235,34,0.300182988321529,28.356999925214485,0.0081618375752668,0.04,1,Wet,71,14,18,24,213,340.0,0.0978603090210264,3134.3401426102905,1100.0,,4,275.0,275.0,275.0,275.0,2034.3401426102905,29.0,4.0,7.0,56.0,1938.3401426102905,100.0,18.0,25.0,80.0,2151.3401426102905,1243.0,974.5661017307693,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.496996276115807,13.496996276115807,13.496996276115807,13.496996276115807,,1.1,1.1,1.1,1.1,0.8893269268843172,0.8893269268843172,0.8893269268843172,0.8893269268843172,0.98,0.98,0.98,0.98,31.734111766101318,31.734111766101318,31.734111766101318,31.734111766101318,126.93644706440527,3046.4747295457264,0.0365354115757466,35.248212373373754,69.38957211035668,101.24000483410894,127.88226875091009,0.06
1976-05-23,1976-06-03,3338.6,1.0406578034536305,3474.3401426102905,0.06,1976,5,23,1976.05,1975,8,236,34,0.300182988321529,0.0,0.0,0.04,1,Wet,71,14,18,24,213,340.0,0.0978603090210264,3134.3401426102905,1100.0,,4,275.0,275.0,275.0,275.0,2034.3401426102905,29.0,4.0,7.0,56.0,1938.3401426102905,100.0,18.0,25.0,80.0,2151.3401426102905,1243.0,974.5661017307693,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.496996276115807,13.496996276115807,13.496996276115807,13.496996276115807,,1.1,1.1,1.1,1.1,0.8893269268843172,0.8893269268843172,0.8893269268843172,0.8893269268843172,0.98,0.98,0.98,0.98,31.734111766101318,31.734111766101318,31.734111766101318,31.734111766101318,126.93644706440527,3046.4747295457264,0.0365354115757466,35.248212373373754,69.38957211035668,101.24000483410894,127.88226875091009,0.06
1976-05-24,1976-06-04,3252.6,1.029583192032728,3348.822290405651,0.066,1976,5,24,1976.05,1975,8,237,34,0.2893382458910482,125.51785220463944,0.0374811922878819,0.04,1,Wet,71,14,18,24,213,340.0,0.10152823008079499,3008.822290405651,1100.0,,4,275.0,275.0,275.0,275.0,1908.8222904056508,29.0,4.0,7.0,56.0,1812.8222904056515,100.0,18.0,25.0,80.0,2025.8222904056515,1243.0,974.3001234249073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7629745819781,13.7629745819781,13.7629745819781,13.7629745819781,,1.1,1.1,1.1,1.1,0.8934788598654998,0.8934788598654998,0.8934788598654998,0.8934788598654998,0.98,0.98,0.98,0.98,32.510553689309724,32.510553689309724,32.510553689309724,32.510553689309724,130.0422147572389,3121.013154173733,0.0388322232355562,36.0117747592306,70.9220178343449,103.55067558676791,130.98572568151502,0.065
1976-05-25,1976-06-05,3201.8,1.0257748761805774,3284.325998554973,0.068,1976,5,25,1976.05,1975,8,238,34,0.2837657662751496,64.49629185067806,0.0196376035384596,0.04,1,Wet,71,14,18,24,213,340.0,0.1035220012110832,2944.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1844.3259985549732,29.0,4.0,7.0,56.0,1748.3259985549732,100.0,18.0,25.0,80.0,1961.3259985549732,1243.0,974.1634527112236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1976-05-26,1976-06-06,3151.4,1.0270462736600223,3236.633626812195,0.071,1976,5,26,1976.05,1975,8,239,35,0.2796451453565736,47.69237174277804,0.0147351777314848,0.04,1,Wet,71,14,18,24,213,340.0,0.1050474162980475,2896.633626812195,1100.0,,4,275.0,275.0,275.0,275.0,1796.6336268121952,29.0,4.0,7.0,56.0,1700.6336268121947,100.0,18.0,25.0,80.0,1913.6336268121947,1243.0,974.0623903044353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.00070770244993,14.00070770244993,14.00070770244993,14.00070770244993,,1.1,1.1,1.1,1.1,0.8970102609342598,0.8970102609342598,0.8970102609342598,0.8970102609342598,0.98,0.98,0.98,0.98,33.20283572361025,33.20283572361025,33.20283572361025,33.20283572361025,132.811342894441,3187.472229466584,0.0410337894886325,36.690822794361274,72.28541617480894,105.60789901098387,133.7523288221471,0.07
