Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-05-27,1976-06-07,3085.0,1.0235734721429544,3157.7241615610137,0.076,1976,5,27,1976.05,1975,8,240,35,0.2728273675588716,78.9094652511808,0.024989347141762996,0.04,1,Wet,71,14,18,24,213,340.0,0.1076724826502647,2817.7241615610137,1100.0,,4,275.0,275.0,275.0,275.0,1717.7241615610142,29.0,4.0,7.0,56.0,1621.7241615610142,100.0,18.0,25.0,80.0,1834.7241615610144,1243.0,973.8945065968712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.168591410013914,14.168591410013914,14.168591410013914,14.168591410013914,,1.1,1.1,1.1,1.1,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.98,0.98,0.98,0.98,33.690563405485555,33.690563405485555,33.690563405485555,33.690563405485555,134.76225362194222,3234.2940869266135,0.0426770188677033,37.17054103576782,73.24892551761992,107.06256190278162,135.71062566430658,0.075
1976-05-28,1976-06-08,3035.8,1.0225040627161943,3104.1178335938234,0.079,1976,5,28,1976.05,1975,8,241,35,0.2681957808225063,53.60632796719119,0.0172694243069786,0.04,1,Wet,71,14,18,24,213,340.0,0.1095319244393379,2764.1178335938234,1100.0,,4,275.0,275.0,275.0,275.0,1664.117833593823,29.0,4.0,7.0,56.00000000000002,1568.117833593823,100.0,18.0,25.0,80.0,1781.117833593823,1243.0,973.7651120121229,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.297985994762216,14.297985994762216,14.297985994762216,14.297985994762216,,1.1,1.1,1.1,1.1,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.98,0.98,0.98,0.98,34.06574202587871,34.06574202587871,34.06574202587871,34.06574202587871,136.26296810351485,3270.311234484357,0.0438974856652767,37.53491038228601,73.98094536994144,108.16820800309051,137.20023226162888,0.08
1976-05-29,1976-06-09,2987.1,1.0169331779570123,3037.6810958753917,0.083,1976,5,29,1976.05,1975,8,242,35,0.2624556466836338,66.43673771843123,0.0218708730842878,0.04,1,Wet,71,14,18,24,213,340.0,0.1119274832574284,2697.681095875392,1100.0,,4,275.0,275.0,275.0,275.0,1597.6810958753922,29.0,4.0,7.0,55.99999999999999,1501.6810958753922,100.0,18.0,25.0,80.0,1714.6810958753922,1243.0,973.6047474728026,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.458350534082642,14.458350534082642,14.458350534082642,14.458350534082642,,1.1,1.1,1.1,1.1,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.98,0.98,0.98,0.98,34.52974883364811,34.52974883364811,34.52974883364811,34.52974883364811,138.11899533459243,3314.855888030218,0.0454685633466042,37.98770653239313,74.89084037811999,109.54308822041914,139.0539650836977,0.085
1976-05-30,1976-06-10,2923.0,1.0202219902494358,2982.1088774991017,0.08900000000000001,1976,5,30,1976.05,1975,8,243,35,0.2576542070159224,55.57221837629004,0.0186352077201469,0.04,1,Wet,71,14,18,24,213,340.0,0.1140132751575239,2642.1088774991017,1100.0,,4,275.0,275.0,275.0,275.0,1542.1088774991015,29.0,3.9999999999999933,7.0,56.00000000000002,1446.1088774991015,100.0,18.0,25.0,80.0,1659.1088774991015,1243.0,973.4706076353425,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.592490371542638,14.592490371542638,14.592490371542638,14.592490371542638,,1.1,1.1,1.1,1.1,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.98,0.98,0.98,0.98,34.91698558404539,34.91698558404539,34.91698558404539,34.91698558404539,139.66794233618157,3352.0306160683576,0.0468352927654713,38.36498562083893,75.6491794800441,110.68945848718565,140.60081146096348,0.09
1976-05-31,1976-06-11,2891.2,1.0253523189725056,2964.498624613308,0.091,1976,5,31,1976.05,1975,8,244,35,0.2561326811665899,17.61025288579367,0.0059403815335184,0.04,1,Wet,71,14,18,24,213,340.0,0.1146905575118456,2624.498624613308,1100.0,,4,275.0,275.0,275.0,275.0,1524.498624613308,29.0,3.9999999999999933,7.0,56.00000000000002,1428.498624613308,100.0,18.0,25.0,80.0,1641.498624613308,1243.0,973.4281001283771,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.634997878508287,14.634997878508287,14.634997878508287,14.634997878508287,,1.1,1.1,1.1,1.1,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.98,0.98,0.98,0.98,35.03951760961934,35.03951760961934,35.03951760961934,35.03951760961934,140.15807043847735,3363.7936905234565,0.0472788448187456,38.48427366829638,75.88898569952283,111.05205783725755,141.09029631493922,0.09
1976-06-01,1976-06-12,2828.4,1.02482375465729,2898.6115076726787,0.096,1976,6,1,1976.06,1975,9,245,35,0.2504400342629195,65.88711694062886,0.0227305786809389,0.04,1,Wet,67,13,15,17,181,293.0,0.1010828802771339,2605.611507672679,1100.0,,4,275.0,275.0,275.0,275.0,1505.6115076726792,33.0,5.0,10.0,63.0,1394.6115076726792,100.0,18.0,25.0,80.0,1575.6115076726792,1243.0,973.2690622598996,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.794035746985701,14.794035746985701,14.794035746985701,14.794035746985701,,1.1,1.1,1.1,1.1,0.9075677791800558,0.9075677791800558,0.9075677791800558,0.9075677791800558,0.98,0.98,0.98,0.98,35.497151953213304,35.497151953213304,35.497151953213304,35.497151953213304,141.98860781285322,3407.726587508477,0.0489850424718892,38.92923982145551,76.78367501649899,112.40530025445992,142.91812178698882,0.095
1976-06-02,1976-06-13,2781.8,1.0227131458388508,2844.9834290945146,0.099,1976,6,2,1976.06,1975,9,246,36,0.2458065682737661,53.62807857816415,0.0188500495397375,0.04,1,Wet,67,13,15,17,181,293.0,0.1029882975779772,2551.983429094515,1100.0,,4,275.0,275.0,275.0,275.0,1451.983429094515,33.0,5.0,10.0,63.0,1340.983429094515,100.0,18.0,25.0,80.0,1521.983429094515,1243.0,973.1396151736762,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.923482833208896,14.923482833208896,14.923482833208896,14.923482833208896,,1.1,1.1,1.1,1.1,0.9091112702666816,0.9091112702666816,0.9091112702666816,0.9091112702666816,0.98,0.98,0.98,0.98,35.86864815811807,35.86864815811807,35.86864815811807,35.86864815811807,143.47459263247228,3443.3902231793345,0.0504307305150584,39.28989114120913,77.50901967930493,113.50287558423737,144.40176592820842,0.1
1976-06-03,1976-06-14,2720.5,1.0183095322629807,2770.3110825214394,0.10400000000000001,1976,6,3,1976.06,1975,9,247,36,0.2393548775298523,74.67234657307608,0.0269544987363339,0.04,1,Wet,67,13,15,17,181,293.0,0.10576429551489999,2477.311082521439,1100.0,,4,275.0,275.0,275.0,275.0,1377.311082521439,33.0,4.999999999999994,10.0,63.0,1266.311082521439,100.0,18.0,25.0,80.0,1447.311082521439,1243.0,972.9593715785,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103726428385198,15.103726428385198,15.103726428385198,15.103726428385198,,1.1,1.1,1.1,1.1,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.98,0.98,0.98,0.98,36.38433993303378,36.38433993303378,36.38433993303378,36.38433993303378,145.53735973213512,3492.8966335712435,0.0525346632190029,39.78968651522883,78.51449274935675,115.02504479308394,146.46108113590392,0.105
1976-06-04,1976-06-15,2675.0,1.0168525457970932,2720.0805600072235,0.10800000000000001,1976,6,4,1976.06,1975,9,248,36,0.2350149603846241,50.2305225142154,0.0184665569295058,0.04,1,Wet,67,13,15,17,181,293.0,0.1077173978991349,2427.0805600072235,1100.0,,4,275.0,275.0,275.0,275.0,1327.0805600072235,33.0,5.0,10.0,63.0,1216.0805600072235,100.0,18.0,25.0,80.0,1397.0805600072235,1243.0,972.8381254896727,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.224972517212635,15.224972517212635,15.224972517212635,15.224972517212635,,1.1,1.1,1.1,1.1,0.9125112649976941,0.9125112649976941,0.9125112649976941,0.9125112649976941,0.98,0.98,0.98,0.98,36.730135357609264,36.730135357609264,36.730135357609264,36.730135357609264,146.92054143043703,3526.092994330489,0.0540133051905076,40.12423728339512,79.18772070931163,116.04471088316963,147.84172950680716,0.11
1976-06-05,1976-06-16,2600.4,1.0139620251154882,2636.706850110316,0.114,1976,6,5,1976.06,1975,9,249,36,0.2278114718495313,83.3737098969077,0.0316203941645691,0.04,1,Wet,67,13,15,17,181,293.0,0.1111234644790873,2343.706850110316,1100.0,,4,275.0,275.0,275.0,275.0,1243.7068501103156,33.0,5.0,10.0,63.0,1132.7068501103156,100.0,18.0,25.0,80.0,1313.7068501103156,1243.0,972.6368786037144,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.426219403170721,15.426219403170721,15.426219403170721,15.426219403170721,,1.1,1.1,1.1,1.1,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.98,0.98,0.98,0.98,37.30201237375781,37.30201237375781,37.30201237375781,37.30201237375781,149.20804949503122,3580.993187880749,0.0565887897203242,40.67656427803632,80.29951542201509,117.72945555961785,150.12492032154486,0.115
1976-06-06,1976-06-17,2556.2,1.0113338445768485,2585.17157350734,0.11800000000000001,1976,6,6,1976.06,1975,9,250,36,0.2233588239510341,51.53527660297596,0.0199349540785245,0.04,1,Wet,67,13,15,17,181,293.0,0.1133387056405245,2292.17157350734,1100.0,,4,275.0,275.0,275.0,275.0,1192.17157350734,33.0,5.0,9.999999999999991,63.0,1081.17157350734,100.0,18.0,25.0,80.0,1262.17157350734,1243.0,972.5124831084661,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.550614898419285,15.550614898419285,15.550614898419285,15.550614898419285,,1.1,1.1,1.1,1.1,0.91587730618228,0.91587730618228,0.91587730618228,0.91587730618228,0.98,0.98,0.98,0.98,37.65413206397325,37.65413206397325,37.65413206397325,37.65413206397325,150.616528255893,3614.796678141432,0.0582617145412709,41.015998693601475,80.98298482849287,118.76567816763742,151.53052390686463,0.12
1976-06-07,1976-06-18,2512.5,1.0126595043363178,2544.3070046449984,0.122,1976,6,7,1976.06,1975,9,251,36,0.2198281252013278,40.864568862341464,0.0160611784614581,0.04,1,Wet,67,13,15,17,181,293.0,0.1151590588184076,2251.3070046449984,1100.0,,4,275.0,275.0,275.0,275.0,1151.3070046449984,33.0,5.0,10.0,63.0,1040.3070046449984,100.0,18.0,25.0,80.0,1221.3070046449984,1243.0,972.4138444939708,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.64925351291454,15.64925351291454,15.64925351291454,15.64925351291454,,1.1,1.1,1.1,1.1,0.9168341202124696,0.9168341202124696,0.9168341202124696,0.9168341202124696,0.98,0.98,0.98,0.98,37.932561467489336,37.932561467489336,37.932561467489336,37.932561467489336,151.73024586995734,3641.525900878976,0.0596351955927299,41.28407436318317,81.52288268861663,119.58451415448783,152.64194089625212,0.12
1976-06-08,1976-06-19,2455.0,1.0129357214557773,2486.757196173933,0.128,1976,6,8,1976.06,1975,9,252,36,0.2148558217494278,57.549808471065255,0.0231425120874728,0.04,1,Wet,67,13,15,17,181,293.0,0.1178241287290946,2193.757196173933,1100.0,,4,275.0,275.0,275.0,275.0,1093.7571961739332,33.0,5.0,9.999999999999991,63.0,982.7571961739333,100.0,18.0,25.0,80.0,1163.7571961739332,1243.0,972.2749311631784,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78816684370675,15.78816684370675,15.78816684370675,15.78816684370675,,1.1,1.1,1.1,1.1,0.9181321082423496,0.9181321082423496,0.9181321082423496,0.9181321082423496,0.98,0.98,0.98,0.98,38.32345537000684,38.32345537000684,38.32345537000684,38.32345537000684,153.29382148002736,3679.0517155206567,0.0616440646943262,41.65987166904551,82.27990786110652,120.73310637953004,154.20203083835708,0.13
1976-06-09,1976-06-20,2412.4,1.0135959838385495,2445.198951412117,0.132,1976,6,9,1976.06,1975,9,253,37,0.2112651894020069,41.55824476181625,0.0169958541564955,0.04,1,Wet,67,13,15,17,181,293.0,0.1198266504370905,2152.198951412117,1100.0,,4,275.0,275.0,275.0,275.0,1052.198951412117,33.000000000000036,5.0,10.0,61.04908591810918,943.1498654940076,100.0,18.0,25.0,78.04908591810917,1124.1498654940078,1243.0,972.174618158581,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.888479848304273,15.888479848304273,15.888479848304273,15.888479848304273,,1.1,1.1,1.1,1.1,0.9190334235942348,0.9190334235942348,0.9190334235942348,0.9190334235942348,0.98,0.98,0.98,0.98,38.60481099813151,38.60481099813151,38.60481099813151,38.60481099813151,154.41924399252605,3706.061855820625,0.0631520162820894,41.9299993714526,82.82419274262274,121.55923688557944,155.32490111607652,0.13
1976-06-10,1976-06-21,2356.4,1.0176629156066956,2398.020894335618,0.138,1976,6,10,1976.06,1975,9,254,37,0.2071890052705974,47.178057076499044,0.0196737472921685,0.04,1,Wet,67,13,15,17,181,293.0,0.1221840896766568,2105.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1005.020894335618,33.0,5.0,9.999999999999991,58.31179250411435,898.7091018315034,100.0,18.0,25.0,75.31179250411434,1079.7091018315034,1243.0,972.0607400897757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.9200200339557719,0.9200200339557719,0.9200200339557719,0.9200200339557719,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1976-06-11,1976-06-22,2301.1,1.017080109496938,2340.403039963404,0.14400000000000002,1976,6,11,1976.06,1975,9,255,37,0.20221082265283802,57.61785437221396,0.0246187743685014,0.04,1,Wet,67,13,15,17,181,293.0,0.1251921122118272,2047.403039963404,1100.0,,4,275.0,275.0,275.0,275.0,947.4030399634039,33.0,5.0,10.0,54.968777062723106,844.4342629006809,100.0,18.0,25.0,71.96877706272309,1025.434262900681,1243.0,971.9216625102564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.141435496628745,16.141435496628745,16.141435496628745,16.141435496628745,,1.1,1.1,1.1,1.1,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.98,0.98,0.98,0.98,39.31069778011251,39.31069778011251,39.31069778011251,39.31069778011251,157.24279112045005,3773.826986890801,0.0671862018786767,42.606281204876105,84.18732610660443,123.62945109810379,158.14165409682298,0.145
1976-06-12,1976-06-23,2246.7,1.0238661353889726,2300.320046378405,0.149,1976,6,12,1976.06,1975,9,256,37,0.1987476520070941,40.08299358499926,0.0174249638210584,0.04,1,Wet,67,13,15,17,181,293.0,0.1273735802378002,2007.3200463784049,1100.0,,4,275.0,275.0,275.0,275.0,907.3200463784046,33.000000000000036,5.0,10.0,52.643142622637825,806.6769037557667,100.0,18.0,25.0,69.64314262263781,987.6769037557667,1243.0,971.8249104567757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.238187550109803,16.238187550109803,16.238187550109803,16.238187550109803,,1.1,1.1,1.1,1.1,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.98,0.98,0.98,0.98,39.57926726779992,39.57926726779992,39.57926726779992,39.57926726779992,158.31706907119968,3799.609657708792,0.0688239314005249,42.863043177501226,84.70504714347942,124.41618643625685,159.21321323761117,0.15
1976-06-13,1976-06-24,2193.2,1.0248607528420517,2247.724603133187,0.155,1976,6,13,1976.06,1975,9,257,37,0.1942034057107073,52.59544324521767,0.0233994160903443,0.04,1,Wet,67,13,15,17,181,293.0,0.1303540476407013,1954.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,854.724603133187,33.0,5.0,10.0,49.59152987462177,757.1330732585651,100.0,18.0,25.0,66.59152987462177,938.1330732585652,1243.0,971.6979559385974,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.930426657945894,39.930426657945894,39.930426657945894,39.930426657945894,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1976-06-14,1976-06-25,2153.5,1.0201081192842985,2196.802834878737,0.16,1976,6,14,1976.06,1975,9,258,37,0.1898037649335228,50.9217682544504,0.0231799447114521,0.04,1,Wet,67,13,15,17,181,293.0,0.1333756472579268,1903.8028348787368,1100.0,,4,275.0,275.0,275.0,275.0,803.8028348787366,33.0,5.0,10.0,46.63702454927823,709.1658103294583,100.0,18.0,25.0,63.63702454927823,890.1658103294583,1243.0,971.5750413255693,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.488056681315882,16.488056681315882,16.488056681315882,16.488056681315882,,1.1,1.1,1.1,1.1,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.98,0.98,0.98,0.98,40.2690200768501,40.2690200768501,40.2690200768501,40.2690200768501,161.0760803074004,3865.825927377608,0.0733229572312946,43.52102906642161,86.03225588208001,126.43424015889143,161.96478967819695,0.16
1976-06-15,1976-06-26,2114.3,1.016405445904312,2148.986034275488,0.16399999999999998,1976,6,15,1976.06,1975,9,259,37,0.1856723933614021,47.816800603248794,0.0222508661483087,0.04,1,Wet,67,13,15,17,181,293.0,0.1363433709325069,1855.986034275488,1100.0,,4,275.0,275.0,275.0,275.0,755.9860342754878,33.0,5.0,10.0,43.862670930659704,664.1233633448281,100.0,18.0,25.0,60.862670930659704,845.1233633448281,1243.0,971.4596214620444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.603476544840944,16.603476544840944,16.603476544840944,16.603476544840944,,1.1,1.1,1.1,1.1,0.9245832747208884,0.9245832747208884,0.9245832747208884,0.9245832747208884,0.98,0.98,0.98,0.98,40.585681500168135,40.585681500168135,40.585681500168135,40.585681500168135,162.34272600067254,3896.2254240161406,0.0755438720454062,43.822403060252036,86.64038750330485,127.359514655682,163.2278181570629,0.165
1976-06-16,1976-06-27,2062.7,1.0098602833637191,2083.0388064943427,0.16899999999999998,1976,6,16,1976.06,1975,9,260,38,0.1799745528811112,65.9472277811451,0.0316591450795538,0.04,1,Wet,67,13,15,17,181,293.0,0.1406598854934946,1790.038806494343,1100.0,,4,275.0,275.0,275.0,275.0,690.0388064943428,33.0,4.9999999999999964,10.0,40.03638126417688,602.0024252301658,100.0,18.0,25.0,57.03638126417688,783.0024252301657,1243.0,971.3004384984348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762659508450568,16.762659508450568,16.762659508450568,16.762659508450568,,1.1,1.1,1.1,1.1,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.98,0.98,0.98,0.98,41.02029696125567,41.02029696125567,41.02029696125567,41.02029696125567,164.08118784502267,3937.948508280544,0.0787701061225852,44.23534172460002,87.47388678859608,128.62830328476414,164.96123817451436,0.17
1976-06-17,1976-06-28,2024.6,1.0029215020498459,2030.5148730501185,0.174,1976,6,17,1976.06,1975,9,261,38,0.1754364850315302,52.52393344422421,0.0258672980638284,0.04,1,Wet,67,13,15,17,181,293.0,0.1442983766771788,1737.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,637.5148730501185,33.0,5.0,10.0,36.988917548982975,552.5259555011354,100.0,18.0,25.0,53.988917548982975,733.5259555011354,1243.0,971.173656590121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764225,16.889441416764225,16.889441416764225,16.889441416764225,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.45855276066519,3971.005266255965,0.0814860087737861,44.56187246696683,88.13318614235573,129.63244657855648,166.334372832625,0.175
1976-06-18,1976-06-29,1999.4,1.004640057280219,2008.67733052607,0.17600000000000002,1976,6,18,1976.06,1975,9,262,38,0.1735497213574524,21.83754252404856,0.0108716030156667,0.04,1,Wet,67,13,15,17,181,293.0,0.1458671313442182,1715.67733052607,1100.0,,4,275.0,275.0,275.0,275.0,615.6773305260699,33.0,5.0,10.000000000000004,35.72189289741703,531.9554376286528,100.0,18.0,25.0,52.72189289741703,712.9554376286528,1243.0,971.1209452805801,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.94215272630511,16.94215272630511,16.94215272630511,16.94215272630511,,1.1,1.1,1.1,1.1,0.9266768205340672,0.9266768205340672,0.9266768205340672,0.9266768205340672,0.98,0.98,0.98,0.98,41.507317705875884,41.507317705875884,41.507317705875884,41.507317705875884,166.02927082350348,3984.7024997640838,0.08265601861500599,44.69701505919514,88.40610772563997,130.0482560182747,166.9033092610061,0.175
1976-06-19,1976-06-30,1962.0,0.996720891277626,1955.5663886867019,0.18100000000000002,1976,6,19,1976.06,1975,9,263,38,0.168960935982531,53.1109418393678,0.0271588538986065,0.04,1,Wet,67,13,15,17,181,293.0,0.1498287154530047,1662.5663886867019,1100.0,,4,275.0,275.0,275.0,275.0,562.5663886867021,33.0,4.9999999999999964,9.999999999999996,32.640370674655074,481.9260180120471,100.0,18.0,25.0,49.640370674655074,662.9260180120469,1243.0,970.9564452557573,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106652751128152,17.106652751128152,17.106652751128152,17.106652751128152,,1.1,1.1,1.1,1.1,0.92756952791722,0.92756952791722,0.92756952791722,0.92756952791722,0.98,0.98,0.98,0.98,41.9507074950985,41.9507074950985,41.9507074950985,41.9507074950985,167.802829980394,4027.2679195294563,0.0858077899841003,45.11635705897546,89.25318338011715,131.33934676360974,168.6711317000205,0.18
1976-06-20,1976-07-01,1925.1,0.9879730990479076,1901.9470129771269,0.18600000000000003,1976,6,20,1976.06,1975,9,264,38,0.1643282219212237,53.61937570957525,0.028191834653502997,0.04,1,Wet,67,13,15,17,181,293.0,0.1540526618254026,1608.9470129771269,1100.0,,4,275.0,275.0,275.0,275.0,508.94701297712686,33.0,5.0,10.0,29.529348875805997,431.4176641013208,100.0,18.0,25.0,46.529348875806,612.4176641013207,1243.0,970.7832134265416,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27988458034379,17.27988458034379,17.27988458034379,17.27988458034379,,1.1,1.1,1.1,1.1,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.98,0.98,0.98,0.98,42.41446298599801,42.41446298599801,42.41446298599801,42.41446298599801,169.65785194399203,4071.788446655809,0.0892021968994949,45.553963309815906,90.13749906794528,132.68806551586238,170.51994368162204,0.185
1976-06-21,1976-07-02,1876.5,0.9840576409046106,1846.5841631575013,0.191,1976,6,21,1976.06,1975,9,265,38,0.1595448716968081,55.362849819625346,0.0299812220445774,0.04,1,Wet,67,13,15,17,181,293.0,0.1586713488861482,1553.5841631575013,1100.0,,4,275.0,275.0,275.0,275.0,453.5841631575013,33.00000000000001,5.0,10.0,26.317169876032487,379.2669932814688,100.0,18.0,25.0,43.317169876032494,560.2669932814688,1243.0,970.6043488348164,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45874917206875,17.45874917206875,17.45874917206875,17.45874917206875,,1.1,1.1,1.1,1.1,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.98,0.98,0.98,0.98,42.889756727154385,42.889756727154385,42.889756727154385,42.889756727154385,171.55902690861748,4117.41664580682,0.0929061508982435,46.00130922156281,91.04188039985328,134.06834907221568,172.41432969094697,0.19
1976-06-22,1976-07-03,1840.5,0.9775522848623904,1799.1849802892295,0.195,1976,6,22,1976.06,1975,9,266,38,0.1554495822969894,47.39918286827197,0.0263448080033728,0.04,1,Wet,67,13,15,17,181,293.0,0.16285151510819001,1506.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,406.18498028922966,32.999999999999986,5.0,10.000000000000004,23.567046637941647,334.6179336512879,100.0,18.0,25.0,40.567046637941644,515.6179336512878,1243.0,970.4512130132422,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.293721294836104,43.293721294836104,43.293721294836104,43.293721294836104,173.17488517934441,4156.197244304265,0.0962518512974166,46.38064196462082,91.80907205021634,135.24002708099957,174.02427058465977,0.195
1976-06-23,1976-07-04,1805.1,0.975593795944933,1761.0443610601983,0.2,1976,6,23,1976.06,1975,9,267,39,0.1521542327956011,38.140619229031245,0.0216579548320233,0.04,1,Wet,67,13,15,17,181,293.0,0.1663785458667297,1468.0443610601983,1100.0,,4,275.0,275.0,275.0,275.0,368.0443610601983,33.0,5.0,10.0,21.35410968608659,298.69025137411165,100.0,18.0,25.0,38.354109686086595,479.6902513741117,1243.0,970.3279894741943,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.735108532690745,17.735108532690745,17.735108532690745,17.735108532690745,,1.1,1.1,1.1,1.1,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.98,0.98,0.98,0.98,43.616734275064466,43.616734275064466,43.616734275064466,43.616734275064466,174.46693710025792,4187.20649040619,0.0990701545957785,46.68334951908472,92.4215031395734,136.17588098061643,175.31144785405309,0.2
1976-06-24,1976-07-05,1770.0,0.9720527628740284,1720.5333902870307,0.204,1976,6,24,1976.06,1975,9,268,39,0.1486540849207994,40.510970773167855,0.0235455882471479,0.04,1,Wet,67,13,15,17,181,293.0,0.1702960266008669,1427.5333902870307,1100.0,,4,275.0,275.0,275.0,275.0,327.53339028703044,33.0,5.0,10.0,19.00364380504955,260.52974648198085,100.0,18.0,25.0,36.00364380504955,441.5297464819809,1243.0,970.197107876312,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.865990130573284,17.865990130573284,17.865990130573284,17.865990130573284,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.957771367266616,43.957771367266616,43.957771367266616,43.957771367266616,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.6702856224503,0.205
1976-06-25,1976-07-06,1735.4,0.9618870478756426,1669.2587828833905,0.20800000000000002,1976,6,25,1976.06,1975,9,269,39,0.1442239588411249,51.274607403639955,0.0307169912355176,0.04,1,Wet,67,13,15,17,181,293.0,0.1755270081574093,1376.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,276.2587828833905,33.00000000000001,5.0,9.999999999999998,16.028666583677946,212.23011629971248,100.0,18.0,25.0,33.028666583677946,393.2301162997125,1243.0,970.0314514523924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.031646554492756,18.031646554492756,18.031646554492756,18.031646554492756,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.38631060836233,44.38631060836233,44.38631060836233,44.38631060836233,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.87667830881621,138.40151715431185,178.37734707620697,0.21
1976-06-26,1976-07-07,1689.9,0.9597654862800956,1621.9076952647338,0.214,1976,6,26,1976.06,1975,9,270,39,0.14013282487087303,47.35108761865672,0.0291946870693698,0.04,1,Wet,67,13,15,17,181,293.0,0.1806514642327875,1328.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,228.90769526473375,32.99999999999999,5.0,10.0,13.281333854950425,167.62636140978339,100.0,18.0,25.0,30.28133385495043,348.6263614097834,1243.0,969.8784710154707,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18462699141453,18.18462699141453,18.18462699141453,18.18462699141453,,1.1,1.1,1.1,1.1,0.931410436789598,0.931410436789598,0.931410436789598,0.931410436789598,0.98,0.98,0.98,0.98,44.77888486241851,44.77888486241851,44.77888486241851,44.77888486241851,179.11553944967403,4298.772946792176,0.1104351005748438,47.76768116612156,94.61693897397929,139.53482227490588,179.94115292866292,0.215
1976-06-27,1976-07-08,1667.4,0.9573874371230172,1596.3478126589187,0.217,1976,6,27,1976.06,1975,9,271,39,0.1379244510137305,25.55988260581489,0.0160114746943785,0.04,1,Wet,67,13,15,17,181,293.0,0.1835439605808533,1303.3478126589187,1100.0,,4,275.0,275.0,275.0,275.0,203.34781265891888,32.99999999999999,5.000000000000002,9.999999999999998,11.798337253247853,143.54947540567102,100.0,18.0,25.0,28.79833725324785,324.5494754056711,1243.0,969.7958929332057,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.26720507367948,18.26720507367948,18.26720507367948,18.26720507367948,,1.1,1.1,1.1,1.1,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.98,0.98,0.98,0.98,44.98949724279825,44.98949724279825,44.98949724279825,44.98949724279825,179.957988971193,4318.991735308632,0.1127310649622466,47.96332281656706,95.0133435447448,140.14203421768056,180.7798198959573,0.215
1976-06-28,1976-07-09,1623.0,0.95627089824027,1552.0276678439582,0.223,1976,6,28,1976.06,1975,9,272,39,0.1340951905017179,44.320144814960706,0.028556285260384,0.04,1,Wet,67,13,15,17,181,293.0,0.1887852942770208,1259.0276678439582,1100.0,,4,275.0,275.0,275.0,275.0,159.02766784395814,33.0,4.999999999999998,8.14134818313779,9.226861274222829,103.65945838659756,100.0,18.0,23.14134818313779,26.226861274222827,284.6594583865975,1241.1413481831378,969.6527047730343,990.0,0.9170920608082302,0.48,988.6029079391916,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.415268386157397,18.415268386157397,18.415268386157397,18.415268386157397,,1.1,1.1,1.1,1.1,0.9317794992165808,0.9317794992165808,0.9317794992165808,0.9317794992165808,0.98,0.98,0.98,0.98,45.36479791411308,45.36479791411308,45.36479791411308,45.36479791411308,181.45919165645242,4355.0205997548555,0.1169174979390228,48.300043181450775,95.69580362964346,141.18793750316826,182.22561597558658,0.225
1976-06-29,1976-07-10,1590.3,0.9514522649612892,1513.0945369679382,0.228,1976,6,29,1976.06,1975,9,273,39,0.1307313679940298,38.93313087601996,0.0257307986545489,0.04,1,Wet,67,13,15,17,181,293.0,0.1936428906730026,1220.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,120.0945369679382,27.461890705979048,4.999999999999999,6.148184486413219,6.9679424179349825,74.51651935761097,94.46189070597904,18.0,21.14818448641321,23.96794241793498,255.5165193576109,1233.6100751923925,969.5269208117426,990.0,0.8973379021439798,0.48,988.6226620978559,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.560806506113483,18.560806506113483,18.560806506113483,18.560806506113483,,1.1,1.1,1.1,1.1,0.9319302603593348,0.9319302603593348,0.9319302603593348,0.9319302603593348,0.98,0.98,0.98,0.98,45.73071945948969,45.73071945948969,45.73071945948969,45.73071945948969,182.9228778379588,4390.14906811101,0.12089322469203699,48.592924011639525,96.28964681435758,142.09862099759954,183.48589556573083,0.23
1976-06-30,1976-07-11,1557.9,0.9496267435004256,1479.4235036993134,0.233,1976,6,30,1976.06,1975,9,274,40,0.1278221907196206,33.671033268625024,0.022759563562718996,0.04,1,Wet,67,13,15,17,181,293.0,0.1980501183517435,1186.4235036993132,1100.0,,4,275.0,275.0,275.0,275.0,86.42350369931319,19.762371153085265,3.8344899252255,4.424411452183269,5.014332979141038,53.387898189678104,86.76237115308527,16.8344899252255,19.424411452183264,22.01433297914104,234.38789818967808,1223.021272530494,969.41813747349,990.0,0.8742575067450431,0.48,988.6457424932547,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.69267023976484,18.69267023976484,18.69267023976484,18.69267023976484,,1.1,1.1,1.1,1.1,0.9320119875078282,0.9320119875078282,0.9320119875078282,0.9320119875078282,0.98,0.98,0.98,0.98,46.05964854231382,46.05964854231382,46.05964854231382,46.05964854231382,184.2385941692553,4421.726260062128,0.1245340456661428,48.84404752996606,96.79899918226127,142.88017319567953,184.5685158101024,0.235
1976-07-01,1976-07-12,1526.0,0.9471205498912516,1445.30595913405,0.23800000000000002,1976,7,1,1976.07,1975,10,275,40,0.1248744348691819,34.11754456526319,0.0236057592855318,0.05,1,Wet,63,12,13,13,155,256.0,0.1771251259168553,1189.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,89.30595913405001,21.97763838064512,4.186216834408594,4.5350682372759765,4.5350682372759765,54.07196744444433,84.97763838064512,16.186216834408597,17.535068237275976,17.535068237275976,209.0719674444444,1218.6989234523296,969.3079115602792,990.0,0.8680190647765582,0.48,988.6519809352234,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.809134594944183,18.809134594944183,18.809134594944183,18.809134594944183,,1.1,1.1,1.1,1.1,0.9320407882982572,0.9320407882982572,0.9320407882982572,0.9320407882982572,0.98,0.98,0.98,0.98,46.348054568620796,46.348054568620796,46.348054568620796,46.348054568620796,185.39221827448318,4449.4132385875955,0.1282719531479412,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1976-07-02,1976-07-13,1494.4,0.9406487509806936,1405.705493465549,0.242,1976,7,2,1976.07,1975,10,276,40,0.1214529546354234,39.6004656685011,0.0281712391767583,0.05,1,Wet,63,12,13,13,155,256.0,0.1821149602032725,1149.705493465549,1100.0,,4,275.0,275.0,275.0,275.0,49.7054934655489,12.232211282537428,2.3299450061976046,2.524107090047405,2.524107090047405,30.09512299671906,75.23221128253742,14.329945006197605,15.524107090047405,15.524107090047405,185.09512299671903,1205.0862633787824,969.1799715942732,990.0,0.8483719265260777,0.48,988.6716280734739,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.956721699200628,18.956721699200628,18.956721699200628,18.956721699200628,,1.1,1.1,1.1,1.1,0.9320188296334196,0.9320188296334196,0.9320188296334196,0.9320188296334196,0.98,0.98,0.98,0.98,46.710627091351974,46.710627091351974,46.710627091351974,46.710627091351974,186.8425083654079,4484.2202007697915,0.1329172499033042,49.38661789018345,97.90007407287227,144.57111860979708,186.9142919865534,0.24
1976-07-03,1976-07-14,1463.3,0.9321219683645094,1363.9740763077866,0.247,1976,7,3,1976.07,1975,10,277,40,0.1178473601929927,41.73141715776228,0.0305954621005167,0.05,1,Wet,63,12,13,13,155,256.0,0.1876868515661088,1107.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,7.974076307786618,1.9623703413693632,0.3737848269274977,0.4049335625047892,0.4049335625047892,4.828054014480179,64.96237034136936,12.373784826927498,13.40493356250479,13.40493356250479,159.8280540144802,1190.7410887308015,969.0451470157635,990.0,0.827667550745487,0.48,988.6923324492543,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.112250653490907,19.112250653490907,19.112250653490907,19.112250653490907,,1.1,1.1,1.1,1.1,0.9319249743594408,0.9319249743594408,0.9319249743594408,0.9319249743594408,0.98,0.98,0.98,0.98,47.089118410685366,47.089118410685366,47.089118410685366,47.089118410685366,188.35647364274152,4520.555367425795,0.1380938808988317,49.68926818844854,98.51462499883421,145.5158000798624,188.22694716502082,0.245
1976-07-04,1976-07-15,1442.8,0.9167401155157356,1322.6726386661032,0.252,1976,7,4,1976.07,1975,10,278,40,0.1142789159807513,41.301437641683385,0.031225744325773,0.05,1,Wet,63,12,13,13,155,256.0,0.1935475132064215,1066.6726386661032,1066.6726386661032,,4,266.6681596665258,266.6681596665258,266.6681596665258,266.6681596665258,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1154.6726386661032,968.9141140072363,990.0,0.7756099939510769,0.4366744302659341,988.787715575783,0.5030674030412974,0.5030674030412974,0.5030674030412974,0.5030674030412974,19.370534165505337,19.370534165505337,19.370534165505337,19.370534165505337,,1.0666726386661032,1.0666726386661032,1.0666726386661032,1.0666726386661032,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.68052131873819,46.68052131873819,46.68052131873819,46.68052131873819,186.7220852749528,4481.330046598867,0.14117029400658,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1976-07-05,1976-07-16,1412.4,0.9216787399758842,1301.779052341939,0.257,1976,7,5,1976.07,1975,10,279,40,0.1124737101223435,20.89358632416429,0.0160500249920108,0.05,1,Wet,63,12,13,13,155,256.0,0.1966539556305261,1045.779052341939,1045.779052341939,,4,261.44476308548474,261.44476308548474,261.44476308548474,261.44476308548474,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1133.779052341939,968.8484484502176,990.0,0.7454543023491902,0.4095127680445206,988.8450329296063,0.4835861567229561,0.4835861567229561,0.4835861567229561,0.4835861567229561,19.512998322665773,19.512998322665773,19.512998322665773,19.512998322665773,,1.045779052341939,1.045779052341939,1.045779052341939,1.045779052341939,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.10275630328868,46.10275630328868,46.10275630328868,46.10275630328868,184.41102521315472,4425.864605115713,0.1416607717579983,50.12482947006124,99.39954158765327,146.87728272481502,190.12159373764771,0.255
1976-07-06,1976-07-17,1372.4,0.9230739996328156,1266.8267570960766,0.264,1976,7,6,1976.07,1975,10,280,40,0.1094538318131009,34.95229524586261,0.0275904302226636,0.05,1,Wet,63,12,13,13,155,256.0,0.2020797228713609,1010.8267570960763,1010.8267570960763,,4,252.70668927401908,252.70668927401908,252.70668927401908,252.70668927401908,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1098.8267570960763,968.7385983794447,990.0,0.6950076906541308,0.3640747842248992,988.9409175251207,0.4518529399461657,0.4518529399461657,0.4518529399461657,0.4518529399461657,19.750466205729865,19.750466205729865,19.750466205729865,19.750466205729865,,1.0108267570960765,1.0108267570960765,1.0108267570960765,1.0108267570960765,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.104204360396906,45.104204360396906,45.104204360396906,45.104204360396906,180.41681744158763,4330.003618598104,0.1424163299606599,50.36495033400578,99.88763995643228,147.6288702414438,191.16899026437852,0.265
1976-07-07,1976-07-18,1343.0,0.9274857562547472,1245.6133706501255,0.26899999999999996,1976,7,7,1976.07,1975,10,281,41,0.1076209952241708,21.213386445950853,0.0170304742593433,0.05,1,Wet,63,12,13,13,155,256.0,0.2055212363900569,989.6133706501256,989.6133706501256,,4,247.40334266253134,247.40334266253134,247.40334266253134,247.40334266253134,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1077.6133706501255,968.6719277363287,990.0,0.6643904318661604,0.3416906965201003,988.9939188716136,0.4331160444110372,0.4331160444110372,0.4331160444110372,0.4331160444110372,19.88887509087371,19.88887509087371,19.88887509087371,19.88887509087371,,0.9896133706501254,0.9896133706501254,0.9896133706501254,0.9896133706501254,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.46709108207374,44.46709108207374,44.46709108207374,44.46709108207374,177.86836432829497,4268.84074387908,0.1427958052790167,50.50959219223471,100.18174477345094,148.08196096294898,191.80092764268738,0.27
1976-07-08,1976-07-19,1313.9,0.9302149802071168,1222.2094624941308,0.27399999999999997,1976,7,8,1976.07,1975,10,282,41,0.1055988975594928,23.40390815599472,0.0191488520373872,0.05,1,Wet,63,12,13,13,155,256.0,0.2094567321362309,966.2094624941307,966.2094624941307,,4,241.55236562353267,241.55236562353267,241.55236562353267,241.55236562353267,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1054.2094624941308,968.5983725964102,990.0,0.6306115953523537,0.3229675699953046,989.0464208346524,0.41290250393382,0.41290250393382,0.41290250393382,0.41290250393382,20.035145734308397,20.035145734308397,20.035145734308397,20.035145734308397,,0.9662094624941308,0.9662094624941308,0.9662094624941308,0.9662094624941308,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.73475898594426,43.73475898594426,43.73475898594426,43.73475898594426,174.93903594377701,4198.536862650648,0.1431334327806491,50.668162069200754,100.50425155698088,148.57900999249676,192.49465409056802,0.275
1976-07-09,1976-07-20,1294.7,0.930160230545765,1204.278450487602,0.27899999999999997,1976,7,9,1976.07,1975,10,283,41,0.1040496581221288,17.931012006528817,0.0148894236206491,0.05,1,Wet,63,12,13,13,155,256.0,0.2125754221512041,948.278450487602,948.278450487602,,4,237.0696126219005,237.0696126219005,237.0696126219005,237.0696126219005,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1036.278450487602,968.5420179872467,990.0,0.60473178420891,0.3086227603900816,989.086645455401,0.3977409982024231,0.3977409982024231,0.3977409982024231,0.3977409982024231,20.14688646995189,20.14688646995189,20.14688646995189,20.14688646995189,,0.9482784504876021,0.9482784504876021,0.9482784504876021,0.9482784504876021,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.162517343838,43.162517343838,43.162517343838,43.162517343838,172.650069375352,4143.6016650084475,0.1433639116480474,50.788923470285646,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1976-07-10,1976-07-21,1266.3,0.9374162677688695,1187.0502198757194,0.284,1976,7,10,1976.07,1975,10,284,41,0.1025611389972621,17.22823061188251,0.0145134808312374,0.05,1,Wet,63,12,13,13,155,256.0,0.2156606314657878,931.0502198757193,931.0502198757193,,4,232.76255496892983,232.76255496892983,232.76255496892983,232.76255496892983,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1019.0502198757193,968.4878721196094,990.0,0.5872173329538465,0.2948401759005755,989.1179424911456,0.3834394915831703,0.3834394915831703,0.3834394915831703,0.3834394915831703,20.246630879952964,20.246630879952964,20.246630879952964,20.246630879952964,,0.9310502198757196,0.9310502198757196,0.9310502198757196,0.9310502198757196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.588154172491066,42.588154172491066,42.588154172491066,42.588154172491066,170.35261668996432,4088.462800559143,0.1435091909656524,50.90440189432992,100.9848873280712,149.32016610902457,193.53001766401698,0.285
1976-07-11,1976-07-22,1238.3,0.9400793535300032,1164.1002634762026,0.28800000000000003,1976,7,11,1976.07,1975,10,285,41,0.1005782627643439,22.949956399516626,0.0197147592175472,0.04,1,Wet,63,12,13,13,155,256.0,0.21991232888784,908.1002634762027,908.1002634762027,,4,227.02506586905068,227.02506586905068,227.02506586905068,227.02506586905068,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,996.1002634762027,968.4157436852107,990.0,0.5661874924283931,0.2764802107809623,989.1573322967906,0.3647928293068296,0.3647928293068296,0.3647928293068296,0.3647928293068296,20.376795782272858,20.376795782272858,20.376795782272858,20.376795782272858,,0.9081002634762028,0.9081002634762028,0.9081002634762028,0.9081002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.8054247187937,41.8054247187937,41.8054247187937,41.8054247187937,167.2216988751748,4013.320773004195,0.1436488798446125,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1976-07-12,1976-07-23,1219.8,0.9405604162491458,1147.295595740708,0.293,1976,7,12,1976.07,1975,10,286,41,0.0991263394719971,16.80466773549483,0.0146471997259307,0.04,1,Wet,63,12,13,13,155,256.0,0.2231334286912548,891.295595740708,891.295595740708,,4,222.823898935177,222.823898935177,222.823898935177,222.823898935177,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,979.295595740708,968.3629290151849,990.0,0.5507887929098121,0.2630364765925664,989.1861747304976,0.3514322793457483,0.3514322793457483,0.3514322793457483,0.3514322793457483,20.47181343596688,20.47181343596688,20.47181343596688,20.47181343596688,,0.8912955957407079,0.8912955957407079,0.8912955957407079,0.8912955957407079,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.22313541127986,41.22313541127986,41.22313541127986,41.22313541127986,164.89254164511945,3957.420999482867,0.1437228054019181,51.16862037368059,101.52268155591065,150.15004623771318,194.69070191306056,0.295
1976-07-13,1976-07-24,1192.5,0.9418525805805597,1123.1592023423173,0.299,1976,7,13,1976.07,1975,10,287,41,0.0970409550823762,24.136393398390737,0.0214897348016692,0.04,1,Wet,63,12,13,13,155,256.0,0.22792850689921698,867.1592023423171,867.1592023423171,,4,216.7898005855793,216.7898005855793,216.7898005855793,216.7898005855793,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,955.1592023423171,968.2870717787903,990.0,0.5286717790387767,0.2437273618738538,989.2276008590874,0.3326762007793404,0.3326762007793404,0.3326762007793404,0.3326762007793404,20.60785287951787,20.60785287951787,20.60785287951787,20.60785287951787,,0.8671592023423172,0.8671592023423172,0.8671592023423172,0.8671592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.373325929905036,40.373325929905036,40.373325929905036,40.373325929905036,161.49330371962014,3875.839289270885,0.1437848734024797,51.327538944497,101.84626876641576,150.64968222194562,195.39021434219208,0.3
1976-07-14,1976-07-25,1165.5,0.9248423596970068,1077.9037702268613,0.305,1976,7,14,1976.07,1975,10,288,42,0.0931308857476008,45.25543211545596,0.0419846681730515,0.04,1,Wet,63,12,13,13,155,256.0,0.2374980096285598,821.9037702268613,821.9037702268613,,3,273.96792340895377,273.96792340895377,273.96792340895377,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,909.9037702268613,968.1448404207131,990.0,0.4872026579768052,0.20752301618148897,989.3052743258417,0.5309344358353241,0.5309344358353241,0.5309344358353241,,20.629499469293357,20.629499469293357,20.629499469293357,,,1.0958716936358148,1.0958716936358148,1.0958716936358148,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.07534930595511,51.07534930595511,51.07534930595511,,153.22604791786532,3677.425150028767,0.1421518804833724,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1976-07-15,1976-07-26,1138.9,0.9264025951197036,1055.0799155818304,0.312,1976,7,15,1976.07,1975,10,289,42,0.0911589047062701,22.82385464503091,0.0216323468089566,0.04,1,Wet,63,12,13,13,155,256.0,0.2426356489392817,799.0799155818304,799.0799155818304,,3,266.35997186061013,266.35997186061013,266.35997186061013,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,887.0799155818304,968.0731083061142,990.0,0.4662883688598446,0.1895399577909152,989.3441716733493,0.5019073479329039,0.5019073479329039,0.5019073479329039,,20.769156019302102,20.769156019302102,20.769156019302102,,,1.0654398874424404,1.0654398874424404,1.0654398874424404,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.99317807489478,49.99317807489478,49.99317807489478,,149.9795342246843,3599.5088213924237,0.1421499281805371,51.76952527372407,102.74674369331095,152.04132860507391,197.3415589106612,0.31
