Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1976-07-16,1976-07-27,1104.1,0.9294648715200602,1026.2221646452983,0.322,1976,7,16,1976.07,1975,10,290,42,0.0886655950253537,28.857750936532053,0.0281203738632037,0.04,1,Wet,63,12,13,13,155,256.0,0.2494586540999954,770.2221646452983,770.2221646452983,,3,256.7407215484328,256.7407215484328,256.7407215484328,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,858.2221646452983,967.9824125174566,990.0,0.4398450114279626,0.1751110823226491,989.3850439062494,0.4663697311321614,0.4663697311321614,0.4663697311321614,,20.93626165766061,20.93626165766061,20.93626165766061,,,1.026962886193731,1.026962886193731,1.026962886193731,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.57544987949229,48.57544987949229,48.57544987949229,,145.7263496384769,3497.4323913234452,0.1420027306551554,51.954059580804774,103.12293307946119,152.62328570978937,198.1589155416338,0.32
1976-07-17,1976-07-28,1086.9,0.926108614096218,1006.5874526611793,0.326,1976,7,17,1976.07,1975,10,291,42,0.0869691559099259,19.63471198411889,0.0195062157115205,0.04,1,Wet,63,12,13,13,155,256.0,0.2543246484179755,750.5874526611793,750.5874526611793,,3,250.19581755372647,250.19581755372647,250.19581755372647,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,838.5874526611793,967.9207034226494,990.0,0.4218530442712003,0.1652937263305897,989.4128532293984,0.4429327276908165,0.4429327276908165,0.4429327276908165,,21.049217079058078,21.049217079058078,21.049217079058078,,,1.000783270214906,1.000783270214906,1.000783270214906,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.592544988527614,47.592544988527614,47.592544988527614,,142.77763496558285,3426.663239173989,0.1418432492756715,52.078704772120574,103.37711465802187,153.016700879838,198.711939263908,0.325
1976-07-18,1976-07-29,1061.5,0.9305477185239216,987.7764032131427,0.33299999999999996,1976,7,18,1976.07,1975,10,292,42,0.0853438812376155,18.81104944803667,0.0190438335911306,0.04,1,Wet,63,12,13,13,155,256.0,0.2591679647005702,731.7764032131427,731.7764032131427,,3,243.92546773771423,243.92546773771423,243.92546773771423,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,819.7764032131427,967.8511056128523,990.0,0.4046158276455093,0.1558882016065714,989.439495970748,0.4210429902655015,0.4210429902655015,0.4210429902655015,,21.16734736762988,21.16734736762988,21.16734736762988,,,0.9757018709508571,0.9757018709508571,0.9757018709508571,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.660191834573496,46.660191834573496,46.660191834573496,,139.9805755037205,3359.533812089292,0.1417128158238818,52.21814121008511,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1976-07-19,1976-07-30,1044.7,0.9334995886171844,975.2270202283727,0.33899999999999997,1976,7,19,1976.07,1975,10,293,42,0.0842596145477313,12.549382984770205,0.0128681657957256,0.04,1,Wet,63,12,13,13,155,256.0,0.2625029810392779,719.2270202283727,719.2270202283727,,3,239.74234007612412,239.74234007612412,239.74234007612412,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,807.2270202283727,967.8009080809137,990.0,0.3931163930379509,0.1496135101141863,989.457270096848,0.4067466996588298,0.4067466996588298,0.4067466996588298,,21.249615316275577,21.249615316275577,21.249615316275577,,,0.9589693603044968,0.9589693603044968,0.9589693603044968,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.038243873222896,46.038243873222896,46.038243873222896,,138.1147316196687,3314.753558872049,0.1416231592796986,52.318175964119476,103.86564324163194,153.77329992393186,199.77658945739503,0.34
1976-07-20,1976-07-31,1011.7,0.9326378328193956,943.5496954633827,0.35,1976,7,20,1976.07,1975,10,294,42,0.0815226936880362,31.67732476498975,0.0335725027704373,0.04,1,Wet,63,12,13,13,155,256.0,0.2713158630974671,687.5496954633827,687.5496954633827,,3,229.18323182112758,229.18323182112758,229.18323182112758,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,775.5496954633827,967.6741987818536,990.0,0.3662606930222509,0.1362649086390148,989.4974743983388,0.3717525740511348,0.3717525740511348,0.3717525740511348,,21.451523042434125,21.451523042434125,21.451523042434125,,,0.9167329272845104,0.9167329272845104,0.9167329272845104,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.428730934930336,44.428730934930336,44.428730934930336,,133.286192804791,3198.868627314984,0.1412603845304972,52.568228321984265,104.37603331012207,154.56443829288474,200.89144096936784,0.35
1976-07-21,1976-08-01,987.4,0.9405065346766882,928.656152339762,0.35600000000000004,1976,7,21,1976.07,1975,10,295,43,0.0802358915621554,14.893543123620816,0.0160377369881159,0.03,1,Wet,63,12,13,13,155,256.0,0.275667155550528,672.656152339762,672.656152339762,,3,224.2187174465873,224.2187174465873,224.2187174465873,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,760.656152339762,967.614624609359,990.0,0.3576267549795722,0.1317968457019286,989.5105763993184,0.3558406020891768,0.3558406020891768,0.3558406020891768,,21.540111187870263,21.540111187870263,21.540111187870263,,,0.8968748697863493,0.8968748697863493,0.8968748697863493,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.64582846217494,43.64582846217494,43.64582846217494,,130.93748538652486,3142.499649276596,0.1409967349665708,52.684612527891986,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1976-07-22,1976-08-02,963.5,0.9366869328938734,902.497859843247,0.364,1976,7,22,1976.07,1975,10,296,43,0.0779758150904565,26.158292496514946,0.0289843263462789,0.03,1,Wet,63,12,13,13,155,256.0,0.2836571823499549,646.4978598432469,646.4978598432469,,3,215.4992866144157,215.4992866144157,215.4992866144157,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,734.497859843247,967.5099914393727,990.0,0.3424625274453606,0.1239493579529741,989.5335881146016,0.3287311906899179,0.3287311906899179,0.3287311906899179,,21.69486548453884,21.69486548453884,21.69486548453884,,,0.8619971464576628,0.8619971464576628,0.8619971464576628,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.24990484693868,42.24990484693868,42.24990484693868,,126.74971454081607,3041.9931489795863,0.1404432300402695,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1976-07-23,1976-08-03,939.9,0.9347614620468058,878.5822981777928,0.37200000000000005,1976,7,23,1976.07,1975,10,297,43,0.0759095105625612,23.91556166545433,0.0272206277261173,0.03,1,Wet,63,12,13,13,155,256.0,0.2913785089125424,622.5822981777927,622.5822981777927,,3,207.5274327259309,207.5274327259309,207.5274327259309,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,710.5822981777928,967.4143291927112,990.0,0.3285984337262566,0.1167746894533378,989.5546268768204,0.3048801406958659,0.3048801406958659,0.3048801406958659,,21.835417543413353,21.835417543413353,21.835417543413353,,,0.8301097309037236,0.8301097309037236,0.8301097309037236,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.10150803794746,40.10150803794746,40.10150803794746,,120.30452411384238,2887.3085787322166,0.1369302845770484,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792028,0.37
1976-07-24,1976-08-04,932.1,0.9353334430954644,871.8243023092824,0.375,1976,7,24,1976.07,1975,10,298,43,0.075325619719522,6.7579958685103065,0.0077515571091672,0.03,1,Wet,63,12,13,13,155,256.0,0.29363714606476193,615.8243023092824,615.8243023092824,,3,205.27476743642745,205.27476743642745,205.27476743642745,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,703.8243023092824,967.3872972092372,990.0,0.3246807549619028,0.1147472906927847,989.5605719543453,0.2983020619486122,0.2983020619486122,0.2983020619486122,,21.874972683159577,21.874972683159577,21.874972683159577,,,0.8210990697457099,0.8210990697457099,0.8210990697457099,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.738070720799854,39.738070720799854,39.738070720799854,,119.21421216239956,2861.141091897589,0.1367410977723673,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1976-07-25,1976-08-05,909.1,0.936489828984384,851.3629035297033,0.386,1976,7,25,1976.07,1975,10,299,43,0.0735577548649663,20.461398779578985,0.0240336978446525,0.03,1,Wet,63,12,13,13,155,256.0,0.3006943325092486,595.3629035297033,595.3629035297033,,3,198.4543011765678,198.4543011765678,198.4543011765678,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,683.3629035297033,967.3054516141189,990.0,0.312819074509973,0.1081451614118813,989.5790357640781,0.2788198225256592,0.2788198225256592,0.2788198225256592,,21.99476432743368,21.99476432743368,21.99476432743368,,,0.7938172047062713,0.7938172047062713,0.7938172047062713,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.62811530239768,38.62811530239768,38.62811530239768,,115.88434590719305,2781.224301772633,0.1361162735970089,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500943,0.385
1976-07-26,1976-08-06,871.4,0.9410154547221344,820.0008672448679,0.4,1976,7,26,1976.07,1975,10,300,43,0.0708480749299565,31.36203628483554,0.0382463452632791,0.03,1,Wet,63,12,13,13,155,256.0,0.3121947917691086,564.0008672448679,564.0008672448679,,3,188.0002890816226,188.0002890816226,188.0002890816226,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,652.0008672448679,967.1800034689793,990.0,0.2946381839100683,0.0956003468979471,989.609761469192,0.2502263094722681,0.2502263094722681,0.2502263094722681,,22.17953169074032,22.17953169074032,22.17953169074032,,,0.7520011563264906,0.7520011563264906,0.7520011563264906,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.90069783696514,36.90069783696514,36.90069783696514,,110.70209351089542,2656.85024426149,0.1350024102813999,53.51007318471199,106.30123804735138,157.55549139074174,205.1224220019281,0.4
1976-07-27,1976-08-07,849.3,0.9394403434210324,797.8666836674828,0.408,1976,7,27,1976.07,1975,10,301,43,0.0689356814688705,22.1341835773851,0.0277417067669035,0.03,1,Wet,63,12,13,13,155,256.0,0.3208556081365217,541.8666836674828,541.8666836674828,,2,270.9333418337414,270.9333418337414,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,629.8666836674828,967.09146673467,990.0,0.2818067731405697,0.0867466734669931,989.6314465533924,0.5192589837239558,0.5192589837239558,,,22.02072083499853,22.02072083499853,,,,1.0837333673349656,1.0837333673349656,,,0.94,0.94,,,0.98,0.98,,,53.91590777355718,53.91590777355718,,,107.83181554711432,2587.963573130744,0.1351501670071664,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638302,0.41
1976-07-28,1976-08-08,827.5,0.9379931498855988,776.189331530333,0.418,1976,7,28,1976.07,1975,10,302,44,0.0670627582442207,21.67735213714991,0.0279279181722465,0.03,1,Wet,63,12,13,13,155,256.0,0.3298164373056649,520.1893315303329,520.1893315303329,,2,260.09466576516644,260.09466576516644,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,608.1893315303329,967.0047573261212,990.0,0.2692401921914973,0.0780757326121331,989.6526840751964,0.4786131180795779,0.4786131180795779,,,22.16931363099548,22.16931363099548,,,,1.0403786630606655,1.0403786630606655,,,0.94,0.94,,,0.98,0.98,,,52.10826696861269,52.10826696861269,,,104.21653393722538,2501.196814493409,0.1342668981700023,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613126,0.42
1976-07-29,1976-08-09,813.2,0.9448981686506563,768.3911907467137,0.424,1976,7,29,1976.07,1975,10,303,44,0.066388998880516,7.798140783619032,0.0101486597940313,0.03,1,Wet,63,12,13,13,155,256.0,0.3331636321223595,512.3911907467138,512.3911907467138,,2,256.1955953733569,256.1955953733569,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,600.3911907467137,966.9735647629867,990.0,0.2647195308676602,0.0749564762986855,989.6603239928336,0.4643946992357469,0.4643946992357469,,,22.222364530611124,22.222364530611124,,,,1.0247823814934276,1.0247823814934276,,,0.94,0.94,,,0.98,0.98,,,51.44993885282602,51.44993885282602,,,102.89987770565205,2469.597064935649,0.1339160039115689,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1976-07-30,1976-08-10,799.1,0.9453775660656584,755.4512130430676,0.43,1976,7,30,1976.07,1975,10,304,44,0.06527098480692099,12.939977703646267,0.0171288065731235,0.03,1,Wet,63,12,13,13,155,256.0,0.3388703275341828,499.45121304306764,499.45121304306764,,2,249.72560652153382,249.72560652153382,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,587.4512130430676,966.9218048521724,990.0,0.2572180945177203,0.0698902426086135,989.6728916628737,0.4412720794400557,0.4412720794400557,,,22.30981473126134,22.30981473126134,,,,0.9989024260861352,0.9989024260861352,,,0.94,0.94,,,0.98,0.98,,,50.34797142358961,50.34797142358961,,,100.69594284717924,2416.702628332301,0.1332924497421366,53.980275612216865,107.26422094426287,159.05618053019288,207.25589530207333,0.43
1976-07-31,1976-08-11,778.1,0.945215061756404,735.4718395526579,0.44,1976,7,31,1976.07,1975,10,305,44,0.0635447669373496,19.97937349040967,0.0271653820254517,0.03,1,Wet,63,12,13,13,155,256.0,0.3480758694387388,479.47183955265785,479.47183955265785,,2,239.73591977632896,239.73591977632896,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,567.4718395526578,966.8418873582106,990.0,0.2456358490160335,0.0658943679105315,989.6884697830734,0.4067249464158581,0.4067249464158581,,,22.43985747844699,22.43985747844699,,,,0.958943679105316,0.958943679105316,,,0.94,0.94,,,0.98,0.98,,,48.61565489556365,48.61565489556365,,,97.2313097911273,2333.5514349870555,0.1322026277039609,54.122687424053574,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1976-08-01,1976-08-12,764.4,0.9485719271921368,725.0883811456692,0.446,1976,8,1,1976.08,1975,11,306,44,0.0626476361309858,10.383458406988666,0.0143202658834256,0.05,1,Wet,58,10,10,7,117,202.0,0.2785867285320884,523.0883811456691,523.0883811456691,,2,261.54419057283457,261.54419057283457,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,601.0883811456692,966.8003535245826,990.0,0.2651236992148807,0.0792353524582677,989.6556409483268,0.4839534063113939,0.4839534063113939,,,22.37133401743285,22.37133401743285,,,,1.0461767622913385,1.0461767622913385,,,0.94,0.94,,,0.98,0.98,,,52.87615861858953,52.87615861858953,,,105.75231723717906,2538.055613692297,0.145847485612838,54.196086183292984,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1976-08-02,1976-08-13,750.8,0.9386248169910292,704.7195125968648,0.452,1976,8,2,1976.08,1975,11,307,44,0.0608877658883691,20.368868548804468,0.0289035115172928,0.05,1,Wet,58,10,10,7,117,202.0,0.2866388632487805,502.7195125968648,502.7195125968648,,2,251.3597562984324,251.3597562984324,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,580.7195125968648,966.7188780503874,990.0,0.2533156594764433,0.0710878050387459,989.6755965354848,0.4470567723217825,0.4470567723217825,,,22.509661712775653,22.509661712775653,,,,1.0054390251937295,1.0054390251937295,,,0.94,0.94,,,0.98,0.98,,,51.131396171756585,51.131396171756585,,,102.26279234351317,2454.3070162443155,0.1451113393563896,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1976-08-03,1976-08-14,737.3,0.9360778698073658,690.1702134089708,0.45899999999999996,1976,8,3,1976.08,1975,11,308,44,0.059630706438535006,14.549299187894007,0.0210807405263556,0.05,1,Wet,58,10,10,7,117,202.0,0.2926814227496976,488.17021340897077,488.17021340897077,,2,244.08510670448536,244.08510670448536,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,566.1702134089708,966.660680853636,990.0,0.2448812831356352,0.0676340426817941,989.6874846741824,0.4215934404661207,0.4215934404661207,,,22.60521038008054,22.60521038008054,,,,0.9763404268179416,0.9763404268179416,,,0.94,0.94,,,0.98,0.98,,,49.8623532185733,49.8623532185733,,,99.7247064371466,2393.3929544915186,0.14449291566,54.44001018262463,108.20714297458643,160.52899956344504,209.3576440762013,0.46
1976-08-04,1976-08-15,724.0,0.9310778641670568,674.100373656949,0.466,1976,8,4,1976.08,1975,11,309,45,0.0582422722839604,16.06983975202172,0.0238389420626544,0.05,1,Wet,58,10,10,7,117,202.0,0.2996586382294429,472.1003736569491,472.1003736569491,,2,236.05018682847447,236.05018682847447,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,550.100373656949,966.5964014946277,990.0,0.2355654340040284,0.0644200747313898,989.7000144912646,0.39433248588514097,0.39433248588514097,,,22.709280510751658,22.709280510751658,,,,0.9442007473138979,0.9442007473138979,,,0.94,0.94,,,0.98,0.98,,,48.442958677461284,48.442958677461284,,,96.88591735492257,2325.262016518141,0.1437262478128042,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1976-08-05,1976-08-16,710.9,0.9311866496775344,661.9805892557591,0.47200000000000003,1976,8,5,1976.08,1975,11,310,45,0.0571951229116975,12.119784401189918,0.0183083682481018,0.05,1,Wet,58,10,10,7,117,202.0,0.3051448989268723,459.9805892557591,459.9805892557591,,2,229.9902946278796,229.9902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,537.9805892557591,966.547922357023,990.0,0.2285394720323241,0.0619961178511518,989.7094644101164,0.3743720240320088,0.3743720240320088,,,22.78717002906139,22.78717002906139,,,,0.9199611785115184,0.9199611785115184,,,0.94,0.94,,,0.98,0.98,,,47.3612154293948,47.3612154293948,,,94.7224308587896,2273.33834061095,0.14308943856689602,54.63350776015098,108.60445833722693,161.15069981229618,210.247389668372,0.47
1976-08-06,1976-08-17,697.9,0.9291923360502586,648.4833313294755,0.47700000000000004,1976,8,6,1976.08,1975,11,311,45,0.0560289598268666,13.497257926283623,0.0208135772720826,0.05,1,Wet,58,10,10,7,117,202.0,0.3114960558598686,446.4833313294755,446.4833313294755,,2,223.2416656647377,223.2416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,524.4833313294755,966.4939333253177,990.0,0.2207149746837539,0.0592966662658951,989.7199883590505,0.3527497653248382,0.3527497653248382,,,22.873305268407606,22.873305268407606,,,,0.892966662658951,0.892966662658951,,,0.94,0.94,,,0.98,0.98,,,46.1452620970955,46.1452620970955,,,92.290524194191,2214.9725806605843,0.1423174964343083,54.72507400125486,108.79257304535265,161.4452947592435,210.66955964262038,0.475
1976-08-07,1976-08-18,685.0,0.929300738500987,636.5710058731761,0.484,1976,8,7,1976.08,1975,11,312,45,0.0549997349074424,11.912325456299412,0.0187132705486003,0.05,1,Wet,58,10,10,7,117,202.0,0.3173251658279963,434.5710058731761,434.5710058731761,,2,217.28550293658802,217.28550293658802,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,512.5710058731761,966.4462840234927,990.0,0.2138092787670586,0.0569142011746352,989.7292765200584,0.3341977435959386,0.3341977435959386,,,22.948794752969672,22.948794752969672,,,,0.8691420117463522,0.8691420117463522,,,0.94,0.94,,,0.98,0.98,,,45.062322362014896,45.062322362014896,,,90.12464472402979,2162.9914733767155,0.1415783061002079,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1976-08-08,1976-08-19,672.3,0.9365474601139979,629.6408574346407,0.488,1976,8,8,1976.08,1975,11,313,45,0.0544009700823529,6.930148438535298,0.0110065100711077,0.05,1,Wet,58,10,10,7,117,202.0,0.320817808461498,427.6408574346408,427.6408574346408,,2,213.8204287173204,213.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,505.6408574346408,966.4185634297384,990.0,0.2098807275613198,0.0555281714869281,989.7345911009517,0.3236340364159955,0.3236340364159955,,,22.99239363479731,22.99239363479731,,,,0.8552817148692816,0.8552817148692816,,,0.94,0.94,,,0.98,0.98,,,44.42795453142725,44.42795453142725,,,88.8559090628545,2132.541817508508,0.1411215743287086,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1976-08-09,1976-08-20,653.6,0.9286601129740986,606.9722498398709,0.5,1976,8,9,1976.08,1975,11,314,45,0.0524424023861648,22.668607594769927,0.0373470246798766,0.05,1,Wet,58,10,10,7,117,202.0,0.3327993990718536,404.9722498398709,404.9722498398709,,2,202.48612491993546,202.48612491993546,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,482.9722498398709,966.3278889993594,990.0,0.202352407695898,0.0509944499679741,989.746653142336,0.2902575492520615,0.2902575492520615,,,23.12850659372461,23.12850659372461,,,,0.8099444996797417,0.8099444996797417,,,0.94,0.94,,,0.97,0.97,,,41.89010565118663,41.89010565118663,,,83.78021130237326,2010.7250712569587,0.1380297226512016,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661286,0.5
1976-08-10,1976-08-21,647.4,0.9259818232602344,599.4806323786758,0.502,1976,8,10,1976.08,1975,11,315,45,0.0517951266375175,7.491617461195119,0.0124968465310867,0.05,1,Wet,58,10,10,7,117,202.0,0.3369583420876924,397.48063237867575,397.48063237867575,,2,198.74031618933788,198.74031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,475.48063237867575,966.297662845704,990.0,0.1998644166571248,0.0494961264757351,989.7506394568672,0.2796236866572213,0.2796236866572213,,,23.173352924505966,23.173352924505966,,,,0.7949612647573515,0.7949612647573515,,,0.93,0.93,,,0.97,0.97,,,40.75665587702794,40.75665587702794,,,81.51331175405588,1956.319482097341,0.1359732197362568,55.05281930753031,109.46645378583837,162.50198549592457,212.18701837367,0.5
1976-08-11,1976-08-22,641.2,0.9249135320234408,593.0545567334302,0.504,1976,8,11,1976.08,1975,11,316,46,0.0512399137017683,6.426075645245419,0.0108355556369729,0.06,1,Wet,58,10,10,7,117,202.0,0.3406094729507257,391.05455673343033,391.05455673343033,,2,195.5272783667152,195.5272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,469.05455673343033,966.2687455053004,990.0,0.1977302955941281,0.048210911346686,989.7540587930592,0.2706592516466173,0.2706592516466173,,,23.21465403611207,23.21465403611207,,,,0.7821091134668606,0.7821091134668606,,,0.93,0.93,,,0.97,0.97,,,40.169207278716335,40.169207278716335,,,80.33841455743267,1928.121949378384,0.1354654704955646,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1976-08-12,1976-08-23,635.1,0.9262821612419124,588.2818006047386,0.51,1976,8,12,1976.08,1975,11,317,46,0.0508275475722494,4.7727561286917535,0.0081130439931772,0.06,1,Wet,58,10,10,7,117,202.0,0.3433728525892679,386.28180060473863,386.28180060473863,,2,193.14090030236932,193.14090030236932,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,464.28180060473863,966.2472681027213,990.0,0.19614524743330802,0.0472563601209477,989.7565983924457,0.2640950161753911,0.2640950161753911,,,23.245235273549124,23.245235273549124,,,,0.7725636012094772,0.7725636012094772,,,0.93,0.93,,,0.97,0.97,,,39.73121881333026,39.73121881333026,,,79.46243762666052,1907.0985030398526,0.1350754647602138,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1976-08-13,1976-08-24,629.1,0.9159051323325568,576.1959187504116,0.513,1976,8,13,1976.08,1975,11,318,46,0.0497833273800355,12.085881854327114,0.0209752993053779,0.06,1,Wet,58,10,10,7,117,202.0,0.3505752009456692,374.19591875041147,374.19591875041147,,2,187.09795937520573,187.09795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,452.19591875041147,966.1928816343767,990.0,0.1921314859318709,0.0448391837500822,989.763029330318,0.2478302183203023,0.2478302183203023,,,23.322317477620853,23.322317477620853,,,,0.7483918375008229,0.7483918375008229,,,0.93,0.93,,,0.97,0.97,,,38.61574731083231,38.61574731083231,,,77.23149462166462,1853.5558709199508,0.1340368650808141,55.22251616996005,109.81572885728599,163.05055395760974,212.97682689309661,0.515
1976-08-14,1976-08-25,623.0,0.9151901352719296,570.1634542744123,0.518,1976,8,14,1976.08,1975,11,319,46,0.0492621224493092,6.032464475999291,0.0105802370018193,0.06,1,Wet,58,10,10,7,117,202.0,0.3542843696586348,368.1634542744122,368.1634542744122,,2,184.0817271372061,184.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,446.1634542744122,966.1657355442347,990.0,0.1901280844453767,0.0436326908548824,989.7662392246996,0.2399037367521081,0.2399037367521081,,,23.36059994371273,23.36059994371273,,,,0.7363269085488243,0.7363269085488243,,,0.93,0.93,,,0.97,0.97,,,38.055581520135384,38.055581520135384,,,76.11116304027077,1826.6679129664983,0.1334900763450887,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1976-08-15,1976-08-26,611.1,0.9187889592491506,561.4719329971558,0.525,1976,8,15,1976.08,1975,11,320,46,0.0485111750109542,8.691521277256243,0.0154798855765783,0.06,1,Wet,58,10,10,7,117,202.0,0.3597686511625207,359.47193299715593,359.47193299715593,,2,179.73596649857797,179.73596649857797,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,437.47193299715593,966.1266236984873,990.0,0.1872416013643691,0.0418943865994311,989.7708640120363,0.2287079265395675,0.2287079265395675,,,23.41553238700949,23.41553238700949,,,,0.7189438659943118,0.7189438659943118,,,0.93,0.93,,,0.97,0.97,,,37.244548863497954,37.244548863497954,,,74.48909772699591,1787.7383454479016,0.1326675357205668,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1976-08-16,1976-08-27,605.1,0.916570131514196,554.61658657924,0.528,1976,8,16,1976.08,1975,11,321,46,0.0479188730804463,6.855346417915938,0.0123605146037883,0.06,1,Wet,58,10,10,7,117,202.0,0.3642155768292003,352.61658657923994,352.61658657923994,,2,176.30829328961997,176.30829328961997,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,430.61658657923994,966.0957746396066,990.0,0.1849649180521461,0.040523317315848,989.7745117646319,0.2200643948731716,0.2200643948731716,,,23.458672730152177,23.458672730152177,,,,0.7052331731584799,0.7052331731584799,,,0.93,0.93,,,0.97,0.97,,,36.60158293678979,36.60158293678979,,,73.20316587357958,1756.87598096591,0.1319887786354921,55.37817621228815,110.13634421489729,163.55467619104525,213.7039507141394,0.53
1976-08-17,1976-08-28,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1976,8,17,1976.08,1975,11,322,46,0.0468847977272627,11.968464735921431,0.0220556641664322,0.06,1,Wet,58,10,10,7,117,202.0,0.3722485932759285,340.64812184331856,340.64812184331856,,2,170.32406092165928,170.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,418.64812184331856,966.0419165482947,990.0,0.1809901511656777,0.0381296243686637,989.7808802244656,0.2053693994126087,0.2053693994126087,,,23.533594276758066,23.533594276758066,,,,0.6812962436866371,0.6812962436866371,,,0.92,0.92,,,0.97,0.97,,,35.090764822538844,35.090764822538844,,,70.18152964507769,1684.3567114818645,0.1293315627937279,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1976-08-18,1976-08-29,587.6,0.9136493485893028,536.8603572310743,0.537,1976,8,18,1976.08,1975,11,323,47,0.0463847348647648,5.787764612244246,0.010780763627427,0.06,1,Wet,58,10,10,7,117,202.0,0.3762617173706785,334.8603572310743,334.8603572310743,,2,167.43017861553716,167.43017861553716,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,412.8603572310743,966.0158716075398,990.0,0.1790680153165929,0.0369720714462148,989.7839599132373,0.1984434860488212,0.1984434860488212,,,23.569644819648534,23.569644819648534,,,,0.6697207144621486,0.6697207144621486,,,0.92,0.92,,,0.97,0.97,,,34.54739834119019,34.54739834119019,,,69.09479668238038,1658.2751203771288,0.1287016181242094,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1976-08-19,1976-08-30,576.1,0.911538398058414,525.1372711214524,0.544,1976,8,19,1976.08,1975,11,324,47,0.0453718602248934,11.723086109622045,0.0223238508372999,0.06,1,Wet,58,10,10,7,117,202.0,0.3846613278250478,323.13727112145233,323.13727112145233,,2,161.56863556072614,161.56863556072614,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,401.13727112145233,965.9631177200464,990.0,0.1751747394868291,0.0346274542242904,989.7901978062888,0.18477535428620398,0.18477535428620398,,,23.6423047319562,23.6423047319562,,,,0.6462745422429046,0.6462745422429046,,,0.92,0.92,,,0.97,0.97,,,33.44070595946568,33.44070595946568,,,66.88141191893136,1605.1538860543528,0.1273598649284659,55.58694413580426,110.56671826125435,164.23228779875524,214.6834040925267,0.545
1976-08-20,1976-08-31,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1976,8,20,1976.08,1975,11,325,47,0.0445309142177876,9.73317137853951,0.0188845439595736,0.06,1,Wet,58,10,10,7,117,202.0,0.391925481579908,313.4040997429128,313.4040997429128,,2,156.70204987145638,156.70204987145638,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,391.4040997429128,965.9193184488432,990.0,0.1719423209478308,0.0326808199485825,989.7953768591037,0.1737938053162317,0.1737938053162317,,,23.70226460494427,23.70226460494427,,,,0.6268081994858256,0.6268081994858256,,,0.92,0.92,,,0.97,0.97,,,32.51569856485892,32.51569856485892,,,65.03139712971786,1560.7535311132285,0.1261755526627669,55.65489015919116,110.706884273494,164.4532089712694,215.00327261998692,0.55
1976-08-21,1976-09-01,559.1,0.9068376142103768,507.01291010502166,0.556,1976,8,21,1976.08,1975,11,326,47,0.0438059154330738,8.391189637891102,0.0165502484663614,0.06,1,Wet,58,10,10,7,117,202.0,0.3984119456803538,305.0129101050217,305.0129101050217,,2,152.50645505251086,152.50645505251086,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,383.01291010502166,965.8815580954724,990.0,0.1691555790016677,0.0310025820210043,989.7998418389774,0.1645932698949071,0.1645932698949071,,,23.753690473609932,23.753690473609932,,,,0.6100258202100434,0.6100258202100434,,,0.92,0.92,,,0.97,0.97,,,31.713771169742678,31.713771169742678,,,63.427542339485356,1522.261016147649,0.1251004482831553,55.71305354678754,110.82691046906271,164.64248668860756,215.27755427081485,0.555
1976-08-22,1976-09-02,559.1,0.9068376142103768,507.01291010502166,0.556,1976,8,22,1976.08,1975,11,327,47,0.0438059154330738,0.0,0.0,0.06,1,Wet,58,10,10,7,117,202.0,0.3984119456803538,305.0129101050217,305.0129101050217,,2,152.50645505251086,152.50645505251086,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,383.01291010502166,965.8815580954724,990.0,0.1691555790016677,0.0310025820210043,989.7998418389774,0.1645932698949071,0.1645932698949071,,,23.753690473609932,23.753690473609932,,,,0.6100258202100434,0.6100258202100434,,,0.92,0.92,,,0.97,0.97,,,31.713771169742678,31.713771169742678,,,63.427542339485356,1522.261016147649,0.1251004482831553,55.71305354678754,110.82691046906271,164.64248668860756,215.27755427081485,0.555
1976-08-23,1976-09-03,553.5,0.9084075021595168,502.8035524452925,0.56,1976,8,23,1976.08,1975,11,328,47,0.0434422269312732,4.2093576597291635,0.0083717739050524,0.06,1,Wet,58,10,10,7,117,202.0,0.4017473604106618,300.8035524452925,300.8035524452925,,2,150.40177622264625,150.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,378.8035524452925,965.8626159860037,990.0,0.167757637343455,0.0301607104890585,989.8020816521673,0.1600709974610233,0.1600709974610233,,,23.779394668702622,23.779394668702622,,,,0.601607104890585,0.601607104890585,,,0.92,0.92,,,0.97,0.97,,,31.3099467645733,31.3099467645733,,,62.6198935291466,1502.8774446995185,0.1245414699729273,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1976-08-24,1976-09-04,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1976,8,24,1976.08,1975,11,329,47,0.0429331942800174,5.891581611757374,0.0118563889734325,0.06,1,Wet,58,10,10,7,117,202.0,0.4065106333847403,294.9119708335351,294.9119708335351,,2,147.45598541676756,147.45598541676756,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,372.9119708335352,965.8361038687508,990.0,0.1658010235240522,0.028982394166707,989.8052165823093,0.1538458890346916,0.1538458890346916,,,23.815266824523587,23.815266824523587,,,,0.5898239416670702,0.5898239416670702,,,0.92,0.92,,,0.97,0.97,,,30.74301283973244,30.74301283973244,,,61.486025679464866,1475.6646163071566,0.1237362536795528,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1976-08-25,1976-09-05,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1976,8,25,1976.08,1975,11,330,48,0.0423715875095842,6.500078361495526,0.0132543245000244,0.06,1,Wet,58,10,10,7,117,202.0,0.4118986572323322,288.41189247203965,288.41189247203965,,2,144.20594623601983,144.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,366.41189247203965,965.8068535161243,990.0,0.1636423259132234,0.0276823784944079,989.8086752955924,0.1471191959705911,0.1471191959705911,,,23.854702583497577,23.854702583497577,,,,0.5768237849440792,0.5768237849440792,,,0.91,0.91,,,0.97,0.97,,,29.787860325449724,29.787860325449724,,,59.57572065089945,1429.8172956215867,0.1214809868304653,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1976-08-26,1976-09-06,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1976,8,26,1976.08,1975,11,331,48,0.0419289477192565,5.123145721384674,0.010556901959271999,0.06,1,Wet,58,10,10,7,117,202.0,0.4162470309738897,283.28874675065487,283.28874675065487,,2,141.64437337532746,141.64437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,361.2887467506549,965.783799360378,990.0,0.1619409122050145,0.0266577493501309,989.8114013384449,0.1419219458837368,0.1419219458837368,,,23.88568003218323,23.88568003218323,,,,0.5665774935013098,0.5665774935013098,,,0.91,0.91,,,0.97,0.97,,,29.29672481268184,29.29672481268184,,,58.59344962536368,1406.242791008728,0.1207393536686921,55.861988398350896,111.13441589854341,165.12781137989197,215.98175059811558,0.575
1976-08-27,1976-09-07,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1976,8,27,1976.08,1975,11,332,48,0.0419289477192565,0.0,0.0,0.06,1,Wet,58,10,10,7,117,202.0,0.4162470309738897,283.28874675065487,283.28874675065487,,2,141.64437337532746,141.64437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,361.2887467506549,965.783799360378,990.0,0.1619409122050145,0.0266577493501309,989.8114013384449,0.1419219458837368,0.1419219458837368,,,23.88568003218323,23.88568003218323,,,,0.5665774935013098,0.5665774935013098,,,0.91,0.91,,,0.97,0.97,,,29.29672481268184,29.29672481268184,,,58.59344962536368,1406.242791008728,0.1207393536686921,55.861988398350896,111.13441589854341,165.12781137989197,215.98175059811558,0.575
1976-08-28,1976-09-08,520.6,0.9178171544321816,477.81561059739374,0.581,1976,8,28,1976.08,1975,11,333,48,0.0412832687556148,7.473136153261237,0.0156402092931159,0.06,1,Wet,58,10,10,7,117,202.0,0.4227572216559595,275.8156105973937,275.8156105973937,,2,137.90780529869684,137.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,353.81561059739374,965.7501702476884,990.0,0.1594590588699831,0.0251631221194787,989.8153778190106,0.134505918337318,0.134505918337318,,,23.93070165298496,23.93070165298496,,,,0.5516312211947874,0.5516312211947874,,,0.91,0.91,,,0.97,0.97,,,28.57764344857629,28.57764344857629,,,57.15528689715258,1371.726885531662,0.11961787273064099,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1976-08-29,1976-09-09,515.2,0.9212508629448248,474.62844458917374,0.585,1976,8,29,1976.08,1975,11,334,48,0.0410078976125046,3.1871660082199464,0.0067150758547113,0.06,1,Wet,58,10,10,7,117,202.0,0.4255960684675063,272.62844458917374,272.62844458917374,,1,272.62844458917374,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,350.62844458917374,965.7358280006513,990.0,0.1584005904539691,0.0245256889178347,989.8170737206282,0.5257648961463225,,,,23.55548082383057,,,,,1.090513778356695,,,,0.95,,,,0.98,,,,58.65186521041746,,,,58.65186521041746,1407.644765050019,0.1235742734744543,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1976-08-30,1976-09-10,509.9,0.9199426161588228,469.07873997938367,0.593,1976,8,30,1976.08,1975,11,335,48,0.0405284031342187,5.549704609790069,0.0118310725615788,0.06,1,Wet,58,10,10,7,117,202.0,0.430631326435468,267.07873997938367,267.07873997938367,,1,267.07873997938367,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,345.07873997938367,965.7108543299072,990.0,0.1565575151223045,0.0234157479958767,989.8200267368817,0.5046149472617472,,,,23.604557459712858,,,,,1.0683149599175348,,,,0.95,,,,0.98,,,,57.57764128402748,,,,57.57764128402748,1381.8633908166596,0.1227462180156748,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1976-08-31,1976-09-11,504.6,0.9137807140222334,461.093748295619,0.595,1976,8,31,1976.08,1975,11,336,48,0.0398384998527414,7.98499168376469,0.0173175015130443,0.06,1,Wet,58,10,10,7,117,202.0,0.4380887850825786,259.09374829561904,259.09374829561904,,1,259.09374829561904,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,337.09374829561904,965.6749218673303,990.0,0.1539056728657037,0.0218187496591237,989.8242755774753,0.4749427910862928,,,,23.67441091905868,,,,,1.036374993182476,,,,0.95,,,,0.98,,,,56.021509119365156,,,,56.021509119365156,1344.5162188647635,0.1214970042999766,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1976-09-01,1976-09-12,504.6,0.9137807140222334,461.093748295619,0.595,1976,9,1,1976.09,1975,12,337,49,0.0398384998527414,0.0,0.0,0.07,1,Wet,48,8,7,4,79,146.0,0.3166384288220617,315.09374829561904,315.09374829561904,,2,157.54687414780952,157.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,378.093748295619,965.6749218673303,990.0,0.1675219090280653,0.0330187496591238,989.7994593413127,0.1756763166458252,0.1756763166458252,,,23.948861157336694,23.948861157336694,,,,0.630187496591238,0.630187496591238,,,0.92,0.92,,,0.97,0.97,,,33.031114394106304,33.031114394106304,,,66.06222878821261,1585.493490917103,0.1432728789587891,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1976-09-02,1976-09-13,499.4,0.9139458138727656,456.42453944805914,0.599,1976,9,2,1976.09,1975,12,338,49,0.0394350802083123,4.669208847559787,0.0102299689083459,0.07,1,Wet,48,8,7,4,79,146.0,0.319877630104099,310.4245394480592,310.4245394480592,,2,155.2122697240296,155.2122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,373.42453944805914,965.6539104275163,990.0,0.16597124926319298,0.0320849078896118,989.8019438428473,0.170498562807709,0.170498562807709,,,23.977534852523217,23.977534852523217,,,,0.6208490788961184,0.6208490788961184,,,0.92,0.92,,,0.97,0.97,,,32.58060538411743,32.58060538411743,,,65.16121076823487,1563.8690584376368,0.1427644772277853,56.05600076850403,111.53537919357565,165.76158050869145,216.90350214035192,0.6
1976-09-03,1976-09-14,494.2,0.9141439195548341,451.76992504399885,0.604,1976,9,3,1976.09,1975,12,339,49,0.0390329215238015,4.6546144040602835,0.0103030638960903,0.07,1,Wet,48,8,7,4,79,146.0,0.3231733497659914,305.76992504399885,305.76992504399885,,2,152.88496252199948,152.88496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,368.76992504399885,965.6329646626981,990.0,0.1644254363614756,0.0311539850087997,989.8044205786296,0.165413157858519,0.165413157858519,,,24.00604275807317,24.00604275807317,,,,0.6115398500879978,0.6115398500879978,,,0.92,0.92,,,0.97,0.97,,,32.13023599362152,32.13023599362152,,,64.26047198724304,1542.251327693833,0.1422415889702807,56.086860022730896,111.59919902586832,165.86256086757598,217.05060984737202,0.605
1976-09-04,1976-09-15,489.0,0.9132865993695144,446.5971470916925,0.608,1976,9,4,1976.09,1975,12,340,49,0.0385859935087222,5.172777952306434,0.0115826488950776,0.07,1,Wet,48,8,7,4,79,146.0,0.326916553208577,300.5971470916925,300.5971470916925,,2,150.29857354584624,150.29857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,363.5971470916925,965.6096871619127,990.0,0.1627075396245473,0.0301194294183384,989.8071730309572,0.1598508479407419,0.1598508479407419,,,24.037635021103764,24.037635021103764,,,,0.601194294183385,0.601194294183385,,,0.92,0.92,,,0.97,0.97,,,31.628250114117865,31.628250114117865,,,63.25650022823573,1518.1560054776576,0.1416410754976191,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1976-09-05,1976-09-16,483.8,0.9150446507013824,442.69860200932885,0.612,1976,9,5,1976.09,1975,12,341,49,0.038249159213606006,3.8985450823636825,0.0088063189372383,0.07,1,Wet,48,8,7,4,79,146.0,0.3297954846419944,296.6986020093288,296.6986020093288,,2,148.3493010046644,148.3493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,359.69860200932885,965.592143709042,990.0,0.1614128198554966,0.0293397204018657,989.8092474597428,0.1557207915025429,0.1557207915025429,,,24.0613829591982,24.0613829591982,,,,0.5933972040186576,0.5933972040186576,,,0.92,0.92,,,0.97,0.97,,,31.24889456366392,31.24889456366392,,,62.49778912732784,1499.946939055868,0.1411745798239743,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301186,0.61
1976-09-06,1976-09-17,473.6,0.9185589519257016,435.0295196320124,0.621,1976,9,6,1976.09,1975,12,342,49,0.0375865504962058,7.6690823773163865,0.0176288781133831,0.07,1,Wet,48,8,7,4,79,146.0,0.3356094090430923,289.02951963201235,289.02951963201235,,2,144.51475981600618,144.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,352.0295196320124,965.5576328383439,990.0,0.1588658921287126,0.0278059039264024,989.8133282039447,0.1477519795023436,0.1477519795023436,,,24.107943386098558,24.107943386098558,,,,0.5780590392640248,0.5780590392640248,,,0.91,0.91,,,0.97,0.97,,,30.168554533594122,30.168554533594122,,,60.337109067188244,1448.0906176125175,0.1386965857356688,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1976-09-07,1976-09-18,468.6,0.9171517748188612,429.7773216801184,0.624,1976,9,7,1976.09,1975,12,343,49,0.0371327605931622,5.252197951894003,0.0122207424332249,0.07,1,Wet,48,8,7,4,79,146.0,0.3397108051891748,283.77732168011835,283.77732168011835,,2,141.88866084005917,141.88866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,346.7773216801184,965.5339979475605,990.0,0.1571216197461648,0.0267554643360236,989.8161229159178,0.1424136139566968,0.1424136139566968,,,24.139711354400678,24.139711354400678,,,,0.5675546433602368,0.5675546433602368,,,0.91,0.91,,,0.97,0.97,,,29.659368273556126,29.659368273556126,,,59.31873654711225,1423.6496771306945,0.1380220257207125,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1976-09-08,1976-09-19,463.6,0.9213465808907868,427.1362749009687,0.629,1976,9,8,1976.09,1975,12,344,50,0.0369045741514437,2.64104677914969,0.0061831479420988,0.07,1,Wet,48,8,7,4,79,146.0,0.3418112873551889,281.1362749009687,281.1362749009687,,2,140.56813745048436,140.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.1362749009687,965.5221132370544,990.0,0.1562445193398051,0.0262272549801937,989.8175282256801,0.1397658236290616,0.1397658236290616,,,24.155649164996614,24.155649164996614,,,,0.5622725498019374,0.5622725498019374,,,0.91,0.91,,,0.97,0.97,,,29.40273553826941,29.40273553826941,,,58.80547107653882,1411.3313058369315,0.1376737929602744,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1976-09-09,1976-09-20,458.6,0.92069814088752,422.23216741101686,0.636,1976,9,9,1976.09,1975,12,345,50,0.0364808592643118,4.904107489951913,0.011614717845924001,0.07,1,Wet,48,8,7,4,79,146.0,0.3457813290143715,276.2321674110168,276.2321674110168,,2,138.1160837055084,138.1160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,339.2321674110168,965.5000447533496,990.0,0.1546158489556882,0.0252464334822033,989.8201377175619,0.1349141331218765,0.1349141331218765,,,24.185178831090685,24.185178831090685,,,,0.5524643348220336,0.5524643348220336,,,0.91,0.91,,,0.97,0.97,,,28.92515483405641,28.92515483405641,,,57.85030966811282,1388.4074320347077,0.1370106641159794,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1976-09-10,1976-09-21,448.8,0.9186071545171632,412.27089094730286,0.645,1976,9,10,1976.09,1975,12,346,50,0.0356202049778469,9.961276463713943,0.0241619689443153,0.07,1,Wet,48,8,7,4,79,146.0,0.3541360867475409,266.27089094730286,266.27089094730286,,1,266.27089094730286,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,329.27089094730286,965.4552190092627,990.0,0.1513076759603588,0.0232541781894605,989.8254381458504,0.5015722853408975,,,,23.868646851246577,,,,,1.0650835637892115,,,,0.95,,,,0.98,,,,58.04571681268737,,,,58.04571681268737,1393.0972035044967,0.1407950890719249,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1976-09-11,1976-09-22,448.8,0.9186071545171632,412.27089094730286,0.645,1976,9,11,1976.09,1975,12,347,50,0.0356202049778469,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3541360867475409,266.27089094730286,266.27089094730286,,1,266.27089094730286,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,329.27089094730286,965.4552190092627,990.0,0.1513076759603588,0.0232541781894605,989.8254381458504,0.5015722853408975,,,,23.868646851246577,,,,,1.0650835637892115,,,,0.95,,,,0.98,,,,58.04571681268737,,,,58.04571681268737,1393.0972035044967,0.1407950890719249,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1976-09-12,1976-09-23,448.8,0.9186071545171632,412.27089094730286,0.645,1976,9,12,1976.09,1975,12,348,50,0.0356202049778469,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3541360867475409,266.27089094730286,266.27089094730286,,1,266.27089094730286,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,329.27089094730286,965.4552190092627,990.0,0.1513076759603588,0.0232541781894605,989.8254381458504,0.5015722853408975,,,,23.868646851246577,,,,,1.0650835637892115,,,,0.95,,,,0.98,,,,58.04571681268737,,,,58.04571681268737,1393.0972035044967,0.1407950890719249,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1976-09-13,1976-09-24,443.9,0.9162405497561958,406.7191800367753,0.649,1976,9,13,1976.09,1975,12,349,50,0.0351405371551773,5.551710910527562,0.0136499855011154,0.08,1,Wet,48,8,7,4,79,146.0,0.3589700391970665,260.7191800367753,260.7191800367753,,1,260.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,323.7191800367753,965.4302363101656,990.0,0.1494639343295563,0.022143836007355,989.8283922296632,0.4809103146377387,,,,23.9172456048599,,,,,1.0428767201471012,,,,0.95,,,,0.98,,,,56.95119395100544,,,,56.95119395100544,1366.8286548241306,0.1400258378418641,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1976-09-14,1976-09-25,443.9,0.9162405497561958,406.7191800367753,0.649,1976,9,14,1976.09,1975,12,350,50,0.0351405371551773,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3589700391970665,260.7191800367753,260.7191800367753,,1,260.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,323.7191800367753,965.4302363101656,990.0,0.1494639343295563,0.022143836007355,989.8283922296632,0.4809103146377387,,,,23.9172456048599,,,,,1.0428767201471012,,,,0.95,,,,0.98,,,,56.95119395100544,,,,56.95119395100544,1366.8286548241306,0.1400258378418641,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1976-09-15,1976-09-26,439.0,0.9168901073485894,402.5147571260308,0.657,1976,9,15,1976.09,1975,12,351,51,0.034777275015688995,4.204422910744484,0.0104453882405808,0.08,1,Wet,48,8,7,4,79,146.0,0.3627196206232164,256.5147571260308,256.5147571260308,,1,256.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.5147571260308,965.4113164070673,990.0,0.14806763151787,0.0213029514252061,989.8306294170567,0.46555053927008005,,,,23.953762470719685,,,,,1.0260590285041231,,,,0.95,,,,0.98,,,,56.11833559997687,,,,56.11833559997687,1346.8400543994444,0.1394193246495202,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1976-09-16,1976-09-27,439.0,0.9168901073485894,402.5147571260308,0.657,1976,9,16,1976.09,1975,12,352,51,0.034777275015688995,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3627196206232164,256.5147571260308,256.5147571260308,,1,256.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.5147571260308,965.4113164070673,990.0,0.14806763151787,0.0213029514252061,989.8306294170567,0.46555053927008005,,,,23.953762470719685,,,,,1.0260590285041231,,,,0.95,,,,0.98,,,,56.11833559997687,,,,56.11833559997687,1346.8400543994444,0.1394193246495202,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1976-09-17,1976-09-28,439.0,0.9168901073485894,402.5147571260308,0.657,1976,9,17,1976.09,1975,12,353,51,0.034777275015688995,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3627196206232164,256.5147571260308,256.5147571260308,,1,256.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.5147571260308,965.4113164070673,990.0,0.14806763151787,0.0213029514252061,989.8306294170567,0.46555053927008005,,,,23.953762470719685,,,,,1.0260590285041231,,,,0.95,,,,0.98,,,,56.11833559997687,,,,56.11833559997687,1346.8400543994444,0.1394193246495202,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1976-09-18,1976-09-29,439.0,0.9168901073485894,402.5147571260308,0.657,1976,9,18,1976.09,1975,12,354,51,0.034777275015688995,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3627196206232164,256.5147571260308,256.5147571260308,,1,256.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.5147571260308,965.4113164070673,990.0,0.14806763151787,0.0213029514252061,989.8306294170567,0.46555053927008005,,,,23.953762470719685,,,,,1.0260590285041231,,,,0.95,,,,0.98,,,,56.11833559997687,,,,56.11833559997687,1346.8400543994444,0.1394193246495202,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1976-09-19,1976-09-30,434.2,0.912194746936794,396.0749591199559,0.66,1976,9,19,1976.09,1975,12,355,51,0.0342208764679641,6.439798006074909,0.0162590384920662,0.08,1,Wet,48,8,7,4,79,146.0,0.36861709289675704,250.0749591199559,250.0749591199559,,1,250.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,313.07495911995585,965.3803747955998,990.0,0.1459289532132694,0.0200149918239911,989.8340560549627,0.4425055945455204,,,,24.011175664817443,,,,,1.0002998364798237,,,,0.95,,,,0.98,,,,54.84061543230928,,,,54.84061543230928,1316.1747703754224,0.1384601933789511,56.449960412671224,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1976-09-20,1976-10-01,434.2,0.912194746936794,396.0749591199559,0.66,1976,9,20,1976.09,1975,12,356,51,0.0342208764679641,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.36861709289675704,250.0749591199559,250.0749591199559,,1,250.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,313.07495911995585,965.3803747955998,990.0,0.1459289532132694,0.0200149918239911,989.8340560549627,0.4425055945455204,,,,24.011175664817443,,,,,1.0002998364798237,,,,0.95,,,,0.98,,,,54.84061543230928,,,,54.84061543230928,1316.1747703754224,0.1384601933789511,56.449960412671224,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1976-09-21,1976-10-02,424.7,0.9179361992411328,389.84750381770914,0.669,1976,9,21,1976.09,1975,12,357,51,0.03368282432985,6.227455302246825,0.0159740802269154,0.06,1,Wet,48,8,7,4,79,146.0,0.3745054119117021,243.84750381770908,243.84750381770908,,1,243.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,306.84750381770914,965.3492375190884,990.0,0.1438607946258074,0.0187695007635418,989.8373697046106,0.4207742933642382,,,,24.06735789215785,,,,,0.9753900152708364,,,,0.94,,,,0.98,,,,53.03586629437025,,,,53.03586629437025,1272.860791064886,0.1360425955662129,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1976-09-22,1976-10-03,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1976,9,22,1976.09,1975,12,358,52,0.0332788165974525,4.6760154212677785,0.0121400871096018,0.06,1,Wet,48,8,7,4,79,146.0,0.3790519402353274,239.1714883964413,239.1714883964413,,1,239.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,302.1714883964413,965.3258574419823,990.0,0.1423078743752019,0.0178342976792882,989.8398578279456,0.4048148033813235,,,,24.10918558258198,,,,,0.9566859535857652,,,,0.94,,,,0.98,,,,52.10925724646804,,,,52.10925724646804,1250.622173915233,0.1352884593390103,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1976-09-23,1976-10-04,415.3,0.9212010008195706,382.57477564036765,0.68,1976,9,23,1976.09,1975,12,359,52,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.06,1,Wet,48,8,7,4,79,146.0,0.3816247418707097,236.5747756403677,236.5747756403677,,1,236.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5747756403677,965.3128738782018,990.0,0.1414454974451405,0.0173149551280735,989.8412395474268,0.3960846582801726,,,,24.132281010944794,,,,,0.9462991025614708,,,,0.94,,,,0.98,,,,51.5928771299367,,,,51.5928771299367,1238.2290511184806,0.1348569754594475,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1976-09-24,1976-10-05,415.3,0.9212010008195706,382.57477564036765,0.68,1976,9,24,1976.09,1975,12,360,52,0.0330544606153277,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3816247418707097,236.5747756403677,236.5747756403677,,1,236.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5747756403677,965.3128738782018,990.0,0.1414454974451405,0.0173149551280735,989.8412395474268,0.3960846582801726,,,,24.132281010944794,,,,,0.9462991025614708,,,,0.94,,,,0.98,,,,51.5928771299367,,,,51.5928771299367,1238.2290511184806,0.1348569754594475,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1976-09-25,1976-10-06,415.3,0.9212010008195706,382.57477564036765,0.68,1976,9,25,1976.09,1975,12,361,52,0.0330544606153277,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3816247418707097,236.5747756403677,236.5747756403677,,1,236.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5747756403677,965.3128738782018,990.0,0.1414454974451405,0.0173149551280735,989.8412395474268,0.3960846582801726,,,,24.132281010944794,,,,,0.9462991025614708,,,,0.94,,,,0.98,,,,51.5928771299367,,,,51.5928771299367,1238.2290511184806,0.1348569754594475,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1976-09-26,1976-10-07,415.3,0.9212010008195706,382.57477564036765,0.68,1976,9,26,1976.09,1975,12,362,52,0.0330544606153277,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3816247418707097,236.5747756403677,236.5747756403677,,1,236.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5747756403677,965.3128738782018,990.0,0.1414454974451405,0.0173149551280735,989.8412395474268,0.3960846582801726,,,,24.132281010944794,,,,,0.9462991025614708,,,,0.94,,,,0.98,,,,51.5928771299367,,,,51.5928771299367,1238.2290511184806,0.1348569754594475,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1976-09-27,1976-10-08,415.3,0.9212010008195706,382.57477564036765,0.68,1976,9,27,1976.09,1975,12,363,52,0.0330544606153277,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3816247418707097,236.5747756403677,236.5747756403677,,1,236.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5747756403677,965.3128738782018,990.0,0.1414454974451405,0.0173149551280735,989.8412395474268,0.3960846582801726,,,,24.132281010944794,,,,,0.9462991025614708,,,,0.94,,,,0.98,,,,51.5928771299367,,,,51.5928771299367,1238.2290511184806,0.1348569754594475,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1976-09-28,1976-10-09,415.3,0.9212010008195706,382.57477564036765,0.68,1976,9,28,1976.09,1975,12,364,52,0.0330544606153277,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3816247418707097,236.5747756403677,236.5747756403677,,1,236.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5747756403677,965.3128738782018,990.0,0.1414454974451405,0.0173149551280735,989.8412395474268,0.3960846582801726,,,,24.132281010944794,,,,,0.9462991025614708,,,,0.94,,,,0.98,,,,51.5928771299367,,,,51.5928771299367,1238.2290511184806,0.1348569754594475,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1976-09-29,1976-10-10,415.3,0.9212010008195706,382.57477564036765,0.68,1976,9,29,1976.09,1975,12,365,53,0.0330544606153277,0.0,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3816247418707097,236.5747756403677,236.5747756403677,,1,236.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,299.5747756403677,965.3128738782018,990.0,0.1414454974451405,0.0173149551280735,989.8412395474268,0.3960846582801726,,,,24.132281010944794,,,,,0.9462991025614708,,,,0.94,,,,0.98,,,,51.5928771299367,,,,51.5928771299367,1238.2290511184806,0.1348569754594475,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1976-09-30,1976-10-11,410.7,0.9236168999978376,379.3294608291118,0.685,1976,9,30,1976.09,1975,12,366,53,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.06,1,Wet,48,8,7,4,79,146.0,0.38488969372661797,233.32946082911187,233.32946082911187,,1,233.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.32946082911184,965.2966473041456,990.0,0.1403677176185242,0.0166658921658223,989.8429663902156,0.3853070075795003,,,,24.16101207849057,,,,,0.9333178433164474,,,,0.94,,,,0.98,,,,50.94571205200329,,,,50.94571205200329,1222.697089248079,0.1343046541669864,56.56655963161207,112.59288021069729,167.43877633568468,219.35585506259102,0.685
