Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1981-10-01,1981-10-12,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1981,10,1,1981.1,1981,1,1,1,0.0245640699557239,6.144450185587061,0.0216120739352891,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1981-10-02,1981-10-13,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1981,10,2,1981.1,1981,1,2,1,0.0245640699557239,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1981-10-03,1981-10-14,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1981,10,3,1981.1,1981,1,3,1,0.0245640699557239,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1981-10-04,1981-10-15,308.9,0.9330275077590968,288.212197146785,0.805,1981,10,4,1981.1,1981,1,4,1,0.0249015338334822,3.905831918497995,0.0135519313796035,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3816632366324787,178.212197146785,178.212197146785,,1,178.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.212197146785,964.8528487885872,990.0,0.1180268853909494,0.0078212197146785,989.8741518948945,0.2248450857359171,,,,24.796458020571382,,,,,0.71284878858714,,,,0.93,,,,0.97,,,,39.10666350446595,,,,39.10666350446595,938.5599241071828,0.1356870524273791,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1981-10-05,1981-10-16,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1981,10,5,1981.1,1981,1,5,1,0.0245640699557239,3.905831918497995,0.0137381092940418,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3869065678908534,174.306365228287,174.306365228287,,1,174.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.306365228287,964.8372254609131,990.0,0.1166953517823705,0.0074306365228287,989.8758740116948,0.2150924565828424,,,,24.823556094198818,,,,,0.6972254609131481,,,,0.93,,,,0.97,,,,38.291372503529466,,,,38.291372503529466,918.9929400847072,0.1346834865015525,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1981-10-06,1981-10-17,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1981,10,6,1981.1,1981,1,6,1,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3908413143748019,171.44414613884493,171.44414613884493,,1,171.44414613884493,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.44414613884493,964.8257765845552,990.0,0.1157195952746062,0.0071444146138844,989.8771359901116,0.2080816553148995,,,,24.843277750241228,,,,,0.6857765845553797,,,,0.93,,,,0.97,,,,37.69252625486348,,,,37.69252625486348,904.6206301167236,0.1339254227596143,57.18632041213222,113.88213574711698,169.49708176654025,222.3963877604969,0.82
1981-10-07,1981-10-18,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1981,10,7,1981.1,1981,1,7,1,0.0238598360695514,5.2886360745919205,0.019150934462113,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402572,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.195430129397509,,,,24.87941562818064,,,,,0.664622040257012,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.21271014644817,113.9371971285818,169.58538535520844,222.5277318565347,0.825
1981-10-08,1981-10-19,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1981,10,8,1981.1,1981,1,8,2,0.0236126412969107,2.8610506092677497,0.0104687472075847,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.4024962680157014,163.29445945498526,163.29445945498526,,1,163.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.2944594549853,964.79317783782,990.0,0.1129412929960177,0.0063294459454985,989.8807292610584,0.1887495796981126,,,,24.89880184354044,,,,,0.653177837819941,,,,0.92,,,,0.97,,,,35.594136972938905,,,,35.594136972938905,854.2592873505337,0.1302409754077055,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1981-10-09,1981-10-20,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,9,1981.1,1981,1,9,2,0.0229819221823686,7.299989751643977,0.0274441410747581,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-10,1981-10-21,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,10,1981.1,1981,1,10,2,0.0229819221823686,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-11,1981-10-22,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,11,1981.1,1981,1,11,2,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-12,1981-10-23,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,12,1981.1,1981,1,12,2,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-13,1981-10-24,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,13,1981.1,1981,1,13,2,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-14,1981-10-25,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,14,1981.1,1981,1,14,2,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-15,1981-10-26,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,15,1981.1,1981,1,15,3,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-16,1981-10-27,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,16,1981.1,1981,1,16,3,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-17,1981-10-28,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,17,1981.1,1981,1,17,3,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-18,1981-10-29,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,18,1981.1,1981,1,18,3,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-19,1981-10-30,286.3,0.929076038083623,265.9944697033413,0.84,1981,10,19,1981.1,1981,1,19,3,0.0229819221823686,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.413542432377188,155.99446970334128,155.99446970334128,,1,155.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99446970334128,964.7639778788134,990.0,0.110452660126139,0.0055994469703341,989.8839478929036,0.1722248244333435,,,,24.947745189656743,,,,,0.6239778788133651,,,,0.92,,,,0.97,,,,34.06975972059209,,,,34.06975972059209,817.6742332942101,0.1280844664123636,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1981-10-20,1981-10-31,282.6,0.9347225320957594,264.15258757026163,0.847,1981,10,20,1981.1,1981,1,20,3,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.416425979437893,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.15258757026163,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954804,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281994,,,,33.68399172281994,808.4158013476786,0.1275171749504834,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1981-10-21,1981-11-01,282.6,0.9347225320957594,264.15258757026163,0.847,1981,10,21,1981.1,1981,1,21,3,0.0228227835660706,0.0,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.416425979437893,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.15258757026163,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954804,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281994,,,,33.68399172281994,808.4158013476786,0.1275171749504834,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1981-10-22,1981-11-02,278.9,0.9387864982494516,261.827554361772,0.851,1981,10,22,1981.1,1981,1,22,4,0.0226219006968571,2.325033208489629,0.008880017285259,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1981-10-23,1981-11-03,278.9,0.9387864982494516,261.827554361772,0.851,1981,10,23,1981.1,1981,1,23,4,0.0226219006968571,0.0,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1981-10-24,1981-11-04,271.7,0.949080371405494,257.8651369108727,0.863,1981,10,24,1981.1,1981,1,24,4,0.0222795478290994,3.962417450899295,0.0153662394938981,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.8651369108727,147.8651369108727,,1,147.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.8651369108727,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896348,0.1547032309176073,,,,25.001368411073557,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250027,0.1255062948036069,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1981-10-25,1981-11-05,271.7,0.949080371405494,257.8651369108727,0.863,1981,10,25,1981.1,1981,1,25,4,0.0222795478290994,0.0,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.8651369108727,147.8651369108727,,1,147.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.8651369108727,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896348,0.1547032309176073,,,,25.001368411073557,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250027,0.1255062948036069,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1981-10-26,1981-11-06,268.2,0.9529275784967148,255.5751765528189,0.867,1981,10,26,1981.1,1981,1,26,4,0.0220816952541635,2.289960358053804,0.0089600265132969,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1981-10-27,1981-11-07,268.2,0.9529275784967148,255.5751765528189,0.867,1981,10,27,1981.1,1981,1,27,4,0.0220816952541635,0.0,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1981-10-28,1981-11-08,264.7,0.9455100563905162,250.27651192656964,0.875,1981,10,28,1981.1,1981,1,28,4,0.0216238906304556,5.298664626249263,0.0211712421012319,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4395138766848152,140.27651192656964,140.27651192656964,,1,140.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.27651192656964,964.7011060477064,990.0,0.1050942654295123,0.0040276511926569,989.8908780833776,0.1391843837394463,,,,25.05058765193202,,,,,0.5611060477062786,,,,0.91,,,,0.97,,,,30.42881294969827,,,,30.42881294969827,730.2915107927585,0.1215807776585362,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1981-10-29,1981-11-09,264.7,0.9455100563905162,250.27651192656964,0.875,1981,10,29,1981.1,1981,1,29,5,0.0216238906304556,0.0,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4395138766848152,140.27651192656964,140.27651192656964,,1,140.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.27651192656964,964.7011060477064,990.0,0.1050942654295123,0.0040276511926569,989.8908780833776,0.1391843837394463,,,,25.05058765193202,,,,,0.5611060477062786,,,,0.91,,,,0.97,,,,30.42881294969827,,,,30.42881294969827,730.2915107927585,0.1215807776585362,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1981-10-30,1981-11-10,264.7,0.9455100563905162,250.27651192656964,0.875,1981,10,30,1981.1,1981,1,30,5,0.0216238906304556,0.0,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4395138766848152,140.27651192656964,140.27651192656964,,1,140.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.27651192656964,964.7011060477064,990.0,0.1050942654295123,0.0040276511926569,989.8908780833776,0.1391843837394463,,,,25.05058765193202,,,,,0.5611060477062786,,,,0.91,,,,0.97,,,,30.42881294969827,,,,30.42881294969827,730.2915107927585,0.1215807776585362,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1981-10-31,1981-11-11,264.7,0.9455100563905162,250.27651192656964,0.875,1981,10,31,1981.1,1981,1,31,5,0.0216238906304556,0.0,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.4395138766848152,140.27651192656964,140.27651192656964,,1,140.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.27651192656964,964.7011060477064,990.0,0.1050942654295123,0.0040276511926569,989.8908780833776,0.1391843837394463,,,,25.05058765193202,,,,,0.5611060477062786,,,,0.91,,,,0.97,,,,30.42881294969827,,,,30.42881294969827,730.2915107927585,0.1215807776585362,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1981-11-01,1981-11-12,264.7,0.9455100563905162,250.27651192656964,0.875,1981,11,1,1981.11,1981,2,32,5,0.0216238906304556,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4235315538962764,144.27651192656964,144.27651192656964,,1,144.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,194.27651192656964,964.7011060477064,990.0,0.1061169927022396,0.0044276511926569,989.889455356105,0.1472636726492425,,,,25.041085635749518,,,,,0.5771060477062786,,,,0.91,,,,0.97,,,,31.2846226914252,,,,31.2846226914252,750.8309445942048,0.1250002345430002,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1981-11-02,1981-11-13,261.2,0.943854661473154,246.53483757678785,0.881,1981,11,2,1981.11,1981,2,33,5,0.0213006099666344,3.741674349781789,0.0151770613295833,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4299595182647739,140.53483757678785,140.53483757678785,,1,140.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,190.53483757678785,964.6792090254608,990.0,0.1048414219011776,0.0040534837576787,989.8911050943412,0.139699370305053,,,,25.07219669857533,,,,,0.5621393503071515,,,,0.91,,,,0.97,,,,30.51114573801498,,,,30.51114573801498,732.2674977123595,0.1237599766341814,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1981-11-03,1981-11-14,264.7,0.9455100563905162,250.27651192656964,0.875,1981,11,3,1981.11,1981,2,34,5,0.0216238906304556,3.741674349781789,0.014950161806952,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4235315538962764,144.27651192656964,144.27651192656964,,1,144.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,194.27651192656964,964.7011060477064,990.0,0.1061169927022396,0.0044276511926569,989.889455356105,0.1472636726492425,,,,25.041085635749518,,,,,0.5771060477062786,,,,0.91,,,,0.97,,,,31.2846226914252,,,,31.2846226914252,750.8309445942048,0.1250002345430002,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1981-11-04,1981-11-15,268.2,0.9529275784967148,255.5751765528189,0.867,1981,11,4,1981.11,1981,2,35,5,0.0220816952541635,5.298664626249263,0.020732313277515,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062112,990.0,0.1079233556430064,0.0049575176552818,989.8871191267016,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989773,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1981-11-05,1981-11-16,271.7,0.949080371405494,257.8651369108727,0.863,1981,11,5,1981.11,1981,2,36,6,0.0222795478290994,2.289960358053804,0.0088804573797244,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4110675885458581,151.8651369108727,151.8651369108727,,1,151.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.8651369108727,964.7314605476436,990.0,0.1087040239468884,0.0051865136910872,989.886109462362,0.163208697006522,,,,24.99144021771193,,,,,0.6074605476434908,,,,0.92,,,,0.97,,,,33.225990729609464,,,,33.225990729609464,797.4237775106271,0.1288502630779962,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1981-11-06,1981-11-17,278.9,0.9387864982494516,261.827554361772,0.851,1981,11,6,1981.11,1981,2,37,6,0.0226219006968571,3.962417450899295,0.0151336915648852,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4048466184484839,155.827554361772,155.827554361772,,1,155.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.827554361772,964.7473102174472,990.0,0.1100548480778768,0.0055827554361772,989.884362396486,0.1718557327826575,,,,24.96519644625619,,,,,0.623310217447088,,,,0.92,,,,0.97,,,,34.057111520746766,,,,34.057111520746766,817.3706764979224,0.1300745889933701,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1981-11-07,1981-11-18,278.9,0.9387864982494516,261.827554361772,0.851,1981,11,7,1981.11,1981,2,38,6,0.0226219006968571,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4048466184484839,155.827554361772,155.827554361772,,1,155.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.827554361772,964.7473102174472,990.0,0.1100548480778768,0.0055827554361772,989.884362396486,0.1718557327826575,,,,24.96519644625619,,,,,0.623310217447088,,,,0.92,,,,0.97,,,,34.057111520746766,,,,34.057111520746766,817.3706764979224,0.1300745889933701,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1981-11-08,1981-11-19,282.6,0.9347225320957594,264.15258757026163,0.847,1981,11,8,1981.11,1981,2,39,6,0.0228227835660706,2.325033208489629,0.0088018566460992,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4012832165492423,158.15258757026163,158.15258757026163,,1,158.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.15258757026163,964.7566103502812,990.0,0.1108474730353164,0.0058152587570261,989.8833372682076,0.1770321881046023,,,,24.94969472982199,,,,,0.6326103502810465,,,,0.92,,,,0.97,,,,34.54379972675387,,,,34.54379972675387,829.0511934420929,0.1307721421338172,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1981-11-09,1981-11-20,282.6,0.9347225320957594,264.15258757026163,0.847,1981,11,9,1981.11,1981,2,40,6,0.0228227835660706,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4012832165492423,158.15258757026163,158.15258757026163,,1,158.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.15258757026163,964.7566103502812,990.0,0.1108474730353164,0.0058152587570261,989.8833372682076,0.1770321881046023,,,,24.94969472982199,,,,,0.6326103502810465,,,,0.92,,,,0.97,,,,34.54379972675387,,,,34.54379972675387,829.0511934420929,0.1307721421338172,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1981-11-10,1981-11-21,290.0,0.9306432589888,269.886545106752,0.836,1981,11,10,1981.11,1981,2,41,6,0.0233181974972233,5.733957536490379,0.0212458073233044,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3927576306483613,163.886545106752,163.886545106752,,1,163.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,213.886545106752,964.779546180427,990.0,0.1128022312863927,0.0063886545106752,989.8808091142027,0.190122668156609,,,,24.911140265619235,,,,,0.6555461804270081,,,,0.92,,,,0.97,,,,35.740899314585484,,,,35.740899314585484,857.7815835500517,0.132429348415455,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1981-11-11,1981-11-22,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1981,11,11,1981.11,1981,2,42,6,0.0243167742263962,11.55760103209292,0.0410653452582069,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.376628902942991,175.44414613884493,175.44414613884493,,1,175.44414613884493,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.44414613884493,964.8257765845552,990.0,0.1167423225473335,0.0075444146138844,989.8757132628388,0.2179113185620571,,,,24.83202535972136,,,,,0.7017765845553797,,,,0.93,,,,0.97,,,,38.554468055528986,,,,38.554468055528986,925.3072333326955,0.1369879906349478,57.18632041213222,113.88213574711698,169.49708176654025,222.3963877604969,0.82
1981-11-12,1981-11-23,308.9,0.9330275077590968,288.212197146785,0.805,1981,11,12,1981.11,1981,2,43,7,0.0249015338334822,6.768051007940073,0.0234828750307647,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3677845734822067,182.212197146785,182.212197146785,,1,182.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,232.212197146785,964.8528487885872,990.0,0.1190496126636767,0.0082212197146785,989.8727291676216,0.2350548427276805,,,,24.784825536306798,,,,,0.72884878858714,,,,0.93,,,,0.97,,,,39.96566110139209,,,,39.96566110139209,959.17586643341,0.1386674870010368,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1981-11-13,1981-11-24,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1981,11,13,1981.11,1981,2,44,7,0.0236126412969107,14.917737691799744,0.0545848522562414,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3878600400878577,167.29445945498526,167.29445945498526,,1,167.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.2944594549853,964.79317783782,990.0,0.1139640202687449,0.0067294459454985,989.8793065337856,0.1981215565411046,,,,24.888007139424623,,,,,0.669177837819941,,,,0.92,,,,0.97,,,,36.45022803900783,,,,36.45022803900783,874.8054729361878,0.1333734614001993,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1981-11-14,1981-11-25,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1981,11,14,1981.11,1981,2,45,7,0.0236126412969107,0.0,0.0,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3878600400878577,167.29445945498526,167.29445945498526,,1,167.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.2944594549853,964.79317783782,990.0,0.1139640202687449,0.0067294459454985,989.8793065337856,0.1981215565411046,,,,24.888007139424623,,,,,0.669177837819941,,,,0.92,,,,0.97,,,,36.45022803900783,,,,36.45022803900783,874.8054729361878,0.1333734614001993,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1981-11-15,1981-11-26,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1981,11,15,1981.11,1981,2,46,7,0.0243167742263962,8.14968668385967,0.0289566750478412,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.376628902942991,175.44414613884493,175.44414613884493,,1,175.44414613884493,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.44414613884493,964.8257765845552,990.0,0.1167423225473335,0.0075444146138844,989.8757132628388,0.2179113185620571,,,,24.83202535972136,,,,,0.7017765845553797,,,,0.93,,,,0.97,,,,38.554468055528986,,,,38.554468055528986,925.3072333326955,0.1369879906349478,57.18632041213222,113.88213574711698,169.49708176654025,222.3963877604969,0.82
1981-11-16,1981-11-27,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1981,11,16,1981.11,1981,2,47,7,0.0245640699557239,2.8622190894420783,0.0100673760404338,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3728372381493678,178.306365228287,178.306365228287,,1,178.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,228.306365228287,964.8372254609131,990.0,0.1177180790550978,0.0078306365228287,989.874451284422,0.225082862054063,,,,24.812142961454885,,,,,0.713225460913148,,,,0.93,,,,0.97,,,,39.15207753004059,,,,39.15207753004059,939.6498607209742,0.1377108722085873,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1981-11-17,1981-11-28,308.9,0.9330275077590968,288.212197146785,0.805,1981,11,17,1981.11,1981,2,48,7,0.0249015338334822,3.905831918497995,0.0135519313796035,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3677845734822067,182.212197146785,182.212197146785,,1,182.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,232.212197146785,964.8528487885872,990.0,0.1190496126636767,0.0082212197146785,989.8727291676216,0.2350548427276805,,,,24.784825536306798,,,,,0.72884878858714,,,,0.93,,,,0.97,,,,39.96566110139209,,,,39.96566110139209,959.17586643341,0.1386674870010368,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1981-11-18,1981-11-29,308.9,0.9330275077590968,288.212197146785,0.805,1981,11,18,1981.11,1981,2,49,7,0.0249015338334822,0.0,0.0,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3677845734822067,182.212197146785,182.212197146785,,1,182.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,232.212197146785,964.8528487885872,990.0,0.1190496126636767,0.0082212197146785,989.8727291676216,0.2350548427276805,,,,24.784825536306798,,,,,0.72884878858714,,,,0.93,,,,0.97,,,,39.96566110139209,,,,39.96566110139209,959.17586643341,0.1386674870010368,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1981-11-19,1981-11-30,312.8,0.9285512001722316,290.45081541387407,0.798,1981,11,19,1981.11,1981,2,50,8,0.0250949504517587,2.238618267089066,0.0077073919172827,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3649499136332487,184.45081541387407,184.45081541387407,,1,184.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.45081541387407,964.8618032616556,990.0,0.1198127779820025,0.0084450815413874,989.8717421404766,0.2408668203651509,,,,24.769072058455965,,,,,0.7378032616554963,,,,0.93,,,,0.97,,,,40.43095561177103,,,,40.43095561177103,970.3429346825048,0.1392006958360901,57.14108790680728,113.78779395923924,169.345866228275,222.1716553106701,0.8
1981-11-20,1981-12-01,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1981,11,20,1981.11,1981,2,51,8,0.0245640699557239,6.144450185587061,0.0216120739352891,0.32,2,Mod_Wet,40,6,4,3,53,106.0,0.3728372381493678,178.306365228287,178.306365228287,,1,178.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,228.306365228287,964.8372254609131,990.0,0.1177180790550978,0.0078306365228287,989.874451284422,0.225082862054063,,,,24.812142961454885,,,,,0.713225460913148,,,,0.93,,,,0.97,,,,39.15207753004059,,,,39.15207753004059,939.6498607209742,0.1377108722085873,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1981-11-21,1981-12-02,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1981,11,21,1981.11,1981,2,52,8,0.0245640699557239,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3728372381493678,178.306365228287,178.306365228287,,1,178.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,228.306365228287,964.8372254609131,990.0,0.1177180790550978,0.0078306365228287,989.874451284422,0.225082862054063,,,,24.812142961454885,,,,,0.713225460913148,,,,0.93,,,,0.97,,,,39.15207753004059,,,,39.15207753004059,939.6498607209742,0.1377108722085873,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1981-11-22,1981-12-03,312.8,0.9285512001722316,290.45081541387407,0.798,1981,11,22,1981.11,1981,2,53,8,0.0250949504517587,6.144450185587061,0.0211548732505075,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3649499136332487,184.45081541387407,184.45081541387407,,1,184.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.45081541387407,964.8618032616556,990.0,0.1198127779820025,0.0084450815413874,989.8717421404766,0.2408668203651509,,,,24.769072058455965,,,,,0.7378032616554963,,,,0.93,,,,0.97,,,,40.43095561177103,,,,40.43095561177103,970.3429346825048,0.1392006958360901,57.14108790680728,113.78779395923924,169.345866228275,222.1716553106701,0.8
1981-11-23,1981-12-04,316.7,0.9336744611105764,295.69470183371953,0.793,1981,11,23,1981.11,1981,2,54,8,0.0255480222384333,5.243886419845467,0.01773412370031,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3584778467204592,189.69470183371956,189.69470183371956,,1,189.69470183371956,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.69470183371956,964.8827788073348,990.0,0.1215591260702389,0.0089694701833719,989.8694714037464,0.2547566249873805,,,,24.73193597142418,,,,,0.7587788073348781,,,,0.93,,,,0.97,,,,41.518055480478345,,,,41.518055480478345,996.4333315314802,0.1404085200817211,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1981-11-24,1981-12-05,320.6,0.9320946434979708,298.82954270544946,0.788,1981,11,24,1981.11,1981,2,55,8,0.0258188724897508,3.1348408717299208,0.0104903981157574,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3547172713926821,192.82954270544943,192.82954270544943,,1,192.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.82954270544943,964.8953181708216,990.0,0.1226002171346511,0.0092829542705449,989.8681168285948,0.2632444580513724,,,,24.709554199721698,,,,,0.7713181708217978,,,,0.93,,,,0.97,,,,42.16597739748981,,,,42.16597739748981,1011.9834575397556,0.1411037778117272,57.0986781812831,113.6993787314961,169.20424442726585,221.96139392963403,0.79
1981-11-25,1981-12-06,324.6,0.932332416103382,302.63510226715783,0.782,1981,11,25,1981.11,1981,2,56,8,0.0261476728358824,3.805559561708378,0.0125747460661352,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3502567917796467,196.63510226715783,196.63510226715783,,1,196.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.63510226715783,964.9131755113358,990.0,0.1238640561034841,0.0096635102267157,989.86647243367,0.2737337287506485,,,,24.67956319358341,,,,,0.7865404090686313,,,,0.93,,,,0.97,,,,42.94594933293511,,,,42.94594933293511,1030.7027839904426,0.1419067022008029,57.075954559127055,113.65201971497844,169.1284216450464,221.84890356028876,0.78
1981-11-26,1981-12-07,328.6,0.932084265106759,306.28288951408103,0.779,1981,11,26,1981.11,1981,2,57,9,0.0264628416540166,3.647787246923201,0.0119098629789944,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3460852813820889,200.28288951408103,200.28288951408103,,1,200.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.28288951408103,964.9314144475704,990.0,0.1250754983626099,0.0100565779028162,989.8648679237346,0.2839789926619927,,,,24.649474483502125,,,,,0.8011315580563242,,,,0.94,,,,0.97,,,,44.15908931038413,,,,44.15908931038413,1059.8181434492192,0.1441774608449159,57.052649524496594,113.60346013764728,169.05070376351208,221.73366273410883,0.78
1981-11-27,1981-12-08,332.7,0.9353947797556575,311.2058432247073,0.772,1981,11,27,1981.11,1981,2,58,9,0.0268881848546147,4.9229537106262455,0.0158189629719504,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.20584322470728,205.20584322470728,,1,205.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.20584322470728,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.168607936729884,,,,45.168607936729884,1084.0465904815171,0.145140616476522,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1981-11-28,1981-12-09,332.7,0.9353947797556575,311.2058432247073,0.772,1981,11,28,1981.11,1981,2,59,9,0.0268881848546147,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.20584322470728,205.20584322470728,,1,205.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.20584322470728,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.168607936729884,,,,45.168607936729884,1084.0465904815171,0.145140616476522,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1981-11-29,1981-12-10,332.7,0.9353947797556575,311.2058432247073,0.772,1981,11,29,1981.11,1981,2,60,9,0.0268881848546147,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.20584322470728,205.20584322470728,,1,205.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.20584322470728,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.168607936729884,,,,45.168607936729884,1084.0465904815171,0.145140616476522,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1981-11-30,1981-12-11,332.7,0.9353947797556575,311.2058432247073,0.772,1981,11,30,1981.11,1981,2,61,9,0.0268881848546147,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3406105711307686,205.20584322470728,205.20584322470728,,1,205.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.20584322470728,964.9560292161236,990.0,0.1267104276392016,0.0110411686449414,989.862248403716,0.2981019174869952,,,,24.608117270105343,,,,,0.8208233728988291,,,,0.94,,,,0.97,,,,45.168607936729884,,,,45.168607936729884,1084.0465904815171,0.145140616476522,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1981-12-01,1981-12-12,340.8,0.936138774045134,319.0360941945817,0.76,1981,12,1,1981.12,1981,3,62,9,0.0275647185384118,7.830250969874442,0.0245434642423209,0.45,3,Normal,38,5,4,3,54,104.0,0.3259819245924252,215.0360941945817,215.0360941945817,,1,215.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,262.0360941945817,964.9951804709729,990.0,0.1289787766697872,0.0130072188389163,989.8580140044912,0.3273209465381277,,,,24.53551258698036,,,,,0.8601443767783269,,,,0.94,,,,0.98,,,,47.67925220275736,,,,47.67925220275736,1144.3020528661764,0.1494478307325237,56.970444149510925,113.43225735022422,168.77690430458767,221.32813289722955,0.76
1981-12-02,1981-12-13,349.1,0.9314493654938852,325.16897349391536,0.754,1981,12,2,1981.12,1981,3,63,9,0.0280945993098742,6.132879299333638,0.0188605918745454,0.45,3,Normal,38,5,4,3,54,104.0,0.3198337125542086,221.16897349391536,221.16897349391536,,1,221.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.014233794698783,989.8547506790486,0.3462373195011672,,,,24.482668492077867,,,,,0.8846758939756615,,,,0.94,,,,0.98,,,,48.93345616085077,,,,48.93345616085077,1174.4029478604184,0.1504862399233991,56.93051363431015,113.34914315258575,168.64409356151867,221.1316761877788,0.755
1981-12-03,1981-12-14,357.5,0.9286496375460918,331.9922454227278,0.742,1981,12,3,1981.12,1981,3,64,10,0.0286841300045236,6.82327192881246,0.0205525039300973,0.45,3,Normal,38,5,4,3,54,104.0,0.3132603289199606,227.99224542272785,227.99224542272785,,1,227.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0155984490845455,989.851119993395,0.3679037444728493,,,,24.42325502180849,,,,,0.9119689816909112,,,,0.94,,,,0.98,,,,50.32068643568851,,,,50.32068643568851,1207.696474456524,0.1515718729261729,56.88577635818206,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1981-12-04,1981-12-15,357.5,0.9286496375460918,331.9922454227278,0.742,1981,12,4,1981.12,1981,3,65,10,0.0286841300045236,0.0,0.0,0.45,3,Normal,38,5,4,3,54,104.0,0.3132603289199606,227.99224542272785,227.99224542272785,,1,227.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0155984490845455,989.851119993395,0.3679037444728493,,,,24.42325502180849,,,,,0.9119689816909112,,,,0.94,,,,0.98,,,,50.32068643568851,,,,50.32068643568851,1207.696474456524,0.1515718729261729,56.88577635818206,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1981-12-05,1981-12-16,361.8,0.9274247326812806,335.5422682840873,0.736,1981,12,5,1981.12,1981,3,66,10,0.0289908519797451,3.55002286135948,0.0105799572718923,0.45,3,Normal,38,5,4,3,54,104.0,0.3099460480250084,231.5422682840873,231.5422682840873,,1,231.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.5422682840873,965.0777113414204,990.0,0.1344605319024644,0.0163084536568174,989.8492310144406,0.3794349013470284,,,,24.39208477167315,,,,,0.9261690731363492,,,,0.94,,,,0.98,,,,51.0389981370765,,,,51.0389981370765,1224.935955289836,0.152108997766756,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1981-12-06,1981-12-17,361.8,0.9274247326812806,335.5422682840873,0.736,1981,12,6,1981.12,1981,3,67,10,0.0289908519797451,0.0,0.0,0.45,3,Normal,38,5,4,3,54,104.0,0.3099460480250084,231.5422682840873,231.5422682840873,,1,231.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.5422682840873,965.0777113414204,990.0,0.1344605319024644,0.0163084536568174,989.8492310144406,0.3794349013470284,,,,24.39208477167315,,,,,0.9261690731363492,,,,0.94,,,,0.98,,,,51.0389981370765,,,,51.0389981370765,1224.935955289836,0.152108997766756,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1981-12-07,1981-12-18,366.1,0.9210529813564018,337.1974964745787,0.732,1981,12,7,1981.12,1981,3,68,10,0.0291338636954036,1.655228190491414,0.004908779595925,0.45,3,Normal,38,5,4,3,54,104.0,0.3084245911886257,233.1974964745787,233.1974964745787,,1,233.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,280.1974964745787,965.0859874823728,990.0,0.1350102386815944,0.0166394992949157,989.8483502620236,0.3848718842528423,,,,24.377490895397788,,,,,0.9327899858983149,,,,0.94,,,,0.98,,,,51.37310593503581,,,,51.37310593503581,1232.9545424408593,0.1523531653471479,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1981-12-08,1981-12-19,374.7,0.9202133541175168,344.8039437878336,0.724,1981,12,8,1981.12,1981,3,69,10,0.0297910607432688,7.6064473132548756,0.0220602097229355,0.45,3,Normal,38,5,4,3,54,104.0,0.301620680023294,240.8039437878336,240.8039437878336,,1,240.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.8039437878336,965.1240197189392,990.0,0.1375363650955904,0.0181607887575667,989.8443028461468,0.4103515819820115,,,,24.30993154522571,,,,,0.9632157751513344,,,,0.94,,,,0.98,,,,52.90177790716081,,,,52.90177790716081,1269.6426697718596,0.1534256752576838,56.800903503185225,113.0795657818442,168.213817281563,220.49631121073125,0.725
1981-12-09,1981-12-20,388.0,0.9152363441299042,355.1117015224028,0.708,1981,12,9,1981.12,1981,3,70,10,0.0306816510115356,10.307757734569236,0.029026803933463,0.45,3,Normal,38,5,4,3,54,104.0,0.29286559568198,251.11170152240285,251.11170152240285,,1,251.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0202223403044805,989.8388180540238,0.4461762746990524,,,,24.217083271712784,,,,,1.0044468060896112,,,,0.95,,,,0.98,,,,55.540204474827966,,,,55.540204474827966,1332.9649073958713,0.1564020679598025,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1981-12-10,1981-12-21,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1981,12,10,1981.12,1981,3,71,11,0.0314996948548937,9.468100038867192,0.0259698973950865,0.45,3,Normal,38,5,4,3,54,104.0,0.2852599062115681,260.57980156127,260.57980156127,,1,260.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.022115960312254,989.8337800465494,0.480397153914364,,,,24.130483884828696,,,,,1.04231920624508,,,,0.95,,,,0.98,,,,57.42823491281607,,,,57.42823491281607,1378.2776379075858,0.1575189702415943,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1981-12-11,1981-12-22,415.3,0.9212010008195706,382.5747756403677,0.68,1981,12,11,1981.12,1981,3,72,11,0.0330544606153277,17.994974079097688,0.0470364886157929,0.58,3,Normal,38,5,4,3,54,104.0,0.2718422818805055,278.5747756403677,278.5747756403677,,2,139.28738782018385,139.28738782018385,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5747756403677,965.3128738782018,990.0,0.150080183792004,0.0257149551280735,989.82420486108,0.1372211716213848,0.1372211716213848,,,24.374109811256737,24.374109811256737,,,,0.5571495512807354,0.5571495512807354,,,0.91,0.91,,,0.97,0.97,,,29.398332065873262,29.398332065873262,,,58.796664131746525,1411.1199391619166,0.1536867244666889,56.5441190989146,112.54632120618504,167.36474210592257,219.2471663804076,0.68
1981-12-12,1981-12-23,415.3,0.9212010008195706,382.5747756403677,0.68,1981,12,12,1981.12,1981,3,73,11,0.0330544606153277,0.0,0.0,0.58,3,Normal,38,5,4,3,54,104.0,0.2718422818805055,278.5747756403677,278.5747756403677,,2,139.28738782018385,139.28738782018385,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5747756403677,965.3128738782018,990.0,0.150080183792004,0.0257149551280735,989.82420486108,0.1372211716213848,0.1372211716213848,,,24.374109811256737,24.374109811256737,,,,0.5571495512807354,0.5571495512807354,,,0.91,0.91,,,0.97,0.97,,,29.398332065873262,29.398332065873262,,,58.796664131746525,1411.1199391619166,0.1536867244666889,56.5441190989146,112.54632120618504,167.36474210592257,219.2471663804076,0.68
1981-12-13,1981-12-24,424.7,0.9179361992411328,389.8475038177091,0.669,1981,12,13,1981.12,1981,3,74,11,0.03368282432985,7.272728177341378,0.0186553154916238,0.58,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.8475038177091,285.8475038177091,,2,142.92375190885454,142.92375190885454,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.8475038177091,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182638,0.1445061987126118,0.1445061987126118,,,24.32659130046263,24.32659130046263,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235954,0.1544553795684657,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
