Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1981-12-14,1981-12-25,424.7,0.9179361992411328,389.8475038177091,0.669,1981,12,14,1981.12,1981,3,75,11,0.03368282432985,0.0,0.0,0.58,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.8475038177091,285.8475038177091,,2,142.92375190885454,142.92375190885454,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.8475038177091,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182638,0.1445061987126118,0.1445061987126118,,,24.32659130046263,24.32659130046263,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235954,0.1544553795684657,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1981-12-15,1981-12-26,424.7,0.9179361992411328,389.8475038177091,0.669,1981,12,15,1981.12,1981,3,76,11,0.03368282432985,0.0,0.0,0.58,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.8475038177091,285.8475038177091,,2,142.92375190885454,142.92375190885454,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.8475038177091,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182638,0.1445061987126118,0.1445061987126118,,,24.32659130046263,24.32659130046263,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235954,0.1544553795684657,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1981-12-16,1981-12-27,424.7,0.9179361992411328,389.8475038177091,0.669,1981,12,16,1981.12,1981,3,77,11,0.03368282432985,0.0,0.0,0.58,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.8475038177091,285.8475038177091,,2,142.92375190885454,142.92375190885454,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.8475038177091,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182638,0.1445061987126118,0.1445061987126118,,,24.32659130046263,24.32659130046263,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235954,0.1544553795684657,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1981-12-17,1981-12-28,424.7,0.9179361992411328,389.8475038177091,0.669,1981,12,17,1981.12,1981,3,78,12,0.03368282432985,0.0,0.0,0.58,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.8475038177091,285.8475038177091,,2,142.92375190885454,142.92375190885454,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.8475038177091,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182638,0.1445061987126118,0.1445061987126118,,,24.32659130046263,24.32659130046263,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235954,0.1544553795684657,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1981-12-18,1981-12-29,424.7,0.9179361992411328,389.8475038177091,0.669,1981,12,18,1981.12,1981,3,79,12,0.03368282432985,0.0,0.0,0.58,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.8475038177091,285.8475038177091,,2,142.92375190885454,142.92375190885454,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.8475038177091,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182638,0.1445061987126118,0.1445061987126118,,,24.32659130046263,24.32659130046263,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235954,0.1544553795684657,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1981-12-19,1981-12-30,439.0,0.9168901073485894,402.5147571260308,0.657,1981,12,19,1981.12,1981,3,80,12,0.034777275015689,12.667253308321731,0.0314702829748811,0.58,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1981-12-20,1981-12-31,439.0,0.9168901073485894,402.5147571260308,0.657,1981,12,20,1981.12,1981,3,81,12,0.034777275015689,0.0,0.0,0.58,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1981-12-21,1982-01-01,439.0,0.9168901073485894,402.5147571260308,0.657,1981,12,21,1981.12,1981,3,82,12,0.034777275015689,0.0,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1981-12-22,1982-01-02,439.0,0.9168901073485894,402.5147571260308,0.657,1981,12,22,1981.12,1981,3,83,12,0.034777275015689,0.0,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1981-12-23,1982-01-03,434.2,0.912194746936794,396.0749591199559,0.66,1981,12,23,1981.12,1981,3,84,12,0.0342208764679641,6.439798006074909,0.0162590384920662,0.65,3,Normal,38,5,4,3,54,104.0,0.2625765593237172,292.0749591199559,292.0749591199559,,2,146.03747955997795,146.03747955997795,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.0749591199559,965.3803747955998,990.0,0.1545636395601329,0.0284149918239911,989.817021368616,0.1508917312573465,0.1508917312573465,,,24.28575484175876,24.28575484175876,,,,0.5841499182399118,0.5841499182399118,,,0.91,0.91,,,0.97,0.97,,,30.7112907442812,30.7112907442812,,,61.4225814885624,1474.1419557254976,0.1550781741543015,56.44996041267123,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1981-12-24,1982-01-04,434.2,0.912194746936794,396.0749591199559,0.66,1981,12,24,1981.12,1981,3,85,13,0.0342208764679641,0.0,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2625765593237172,292.0749591199559,292.0749591199559,,2,146.03747955997795,146.03747955997795,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.0749591199559,965.3803747955998,990.0,0.1545636395601329,0.0284149918239911,989.817021368616,0.1508917312573465,0.1508917312573465,,,24.28575484175876,24.28575484175876,,,,0.5841499182399118,0.5841499182399118,,,0.91,0.91,,,0.97,0.97,,,30.7112907442812,30.7112907442812,,,61.4225814885624,1474.1419557254976,0.1550781741543015,56.44996041267123,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1981-12-25,1982-01-05,434.2,0.912194746936794,396.0749591199559,0.66,1981,12,25,1981.12,1981,3,86,13,0.0342208764679641,0.0,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2625765593237172,292.0749591199559,292.0749591199559,,2,146.03747955997795,146.03747955997795,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.0749591199559,965.3803747955998,990.0,0.1545636395601329,0.0284149918239911,989.817021368616,0.1508917312573465,0.1508917312573465,,,24.28575484175876,24.28575484175876,,,,0.5841499182399118,0.5841499182399118,,,0.91,0.91,,,0.97,0.97,,,30.7112907442812,30.7112907442812,,,61.4225814885624,1474.1419557254976,0.1550781741543015,56.44996041267123,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1981-12-26,1982-01-06,439.0,0.9168901073485894,402.5147571260308,0.657,1981,12,26,1981.12,1981,3,87,13,0.034777275015689,6.439798006074909,0.0159989115729701,0.65,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1981-12-27,1982-01-07,439.0,0.9168901073485894,402.5147571260308,0.657,1981,12,27,1981.12,1981,3,88,13,0.034777275015689,0.0,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1981-12-28,1982-01-08,439.0,0.9168901073485894,402.5147571260308,0.657,1981,12,28,1981.12,1981,3,89,13,0.034777275015689,0.0,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1981-12-29,1982-01-09,439.0,0.9168901073485894,402.5147571260308,0.657,1981,12,29,1981.12,1981,3,90,13,0.034777275015689,0.0,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1981-12-30,1982-01-10,443.9,0.9162405497561958,406.7191800367753,0.649,1981,12,30,1981.12,1981,3,91,13,0.0351405371551773,4.204422910744484,0.0103374099799383,0.65,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1981-12-31,1982-01-11,443.9,0.9162405497561958,406.7191800367753,0.649,1981,12,31,1981.12,1981,3,92,14,0.0351405371551773,0.0,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1982-01-01,1982-01-12,443.9,0.9162405497561958,406.7191800367753,0.649,1982,1,1,1982.01,1981,4,93,14,0.0351405371551773,0.0,0.0,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2237415997735141,315.7191800367753,315.7191800367753,,2,157.85959001838765,157.85959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,358.7191800367753,965.4302363101656,990.0,0.1610875505657187,0.033143836007355,989.8057686134268,0.1763756786024388,0.1763756786024388,,,24.19915662465893,24.19915662465893,,,,0.6314383600735506,0.6314383600735506,,,0.92,0.92,,,0.97,0.97,,,33.44257964253,33.44257964253,,,66.88515928506,1605.24382284144,0.1644504674675344,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1982-01-02,1982-01-13,448.8,0.9186071545171632,412.27089094730286,0.645,1982,1,2,1982.01,1981,4,94,14,0.0356202049778469,5.551710910527561,0.0134661724425195,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2207286568083987,321.27089094730286,321.27089094730286,,2,160.63544547365143,160.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,364.27089094730286,965.4552190092628,990.0,0.1629312921965212,0.0342541781894605,989.802814529614,0.1826438243407229,0.1826438243407229,,,24.164951696010483,24.164951696010483,,,,0.6425417818946058,0.6425417818946058,,,0.92,0.92,,,0.97,0.97,,,33.98254356684345,33.98254356684345,,,67.9650871336869,1631.1620912084854,0.1648554109108186,56.34416090162282,112.13179016412528,166.70640745794358,218.28253669249676,0.645
1982-01-03,1982-01-14,463.6,0.9213465808907868,427.1362749009687,0.629,1982,1,3,1982.01,1981,4,95,14,0.0369045741514437,14.865383953665855,0.0348024385358335,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2130467612967273,336.1362749009687,336.1362749009687,,2,168.06813745048436,168.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,379.1362749009687,965.5221132370544,990.0,0.1678681355759674,0.0372272549801937,989.7949046094438,0.1999602064986936,0.1999602064986936,,,24.072831165890825,24.072831165890825,,,,0.6722725498019374,0.6722725498019374,,,0.92,0.92,,,0.97,0.97,,,35.419393973085576,35.419393973085576,,,70.83878794617115,1700.1309107081076,0.1658458719353562,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1982-01-04,1982-01-15,473.6,0.9185589519257016,435.0295196320124,0.621,1982,1,4,1982.01,1981,4,96,14,0.0375865504962058,7.893244731043694,0.0181441589014936,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2091812070063109,344.0295196320124,344.0295196320124,,2,172.0147598160062,172.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,387.0295196320124,965.557632838344,990.0,0.1704895083648749,0.0388059039264024,989.7907045877088,0.2094701532673036,0.2094701532673036,,,24.02360159609732,24.02360159609732,,,,0.6880590392640248,0.6880590392640248,,,0.92,0.92,,,0.97,0.97,,,36.17698745967175,36.17698745967175,,,72.3539749193435,1736.495398064244,0.1663196901684903,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1982-01-05,1982-01-16,478.7,0.9159706436305068,438.4751471059236,0.616,1982,1,5,1982.01,1981,4,97,14,0.0378842527099518,3.445627473911202,0.0078582047275733,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2075374182564944,347.4751471059236,347.4751471059236,,2,173.7375735529618,173.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,390.4751471059236,965.5731381619768,990.0,0.1716338126920041,0.0394950294211847,989.7888711578868,0.213690084525066,0.213690084525066,,,24.00204291138505,24.00204291138505,,,,0.6949502942118472,0.6949502942118472,,,0.93,0.93,,,0.97,0.97,,,36.903337904660646,36.903337904660646,,,73.80667580932129,1771.360219423711,0.1683257906325341,56.17440153252281,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1982-01-06,1982-01-17,478.7,0.9159706436305068,438.4751471059236,0.616,1982,1,6,1982.01,1981,4,98,14,0.0378842527099518,0.0,0.0,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2075374182564944,347.4751471059236,347.4751471059236,,2,173.7375735529618,173.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,390.4751471059236,965.5731381619768,990.0,0.1716338126920041,0.0394950294211847,989.7888711578868,0.213690084525066,0.213690084525066,,,24.00204291138505,24.00204291138505,,,,0.6949502942118472,0.6949502942118472,,,0.93,0.93,,,0.97,0.97,,,36.903337904660646,36.903337904660646,,,73.80667580932129,1771.360219423711,0.1683257906325341,56.17440153252281,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1982-01-07,1982-01-18,483.8,0.9150446507013824,442.6986020093288,0.612,1982,1,7,1982.01,1981,4,99,15,0.038249159213606,4.223454903405184,0.0095402490187131,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2055574596056266,351.6986020093288,351.6986020093288,,2,175.8493010046644,175.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,394.6986020093288,965.592143709042,990.0,0.173036436091659,0.0403397204018657,989.7866238435064,0.2189194816204438,0.2189194816204438,,,23.975560652844027,23.975560652844027,,,,0.7033972040186576,0.7033972040186576,,,0.93,0.93,,,0.97,0.97,,,37.31067518253116,37.31067518253116,,,74.62135036506233,1790.912408761496,0.1685601671800397,56.146707119337385,111.72299864707873,166.05851921246918,217.33624958301183,0.61
1982-01-08,1982-01-19,489.0,0.9132865993695144,446.5971470916925,0.608,1982,1,8,1982.01,1981,4,100,15,0.0385859935087222,3.8985450823636825,0.0087294446633875,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2037630571368528,355.5971470916925,355.5971470916925,,2,177.79857354584624,177.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,398.5971470916925,965.6096871619126,990.0,0.1743311558607096,0.0411194294183384,989.7845494147208,0.2238021521867931,0.2238021521867931,,,23.951060100621547,23.951060100621547,,,,0.711194294183385,0.711194294183385,,,0.93,0.93,,,0.97,0.97,,,37.68571011182789,37.68571011182789,,,75.37142022365578,1808.9140853677384,0.1687682528078957,56.12104625753994,111.66991049748783,165.97447280280795,217.21370472495812,0.61
1982-01-09,1982-01-20,494.2,0.914143919554834,451.7699250439989,0.604,1982,1,9,1982.01,1981,4,101,15,0.0390329215238015,5.172777952306433,0.0114500272496064,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2014299645801727,360.7699250439989,360.7699250439989,,2,180.38496252199943,180.38496252199943,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,403.7699250439989,965.632964662698,990.0,0.176049052597638,0.0421539850087997,989.7817969623936,0.230363066888263,0.230363066888263,,,23.91846923280738,23.91846923280738,,,,0.7215398500879978,0.7215398500879978,,,0.93,0.93,,,0.97,0.97,,,38.18188826053219,38.18188826053219,,,76.36377652106438,1832.730636505545,0.1690324483499585,56.08686002273089,111.59919902586832,165.86256086757598,217.05060984737204,0.605
1982-01-10,1982-01-21,494.2,0.914143919554834,451.7699250439989,0.604,1982,1,10,1982.01,1981,4,102,15,0.0390329215238015,0.0,0.0,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.2014299645801727,360.7699250439989,360.7699250439989,,2,180.38496252199943,180.38496252199943,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,403.7699250439989,965.632964662698,990.0,0.176049052597638,0.0421539850087997,989.7817969623936,0.230363066888263,0.230363066888263,,,23.91846923280738,23.91846923280738,,,,0.7215398500879978,0.7215398500879978,,,0.93,0.93,,,0.97,0.97,,,38.18188826053219,38.18188826053219,,,76.36377652106438,1832.730636505545,0.1690324483499585,56.08686002273089,111.59919902586832,165.86256086757598,217.05060984737204,0.605
1982-01-11,1982-01-22,499.4,0.9139458138727656,456.4245394480592,0.599,1982,1,11,1982.01,1981,4,103,15,0.0394350802083123,4.654614404060283,0.0101979933193096,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1993757831470753,365.4245394480592,365.4245394480592,,2,182.7122697240296,182.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,408.4245394480592,965.6539104275164,990.0,0.1775948654993554,0.0430849078896118,989.779320226611,0.2363470451481568,0.2363470451481568,,,23.88906275394661,23.88906275394661,,,,0.7308490788961184,0.7308490788961184,,,0.93,0.93,,,0.97,0.97,,,38.62695859945119,38.62695859945119,,,77.25391719890239,1854.0940127736567,0.1692589037660492,56.05600076850403,111.53537919357566,165.76158050869145,216.9035021403519,0.6
1982-01-12,1982-01-23,509.9,0.9199426161588228,469.07873997938367,0.593,1982,1,12,1982.01,1981,4,104,15,0.0405284031342187,12.654200531324475,0.0269767087118052,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1939972807209286,378.07873997938367,378.07873997938367,,2,189.03936998969183,189.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,421.07873997938367,965.7108543299072,990.0,0.1817973675208285,0.0456157479958767,989.7725868844832,0.2529996978867896,0.2529996978867896,,,23.80873285668932,23.80873285668932,,,,0.7561574799587674,0.7561574799587674,,,0.93,0.93,,,0.97,0.97,,,39.83017674205469,39.83017674205469,,,79.66035348410938,1911.848483618625,0.1698229885404964,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1982-01-13,1982-01-24,515.2,0.9212508629448248,474.62844458917374,0.585,1982,1,13,1982.01,1981,4,105,15,0.0410078976125046,5.549704609790069,0.0116927349657556,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1917289219333815,383.62844458917374,383.62844458917374,,2,191.81422229458687,191.81422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.62844458917374,965.7358280006512,990.0,0.1836404428524931,0.0467256889178347,989.7696338682296,0.2604802896271073,0.2604802896271073,,,23.773325577951287,23.773325577951287,,,,0.7672568891783474,0.7672568891783474,,,0.93,0.93,,,0.97,0.97,,,40.35472885553214,40.35472885553214,,,80.70945771106427,1937.0269850655427,0.1700476628216505,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1982-01-14,1982-01-25,526.0,0.9149513144007492,481.26439137479406,0.58,1982,1,14,1982.01,1981,4,106,16,0.0415812434147822,6.63594678562032,0.0137885679982761,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1890852546560669,390.26439137479406,390.26439137479406,,2,195.13219568739703,195.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,433.26439137479406,965.7656897611864,990.0,0.1858442628181972,0.0480528782749588,989.7661028589068,0.2695669707083694,0.2695669707083694,,,23.73084612701193,23.73084612701193,,,,0.7805287827495881,0.7805287827495881,,,0.93,0.93,,,0.97,0.97,,,40.97942354581786,40.97942354581786,,,81.95884709163572,1967.012330199257,0.1702990052048306,55.88930824497041,111.19085009674686,165.2169452851148,216.11123326910115,0.58
1982-01-15,1982-01-26,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1982,1,15,1982.01,1981,4,107,16,0.0425565906621026,11.288741288430742,0.0229188295431048,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1847516419354899,401.5531326632248,401.5531326632248,,2,200.7765663316124,200.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,444.5531326632248,965.8164890969844,990.0,0.1895932912903698,0.0503106265326449,989.7600960821768,0.2853798980736864,0.2853798980736864,,,23.65822708711876,23.65822708711876,,,,0.8031062653264496,0.8031062653264496,,,0.94,0.94,,,0.97,0.97,,,42.48775792814555,42.48775792814555,,,84.9755158562911,2039.4123805509864,0.1725205063600554,55.81247067826326,111.03214830319536,164.9663366173501,215.7472943871058,0.57
1982-01-16,1982-01-27,547.9,0.9069391692526648,496.9119708335351,0.5650000000000001,1982,1,16,1982.01,1981,4,108,16,0.0429331942800174,4.358838170310321,0.0087718518090813,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1831310279109474,405.9119708335351,405.9119708335351,,2,202.9559854167676,202.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,448.9119708335351,965.8361038687508,990.0,0.1910408759225762,0.051182394166707,989.7577767299108,0.2916053269911452,0.2916053269911452,,,23.63006753416863,23.63006753416863,,,,0.8118239416670703,0.8118239416670703,,,0.94,0.94,,,0.97,0.97,,,42.89783967745392,42.89783967745392,,,85.79567935490783,2059.096304517788,0.1726577027536518,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1982-01-17,1982-01-28,559.1,0.9068376142103768,507.01291010502166,0.556,1982,1,17,1982.01,1981,4,109,16,0.0438059154330738,10.100939271486538,0.0199224498433269,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1794826091926346,416.01291010502166,416.01291010502166,,2,208.00645505251083,208.00645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,459.01291010502166,965.8815580954724,990.0,0.1943954314001917,0.0532025820210043,989.7524019865788,0.3062881348009246,0.3062881348009246,,,23.56455575630542,23.56455575630542,,,,0.8320258202100433,0.8320258202100433,,,0.94,0.94,,,0.97,0.97,,,43.84344430359107,43.84344430359107,,,87.68688860718214,2104.4853265723714,0.1729480391120984,55.71305354678754,110.8269104690627,164.64248668860756,215.27755427081485,0.555
1982-01-18,1982-01-29,564.7,0.9070042435332224,512.1852963232108,0.553,1982,1,18,1982.01,1981,4,110,16,0.0442528096023254,5.172386218189104,0.0100986620571104,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1776700749772697,421.1852963232108,421.1852963232108,,2,210.59264816160535,210.59264816160535,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.1852963232108,965.9048338334544,990.0,0.1961131980409187,0.0542370592646421,989.7496497426944,0.3139454018352957,0.3139454018352957,,,23.530870507404675,23.530870507404675,,,,0.8423705926464216,0.8423705926464216,,,0.94,0.94,,,0.97,0.97,,,44.32510723130915,44.32510723130915,,,88.6502144626183,2127.605147102839,0.1730823104431257,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1982-01-19,1982-01-30,570.4,0.9035836250752328,515.4040997429128,0.548,1982,1,19,1982.01,1981,4,111,16,0.0445309142177876,3.218803419701999,0.0062452033682067,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1765604892265922,424.4040997429128,424.4040997429128,,2,212.2020498714564,212.2020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,467.4040997429128,965.9193184488432,990.0,0.1971821733463548,0.0548808199485825,989.747937006705,0.318757961617068,0.318757961617068,,,23.50986059624482,23.50986059624482,,,,0.8488081994858255,0.8488081994858255,,,0.94,0.94,,,0.97,0.97,,,44.62397196342084,44.62397196342084,,,89.24794392684167,2141.9506542442,0.1731611059581388,55.65489015919116,110.706884273494,164.45320897126942,215.0032726199869,0.55
1982-01-20,1982-01-31,576.1,0.911538398058414,525.1372711214523,0.544,1982,1,20,1982.01,1981,4,112,16,0.0453718602248934,9.73317137853951,0.0185345278535532,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1732880239211849,434.1372711214523,434.1372711214523,,2,217.0686355607261,217.0686355607261,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,477.1372711214523,965.9631177200464,990.0,0.2004145918853531,0.0568274542242904,989.7427579538904,0.333531651487833,0.333531651487833,,,23.446108582356075,23.446108582356075,,,,0.8682745422429046,0.8682745422429046,,,0.94,0.94,,,0.98,0.98,,,45.99289903658128,45.99289903658128,,,91.98579807316256,2207.6591537559016,0.1751652437023239,55.586944135804266,110.56671826125434,164.23228779875524,214.68340409252667,0.545
1982-01-21,1982-02-01,581.8,0.9130898541596396,531.2356771500782,0.54,1982,1,21,1982.01,1981,4,113,17,0.0458987625057667,6.098406028625959,0.0114796620237219,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1712987359738111,440.23567715007823,440.23567715007823,,2,220.11783857503912,220.11783857503912,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.23567715007823,965.9905605471752,990.0,0.2024398927804687,0.0580471354300156,989.7395129717896,0.3429576803564881,0.3429576803564881,,,23.405994744257743,23.405994744257743,,,,0.8804713543001564,0.8804713543001564,,,0.94,0.94,,,0.98,0.98,,,46.5591753450812,46.5591753450812,,,93.1183506901624,2234.840416563897,0.1752863271339656,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1982-01-22,1982-02-02,587.6,0.9136493485893028,536.8603572310743,0.537,1982,1,22,1982.01,1981,4,114,17,0.0463847348647648,5.624680080996086,0.0104769890442387,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1695040409937215,445.8603572310743,445.8603572310743,,2,222.9301786155372,222.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.8603572310743,966.0158716075398,990.0,0.2043078677151169,0.0591720714462148,989.7365200608386,0.3517672148296201,0.3517672148296201,,,23.36888123846923,23.36888123846923,,,,0.8917207144621486,0.8917207144621486,,,0.94,0.94,,,0.98,0.98,,,47.07927021536254,47.07927021536254,,,94.15854043072508,2259.8049703374018,0.1753873966711935,55.504457070465016,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1982-01-23,1982-02-03,593.4,0.9144727365071093,542.6481218433186,0.533,1982,1,23,1982.01,1981,4,115,17,0.0468847977272627,5.787764612244246,0.0106657783916837,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1676961484559876,451.64812184331856,451.64812184331856,,2,225.82406092165928,225.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.64812184331856,966.0419165482948,990.0,0.2062300035642017,0.0603296243686637,989.7334403720672,0.360948099163984,0.360948099163984,,,23.330575724608188,23.330575724608188,,,,0.9032962436866372,0.9032962436866372,,,0.94,0.94,,,0.98,0.98,,,47.612239061081375,47.612239061081375,,,95.22447812216276,2285.387474931906,0.1754810793386609,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1982-01-24,1982-02-04,599.3,0.914747618352918,548.2082476789037,0.531,1982,1,24,1982.01,1981,4,116,17,0.0473651925994572,5.560125835585154,0.0101423607892193,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1659953136153845,457.2082476789037,457.2082476789037,,2,228.60412383945183,228.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,500.2082476789037,966.066937114555,990.0,0.2080765398195621,0.0614416495357807,989.7304818106446,0.3698786227602183,0.3698786227602183,,,23.2936660733294,23.2936660733294,,,,0.9144164953578074,0.9144164953578074,,,0.94,0.94,,,0.98,0.98,,,48.1221300531096,48.1221300531096,,,96.2442601062192,2309.862242549261,0.1755614960440933,55.42394417524778,110.23065711285332,163.70307737368032,213.91824589374323,0.53
1982-01-25,1982-02-05,599.3,0.914747618352918,548.2082476789037,0.531,1982,1,25,1982.01,1981,4,117,17,0.0473651925994572,0.0,0.0,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1659953136153845,457.2082476789037,457.2082476789037,,2,228.60412383945183,228.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,500.2082476789037,966.066937114555,990.0,0.2080765398195621,0.0614416495357807,989.7304818106446,0.3698786227602183,0.3698786227602183,,,23.2936660733294,23.2936660733294,,,,0.9144164953578074,0.9144164953578074,,,0.94,0.94,,,0.98,0.98,,,48.1221300531096,48.1221300531096,,,96.2442601062192,2309.862242549261,0.1755614960440933,55.42394417524778,110.23065711285332,163.70307737368032,213.91824589374323,0.53
1982-01-26,1982-02-06,605.1,0.916570131514196,554.61658657924,0.528,1982,1,26,1982.01,1981,4,118,17,0.0479188730804463,6.408338900336275,0.0115545388569454,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1640773143141446,463.61658657924,463.61658657924,,2,231.80829328962,231.80829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,506.61658657924,966.0957746396066,990.0,0.2103574414952115,0.062723317315848,989.7269192411889,0.3803061281703092,0.3803061281703092,,,23.250838473411957,23.250838473411957,,,,0.92723317315848,0.92723317315848,,,0.94,0.94,,,0.98,0.98,,,48.70690401983791,48.70690401983791,,,97.4138080396758,2337.9313929522195,0.1756417142886114,55.37817621228815,110.1363442148973,163.55467619104525,213.7039507141394,0.53
1982-01-27,1982-02-07,617.0,0.9184185612174464,566.6642522711644,0.522,1982,1,27,1982.01,1981,4,119,17,0.0489597913962286,12.047665691924408,0.0212606771004839,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.160588919514997,475.6642522711644,475.6642522711644,,2,237.8321261355822,237.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,518.6642522711644,966.1499891352202,990.0,0.2173415955195156,0.0651328504542329,989.7175255540262,0.4003000470874218,0.4003000470874218,,,23.167236371718648,23.167236371718648,,,,0.9513285045423288,0.9513285045423288,,,0.94,0.94,,,0.98,0.98,,,49.79293025324655,49.79293025324655,,,99.58586050649308,2390.0606521558343,0.1757405026121861,55.29157276076613,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1982-01-28,1982-02-08,623.0,0.9151901352719296,570.1634542744122,0.518,1982,1,28,1982.01,1981,4,120,18,0.0492621224493092,3.499202003247774,0.0061371909704399,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1596033546481969,479.1634542744122,479.1634542744122,,2,239.5817271372061,239.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,522.1634542744122,966.1657355442348,990.0,0.219370118419949,0.0658326908548824,989.7147971907252,0.4062026851719618,0.4062026851719618,,,23.142858961318296,23.142858961318296,,,,0.9583269085488244,0.9583269085488244,,,0.94,0.94,,,0.98,0.98,,,50.106450265108535,50.106450265108535,,,100.21290053021708,2405.109612725209,0.1757617044357001,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1982-01-29,1982-02-09,629.1,0.9159051323325568,576.1959187504115,0.513,1982,1,29,1982.01,1981,4,121,18,0.0497833273800355,6.032464475999291,0.0104694675538171,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1579323925052272,485.19591875041147,485.19591875041147,,2,242.59795937520573,242.59795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,528.1959187504115,966.1928816343768,990.0,0.2228671992756008,0.0670391837500823,989.7100936169744,0.4164794752246501,0.4164794752246501,,,23.100732507372825,23.100732507372825,,,,0.9703918375008228,0.9703918375008228,,,0.94,0.94,,,0.98,0.98,,,50.64491323086963,50.64491323086963,,,101.28982646173928,2430.9558350817424,0.1757906003246347,55.222516169960045,109.815728857286,163.05055395760974,212.97682689309664,0.515
1982-01-30,1982-02-10,635.1,0.9262821612419124,588.2818006047386,0.51,1982,1,30,1982.01,1981,4,122,18,0.0508275475722494,12.085881854327113,0.0205443748929562,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1546877702258583,497.2818006047386,497.2818006047386,,2,248.6409003023693,248.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,540.2818006047386,966.2472681027213,990.0,0.2298735075969498,0.0694563601209477,989.700670132282,0.4374530535090034,0.4374530535090034,,,23.01594897605183,23.01594897605183,,,,0.9945636012094772,0.9945636012094772,,,0.94,0.94,,,0.98,0.98,,,51.7159363688592,51.7159363688592,,,103.4318727377184,2482.3649457052416,0.1758202831217846,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1982-01-31,1982-02-11,641.2,0.9249135320234408,593.0545567334303,0.504,1982,1,31,1982.01,1981,4,123,18,0.0512399137017683,4.7727561286917535,0.0080477522253269,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1534428813787923,502.05455673343033,502.05455673343033,,2,251.0272783667152,251.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,545.0545567334303,966.2687455053004,990.0,0.2326403227440175,0.0708218226933721,989.6965378545626,0.4458768024955292,0.4458768024955292,,,22.981915546766647,22.981915546766647,,,,1.0041091134668607,1.0041091134668607,,,0.94,0.94,,,0.98,0.98,,,52.13508411309112,52.13508411309112,,,104.27016822618224,2502.484037428373,0.1758188467524923,55.09926386075456,109.56202235606058,162.6520235086683,212.40289635313644,0.505
1982-02-01,1982-02-12,647.4,0.9259818232602344,599.4806323786758,0.502,1982,2,1,1982.02,1981,5,124,18,0.0517951266375175,6.426075645245419,0.0107194049284752,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1751516134614242,494.48063237867575,494.48063237867575,,2,247.24031618933788,247.24031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,541.4806323786758,966.297662845704,990.0,0.2305684825383627,0.0688961264757351,989.700535390986,0.4325463225631891,0.4325463225631891,,,22.97032622271879,22.97032622271879,,,,0.9889612647573516,0.9889612647573516,,,0.94,0.94,,,0.98,0.98,,,51.322687503731245,51.322687503731245,,,102.64537500746248,2463.4890001791,0.1712238385420001,55.05281930753031,109.46645378583838,162.50198549592457,212.18701837367,0.5
1982-02-02,1982-02-13,653.6,0.9286601129740986,606.9722498398709,0.5,1982,2,2,1982.02,1981,5,125,18,0.0524424023861648,7.491617461195119,0.0123426029166432,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1729897866462605,501.97224983987087,501.97224983987087,,2,250.98612491993543,250.98612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,548.9722498398709,966.3278889993594,990.0,0.2349114491825338,0.0707888999359483,989.6942996508816,0.4457308561550423,0.4457308561550423,,,22.920679795367143,22.920679795367143,,,,1.0039444996797418,1.0039444996797418,,,0.94,0.94,,,0.98,0.98,,,51.987644929983546,51.987644929983546,,,103.97528985996708,2495.40695663921,0.1713015543748457,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661283,0.5
1982-02-03,1982-02-14,653.6,0.9286601129740986,606.9722498398709,0.5,1982,2,3,1982.02,1981,5,126,18,0.0524424023861648,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1729897866462605,501.97224983987087,501.97224983987087,,2,250.98612491993543,250.98612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,548.9722498398709,966.3278889993594,990.0,0.2349114491825338,0.0707888999359483,989.6942996508816,0.4457308561550423,0.4457308561550423,,,22.920679795367143,22.920679795367143,,,,1.0039444996797418,1.0039444996797418,,,0.94,0.94,,,0.98,0.98,,,51.987644929983546,51.987644929983546,,,103.97528985996708,2495.40695663921,0.1713015543748457,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661283,0.5
1982-02-04,1982-02-15,659.8,0.9278151351337496,612.1724261612479,0.496,1982,2,4,1982.02,1981,5,127,19,0.0528916976203318,5.200176321377057,0.0084946268390195,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1715203029617389,507.1724261612479,507.1724261612479,,2,253.586213080624,253.586213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,554.1724261612479,966.3486897046448,990.0,0.237926044151448,0.0728689704644991,989.689204985384,0.4549985007044674,0.4549985007044674,,,22.885516780034703,22.885516780034703,,,,1.0143448523224958,1.0143448523224958,,,0.94,0.94,,,0.98,0.98,,,52.44562902191746,52.44562902191746,,,104.89125804383492,2517.3901930520383,0.1713426700734905,54.96784413911531,109.29165021385414,162.2276727375109,211.79260908322271,0.495
1982-02-05,1982-02-16,659.8,0.9278151351337496,612.1724261612479,0.496,1982,2,5,1982.02,1981,5,128,19,0.0528916976203318,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1715203029617389,507.1724261612479,507.1724261612479,,2,253.586213080624,253.586213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,554.1724261612479,966.3486897046448,990.0,0.237926044151448,0.0728689704644991,989.689204985384,0.4549985007044674,0.4549985007044674,,,22.885516780034703,22.885516780034703,,,,1.0143448523224958,1.0143448523224958,,,0.94,0.94,,,0.98,0.98,,,52.44562902191746,52.44562902191746,,,104.89125804383492,2517.3901930520383,0.1713426700734905,54.96784413911531,109.29165021385414,162.2276727375109,211.79260908322271,0.495
1982-02-06,1982-02-17,666.0,0.9305623409100874,619.7545190461182,0.492,1982,2,6,1982.02,1981,5,129,19,0.0535467904455846,7.582092884870235,0.0122340259761882,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1694219191198613,514.7545190461182,514.7545190461182,,2,257.3772595230591,257.3772595230591,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,561.7545190461182,966.3790180761844,990.0,0.2423214603165902,0.0759018076184472,989.6817767320648,0.468681234908576,0.468681234908576,,,22.834077420971862,22.834077420971862,,,,1.0295090380922365,1.0295090380922365,,,0.94,0.94,,,0.98,0.98,,,53.11003385190316,53.11003385190316,,,106.22006770380632,2549.281624891352,0.1713905497087663,54.91759402169324,109.18830684958354,162.06556559675062,211.55968194462656,0.49
1982-02-07,1982-02-18,666.0,0.9305623409100874,619.7545190461182,0.492,1982,2,7,1982.02,1981,5,130,19,0.0535467904455846,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1694219191198613,514.7545190461182,514.7545190461182,,2,257.3772595230591,257.3772595230591,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,561.7545190461182,966.3790180761844,990.0,0.2423214603165902,0.0759018076184472,989.6817767320648,0.468681234908576,0.468681234908576,,,22.834077420971862,22.834077420971862,,,,1.0295090380922365,1.0295090380922365,,,0.94,0.94,,,0.98,0.98,,,53.11003385190316,53.11003385190316,,,106.22006770380632,2549.281624891352,0.1713905497087663,54.91759402169324,109.18830684958354,162.06556559675062,211.55968194462656,0.49
1982-02-08,1982-02-19,697.9,0.9291923360502586,648.4833313294755,0.477,1982,2,8,1982.02,1981,5,131,19,0.0560289598268666,28.728812283357342,0.0443015431475463,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1619162666598327,543.4833313294755,543.4833313294755,,2,271.7416656647377,271.7416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,590.4833313294755,966.4939333253178,990.0,0.2589758442489713,0.0873933325317902,989.6536308232191,0.5223563501425847,0.5223563501425847,,,22.637341147758864,22.637341147758864,,,,1.086966662658951,1.086966662658951,,,0.95,0.95,,,0.98,0.98,,,56.18240644241478,56.18240644241478,,,112.36481288482956,2696.7555092359094,0.1732732476784978,54.72507400125487,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1982-02-09,1982-02-20,697.9,0.9291923360502586,648.4833313294755,0.477,1982,2,9,1982.02,1981,5,132,19,0.0560289598268666,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1619162666598327,543.4833313294755,543.4833313294755,,2,271.7416656647377,271.7416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,590.4833313294755,966.4939333253178,990.0,0.2589758442489713,0.0873933325317902,989.6536308232191,0.5223563501425847,0.5223563501425847,,,22.637341147758864,22.637341147758864,,,,1.086966662658951,1.086966662658951,,,0.95,0.95,,,0.98,0.98,,,56.18240644241478,56.18240644241478,,,112.36481288482956,2696.7555092359094,0.1732732476784978,54.72507400125487,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1982-02-10,1982-02-21,704.4,0.9234766404641008,650.4969455429126,0.475,1982,2,10,1982.02,1981,5,133,19,0.0562029360949076,2.0136142134371084,0.0030955014120112,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1614150546277596,545.4969455429126,545.4969455429126,,2,272.7484727714563,272.7484727714563,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,592.4969455429126,966.5019877821716,990.0,0.260143156836471,0.088198778217165,989.6516580649464,0.5262271013860086,0.5262271013860086,,,22.62344318138887,22.62344318138887,,,,1.0909938910858252,1.0909938910858252,,,0.95,0.95,,,0.98,0.98,,,56.35594271873599,56.35594271873599,,,112.71188543747198,2705.0852504993272,0.1732704299532125,54.71144808237311,108.7645766234452,161.4014434643445,210.6067003595684,0.475
1982-02-11,1982-02-22,704.4,0.9234766404641008,650.4969455429126,0.475,1982,2,11,1982.02,1981,5,134,20,0.0562029360949076,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1614150546277596,545.4969455429126,545.4969455429126,,2,272.7484727714563,272.7484727714563,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,592.4969455429126,966.5019877821716,990.0,0.260143156836471,0.088198778217165,989.6516580649464,0.5262271013860086,0.5262271013860086,,,22.62344318138887,22.62344318138887,,,,1.0909938910858252,1.0909938910858252,,,0.95,0.95,,,0.98,0.98,,,56.35594271873599,56.35594271873599,,,112.71188543747198,2705.0852504993272,0.1732704299532125,54.71144808237311,108.7645766234452,161.4014434643445,210.6067003595684,0.475
1982-02-12,1982-02-23,710.9,0.9311866496775344,661.9805892557591,0.472,1982,2,12,1982.02,1981,5,135,20,0.0571951229116975,11.483643712846517,0.0173474024755879,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1586149227095128,556.9805892557591,556.9805892557591,,3,185.6601964185864,185.6601964185864,185.6601964185864,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,603.9805892557591,966.547922357023,990.0,0.2668003415975415,0.0927922357023036,989.6404074227002,0.2440359298822779,0.2440359298822779,0.2440359298822779,,22.848449135794848,22.848449135794848,22.848449135794848,,,0.7426407856743454,0.7426407856743454,0.7426407856743454,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.5404282795698,37.5404282795698,37.5404282795698,,112.6212848387094,2702.910836129025,0.1701277751441706,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1982-02-13,1982-02-24,710.9,0.9311866496775344,661.9805892557591,0.472,1982,2,13,1982.02,1981,5,136,20,0.0571951229116975,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1586149227095128,556.9805892557591,556.9805892557591,,3,185.6601964185864,185.6601964185864,185.6601964185864,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,603.9805892557591,966.547922357023,990.0,0.2668003415975415,0.0927922357023036,989.6404074227002,0.2440359298822779,0.2440359298822779,0.2440359298822779,,22.848449135794848,22.848449135794848,22.848449135794848,,,0.7426407856743454,0.7426407856743454,0.7426407856743454,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.5404282795698,37.5404282795698,37.5404282795698,,112.6212848387094,2702.910836129025,0.1701277751441706,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1982-02-14,1982-02-25,710.9,0.9311866496775344,661.9805892557591,0.472,1982,2,14,1982.02,1981,5,137,20,0.0571951229116975,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1586149227095128,556.9805892557591,556.9805892557591,,3,185.6601964185864,185.6601964185864,185.6601964185864,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,603.9805892557591,966.547922357023,990.0,0.2668003415975415,0.0927922357023036,989.6404074227002,0.2440359298822779,0.2440359298822779,0.2440359298822779,,22.848449135794848,22.848449135794848,22.848449135794848,,,0.7426407856743454,0.7426407856743454,0.7426407856743454,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.5404282795698,37.5404282795698,37.5404282795698,,112.6212848387094,2702.910836129025,0.1701277751441706,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1982-02-15,1982-02-26,710.9,0.9311866496775344,661.9805892557591,0.472,1982,2,15,1982.02,1981,5,138,20,0.0571951229116975,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1586149227095128,556.9805892557591,556.9805892557591,,3,185.6601964185864,185.6601964185864,185.6601964185864,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,603.9805892557591,966.547922357023,990.0,0.2668003415975415,0.0927922357023036,989.6404074227002,0.2440359298822779,0.2440359298822779,0.2440359298822779,,22.848449135794848,22.848449135794848,22.848449135794848,,,0.7426407856743454,0.7426407856743454,0.7426407856743454,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.5404282795698,37.5404282795698,37.5404282795698,,112.6212848387094,2702.910836129025,0.1701277751441706,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
