Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1982-02-16,1982-02-27,717.4,0.9306410252283802,667.6418714988399,0.468,1982,2,16,1982.02,1981,5,139,20,0.0576842576974997,5.661282243080791,0.0084795194620902,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1572699443854195,562.6418714988399,562.6418714988399,,3,187.5472904996133,187.5472904996133,187.5472904996133,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,609.6418714988399,966.5705674859952,990.0,0.2700822443471535,0.0950567485995359,989.6348610070534,0.2490219656262207,0.2490219656262207,0.2490219656262207,,22.81527155543184,22.81527155543184,22.81527155543184,,,0.7501891619984532,0.7501891619984532,0.7501891619984532,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.86693260776961,37.86693260776961,37.86693260776961,,113.60079782330884,2726.419147759412,0.1701522967220102,54.59489549857691,108.52515183267798,161.02654926915892,210.06958317557616,0.47
1982-02-17,1982-02-28,730.6,0.936916828725322,684.5114350667202,0.462,1982,2,17,1982.02,1981,5,140,20,0.0591417879897646,16.869563567880277,0.0246446775081792,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1533940773243116,579.5114350667202,579.5114350667202,,3,193.1704783555734,193.1704783555734,193.1704783555734,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,626.5114350667202,966.6380457402668,990.0,0.2798617014879537,0.101804574026688,989.6183337244854,0.2641758874792048,0.2641758874792048,0.2641758874792048,,22.71611209673933,22.71611209673933,22.71611209673933,,,0.7726819134222936,0.7726819134222936,0.7726819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.83277698012397,38.83277698012397,38.83277698012397,,116.49833094037191,2795.9599425689257,0.1701919427087681,54.47909990233536,108.28738469982282,160.65450259232807,209.53712914837243,0.46
1982-02-18,1982-03-01,737.3,0.9360778698073658,690.1702134089708,0.459,1982,2,18,1982.02,1981,5,141,21,0.059630706438535,5.658778342250571,0.0081991054269062,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1521363831124665,585.1702134089708,585.1702134089708,,3,195.05673780299023,195.05673780299023,195.05673780299023,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.1702134089708,966.660680853636,990.0,0.2831421527008526,0.1040680853635883,989.6127897619356,0.2693586023391528,0.2693586023391528,0.2693586023391528,,22.68275030596054,22.68275030596054,22.68275030596054,,,0.7802269512119611,0.7802269512119611,0.7802269512119611,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.15438067497356,39.15438067497356,39.15438067497356,,117.46314202492069,2819.115408598096,0.1701944531114038,54.44001018262463,108.20714297458645,160.52899956344504,209.35764407620127,0.46
1982-02-19,1982-03-02,737.3,0.9360778698073658,690.1702134089708,0.459,1982,2,19,1982.02,1981,5,142,21,0.059630706438535,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1521363831124665,585.1702134089708,585.1702134089708,,3,195.05673780299023,195.05673780299023,195.05673780299023,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.1702134089708,966.660680853636,990.0,0.2831421527008526,0.1040680853635883,989.6127897619356,0.2693586023391528,0.2693586023391528,0.2693586023391528,,22.68275030596054,22.68275030596054,22.68275030596054,,,0.7802269512119611,0.7802269512119611,0.7802269512119611,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.15438067497356,39.15438067497356,39.15438067497356,,117.46314202492069,2819.115408598096,0.1701944531114038,54.44001018262463,108.20714297458645,160.52899956344504,209.35764407620127,0.46
1982-02-20,1982-03-03,744.0,0.9390353350637144,698.6422892874035,0.456,1982,2,20,1982.02,1981,5,143,21,0.0603626937944316,8.472075878432747,0.0121264859118019,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1502915034059807,593.6422892874035,593.6422892874035,,3,197.8807630958012,197.8807630958012,197.8807630958012,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,640.6422892874035,966.6945691571495,990.0,0.2880535010361759,0.1074569157149614,989.6044895832488,0.2772113165382162,0.2772113165382162,0.2772113165382162,,22.63270910956113,22.63270910956113,22.63270910956113,,,0.7915230523832046,0.7915230523832046,0.7915230523832046,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.63362613077638,39.63362613077638,39.63362613077638,,118.90087839232912,2853.6210814158994,0.170188493046427,54.38120980755819,108.08646524272842,160.34031400529503,209.087943573908,0.455
1982-02-21,1982-03-04,744.0,0.9390353350637144,698.6422892874035,0.456,1982,2,21,1982.02,1981,5,144,21,0.0603626937944316,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1216645503762701,613.6422892874035,613.6422892874035,,3,204.54742976246783,204.54742976246783,204.54742976246783,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,654.6422892874035,966.6945691571495,990.0,0.2961694430651614,0.114092686786221,989.5897378701486,0.2961933559639831,0.2961933559639831,0.2961933559639831,,22.598975357035084,22.598975357035084,22.598975357035084,,,0.8181897190498714,0.8181897190498714,0.8181897190498714,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.90783216987234,40.90783216987234,40.90783216987234,,122.72349650961704,2945.363916230809,0.1756599885111331,54.38120980755819,108.08646524272842,160.34031400529503,209.087943573908,0.455
1982-02-22,1982-03-05,744.0,0.9390353350637144,698.6422892874035,0.456,1982,2,22,1982.02,1981,5,145,21,0.0603626937944316,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.1216645503762701,613.6422892874035,613.6422892874035,,3,204.54742976246783,204.54742976246783,204.54742976246783,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,654.6422892874035,966.6945691571495,990.0,0.2961694430651614,0.114092686786221,989.5897378701486,0.2961933559639831,0.2961933559639831,0.2961933559639831,,22.598975357035084,22.598975357035084,22.598975357035084,,,0.8181897190498714,0.8181897190498714,0.8181897190498714,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.90783216987234,40.90783216987234,40.90783216987234,,122.72349650961704,2945.363916230809,0.1756599885111331,54.38120980755819,108.08646524272842,160.34031400529503,209.087943573908,0.455
1982-02-23,1982-03-06,750.8,0.9386248169910292,704.7195125968648,0.452,1982,2,23,1982.02,1981,5,146,21,0.0608877658883691,6.07722330946126,0.0086236058471929,0.95,5,Dry,31,6,4,3,41,85.0,0.1206153632482492,619.7195125968648,619.7195125968648,,3,206.5731708656216,206.5731708656216,206.5731708656216,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,660.7195125968648,966.7188780503874,990.0,0.2996924710706462,0.1159158537790594,989.5843916751504,0.3020848727322393,0.3020848727322393,0.3020848727322393,,22.56342875203067,22.56342875203067,22.56342875203067,,,0.8262926834624864,0.8262926834624864,0.8262926834624864,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.24798161412133,41.24798161412133,41.24798161412133,,123.743944842364,2969.854676216736,0.1755931865521535,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1982-02-24,1982-03-07,757.6,0.9384301272574462,710.9546644102413,0.45,1982,2,24,1982.02,1981,5,147,21,0.0614264830050448,6.235151813376547,0.0087701116899609,0.95,5,Dry,31,6,4,3,41,85.0,0.1195575530410368,625.9546644102413,625.9546644102413,,3,208.65155480341377,208.65155480341377,208.65155480341377,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,666.9546644102413,966.7438186576408,990.0,0.3033070518320239,0.1177863993230724,989.5789065488448,0.3081893722895354,0.3081893722895354,0.3081893722895354,,22.526898518914475,22.526898518914475,22.526898518914475,,,0.8346062192136551,0.8346062192136551,0.8346062192136551,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.59553533901354,41.59553533901354,41.59553533901354,,124.78660601704064,2994.878544408976,0.1755197796199212,54.29538586711199,107.91035980351514,160.06504693480397,208.6946777113153,0.45
1982-02-25,1982-03-08,764.4,0.9485719271921368,725.0883811456692,0.446,1982,2,25,1982.02,1981,5,148,22,0.0626476361309858,14.133716735427925,0.0194924054817925,0.95,5,Dry,31,6,4,3,41,85.0,0.11722708873875,640.0883811456692,640.0883811456692,,3,213.3627937152231,213.3627937152231,213.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,681.0883811456692,966.8003535245826,990.0,0.3115005108090836,0.1220265143437007,989.5664729748472,0.322251481616694,0.322251481616694,0.322251481616694,,22.44386796864788,22.44386796864788,22.44386796864788,,,0.8534511748608924,0.8534511748608924,0.8534511748608924,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.27522465662643,43.27522465662643,43.27522465662643,,129.8256739698793,3115.816175277103,0.1790480682710008,54.19608618329298,107.70667350805348,159.74684211069422,208.24047023905484,0.445
1982-02-26,1982-03-09,778.1,0.945215061756404,735.4718395526579,0.44,1982,2,26,1982.02,1981,5,149,22,0.0635447669373496,10.383458406988666,0.0141180910655998,0.95,5,Dry,31,6,4,3,41,85.0,0.1155720660245812,650.4718395526579,650.4718395526579,,3,216.82394651755263,216.82394651755263,216.82394651755263,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,691.4718395526579,966.8418873582106,990.0,0.3175199069870481,0.1251415518657973,989.5573385411471,0.3327809000092753,0.3327809000092753,0.3327809000092753,,22.382670282927315,22.382670282927315,22.382670282927315,,,0.8672957860702105,0.8672957860702105,0.8672957860702105,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.85731891180048,43.85731891180048,43.85731891180048,,131.57195673540144,3157.726961649634,0.178894622009496,54.12268742405357,107.55615614440424,159.51179828871514,207.90519693151467,0.44
1982-02-27,1982-03-10,785.1,0.9438024112442972,740.9792730678978,0.436,1982,2,27,1982.02,1981,5,150,22,0.0640206091930663,5.507433515239882,0.0074326417963586,0.95,5,Dry,31,6,4,3,41,85.0,0.1147130602561554,655.9792730678978,655.9792730678978,,3,218.65975768929923,218.65975768929923,218.65975768929923,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,696.9792730678978,966.8639170922715,990.0,0.3207126220683465,0.1267937819203693,989.5524935960112,0.3384340154280201,0.3384340154280201,0.3384340154280201,,22.35014248831177,22.35014248831177,22.35014248831177,,,0.8746390307571971,0.8746390307571971,0.8746390307571971,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.16437566860151,44.16437566860151,44.16437566860151,,132.49312700580452,3179.8350481393086,0.1788081419028624,54.08356609541706,107.4759478585303,159.386589112761,207.72669228017,0.435
1982-02-28,1982-03-11,792.1,0.9410451291282576,745.4018467824928,0.434,1982,2,28,1982.02,1981,5,151,22,0.0644027195620073,4.422573714595046,0.0059331402701575,0.95,5,Dry,31,6,4,3,41,85.0,0.1140324515788366,660.4018467824928,660.4018467824928,,3,220.1339489274976,220.1339489274976,220.1339489274976,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,701.4018467824928,966.88160738713,990.0,0.3232764329173871,0.1281205540347478,989.548603013048,0.3430078291054332,0.3430078291054332,0.3430078291054332,,22.323987796812503,22.323987796812503,22.323987796812503,,,0.8805357957099904,0.8805357957099904,0.8805357957099904,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.41009860701422,44.41009860701422,44.41009860701422,,133.23029582104266,3197.527099705024,0.1787362030240838,54.05206805527212,107.41137657014352,159.28580826307768,207.5830561695972,0.435
1982-03-01,1982-03-12,792.1,0.9410451291282576,745.4018467824928,0.434,1982,3,1,1982.03,1981,6,152,22,0.0644027195620073,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.1435467331639472,638.4018467824928,638.4018467824928,,3,212.80061559416427,212.80061559416427,212.80061559416427,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,688.4018467824928,966.88160738713,990.0,0.3157402010333291,0.1215205540347478,989.562739244932,0.320557117723858,0.320557117723858,0.320557117723858,,22.360574740078057,22.360574740078057,22.360574740078057,,,0.8512024623766571,0.8512024623766571,0.8512024623766571,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.00102212449736,43.00102212449736,43.00102212449736,,129.00306637349206,3096.073592963809,0.1730651284677256,54.05206805527212,107.41137657014352,159.28580826307768,207.5830561695972,0.435
1982-03-02,1982-03-13,799.1,0.9453775660656584,755.4512130430676,0.43,1982,3,2,1982.03,1981,6,153,22,0.065270984806921,10.049366260574743,0.0133024688915309,0.96,5,Dry,36,8,6,4,53,107.0,0.1416372072115529,648.4512130430676,648.4512130430676,,3,216.1504043476892,216.1504043476892,216.1504043476892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,698.4512130430676,966.9218048521724,990.0,0.3215659206046768,0.1245353639129202,989.5538987154824,0.3307186890444597,0.3307186890444597,0.3307186890444597,,22.301375174265587,22.301375174265587,22.301375174265587,,,0.8646016173907568,0.8646016173907568,0.8646016173907568,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.5622830768807,43.5622830768807,43.5622830768807,,130.6868492306421,3136.48438153541,0.1729917789187424,53.98027561221687,107.26422094426286,159.05618053019288,207.25589530207333,0.43
1982-03-03,1982-03-14,806.1,0.9476968806403272,763.9384554841677,0.428,1982,3,3,1982.03,1981,6,154,22,0.066004282553832,8.48724244110008,0.0111098510359987,0.96,5,Dry,36,8,6,4,53,107.0,0.1400636389382777,656.9384554841677,656.9384554841677,,3,218.9794851613892,218.9794851613892,218.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.9384554841677,966.9557538219366,990.0,0.3264860611502421,0.1270815366452503,989.5464324022043,0.339423408088953,0.339423408088953,0.339423408088953,,22.25125517217892,22.25125517217892,22.25125517217892,,,0.8759179406455568,0.8759179406455568,0.8759179406455568,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.03326421513725,44.03326421513725,44.03326421513725,,132.09979264541172,3170.395023489881,0.1729194173916663,53.91930703364445,107.1392812645534,158.86129297907746,206.97840120388,0.43
1982-03-04,1982-03-15,813.2,0.9448981686506563,768.3911907467138,0.424,1982,3,4,1982.03,1981,6,155,23,0.066388998880516,4.4527352625461845,0.0057948806755827,0.96,5,Dry,36,8,6,4,53,107.0,0.1392519868636424,661.3911907467138,661.3911907467138,,3,220.46373024890465,220.46373024890465,220.46373024890465,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,711.3911907467138,966.9735647629868,990.0,0.3290673569546167,0.1284173572240141,989.5425152858212,0.3440351822492783,0.3440351822492783,0.3440351822492783,,22.22491534058521,22.22491534058521,22.22491534058521,,,0.8818549209956185,0.8818549209956185,0.8818549209956185,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.279244616403645,44.279244616403645,44.279244616403645,,132.8377338492109,3188.105612381062,0.1728777417660407,53.88725280274325,107.07360022545087,158.75885496900858,206.83257736694992,0.425
1982-03-05,1982-03-16,820.4,0.941590981611786,772.4812413143093,0.42,1982,3,5,1982.03,1981,6,156,23,0.0667423792495563,4.090050567595426,0.0052946924130307,0.96,5,Dry,36,8,6,4,53,107.0,0.1385146904252961,665.4812413143093,665.4812413143093,,3,221.82708043810308,221.82708043810308,221.82708043810308,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,715.4812413143093,966.9899249652572,990.0,0.3314384007619184,0.1296443723942928,989.5389172268438,0.3482985711927146,0.3482985711927146,0.3482985711927146,,22.20069369039388,22.20069369039388,22.20069369039388,,,0.8873083217524124,0.8873083217524124,0.8873083217524124,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.50451215075089,44.50451215075089,44.50451215075089,,133.51353645225268,3204.3248748540645,0.1728372539184137,53.85766851797959,107.01299272428356,158.66436048811818,206.6981328113178,0.42
1982-03-06,1982-03-17,827.5,0.9379931498855988,776.1893315303329,0.418,1982,3,6,1982.03,1981,6,157,23,0.0670627582442207,3.7080902160236064,0.0047773011885035,0.96,5,Dry,36,8,6,4,53,107.0,0.1378529640301021,669.1893315303329,669.1893315303329,,3,223.06311051011096,223.06311051011096,223.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,719.1893315303329,967.0047573261212,990.0,0.3335880182784538,0.1307567994590998,989.5356551822624,0.3521863667584858,0.3521863667584858,0.3521863667584858,,22.17871148938274,22.17871148938274,22.17871148938274,,,0.8922524420404438,0.8922524420404438,0.8922524420404438,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.70818116204737,44.70818116204737,44.70818116204737,,134.1245434861421,3218.9890436674104,0.1727987464369067,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613123,0.42
1982-03-07,1982-03-18,827.5,0.9379931498855988,776.1893315303329,0.418,1982,3,7,1982.03,1981,6,158,23,0.0670627582442207,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.1378529640301021,669.1893315303329,669.1893315303329,,3,223.06311051011096,223.06311051011096,223.06311051011096,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,719.1893315303329,967.0047573261212,990.0,0.3335880182784538,0.1307567994590998,989.5356551822624,0.3521863667584858,0.3521863667584858,0.3521863667584858,,22.17871148938274,22.17871148938274,22.17871148938274,,,0.8922524420404438,0.8922524420404438,0.8922524420404438,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.70818116204737,44.70818116204737,44.70818116204737,,134.1245434861421,3218.9890436674104,0.1727987464369067,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613123,0.42
1982-03-08,1982-03-19,834.7,0.9372509051268212,782.3233305093576,0.414,1982,3,8,1982.03,1981,6,159,23,0.0675927357560084,6.133998979024682,0.0078407465811238,0.96,5,Dry,36,8,6,4,53,107.0,0.1367720938736853,675.3233305093576,675.3233305093576,,3,225.10777683645253,225.10777683645253,225.10777683645253,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,725.3233305093576,967.0292933220372,990.0,0.3371439597155696,0.1325969991528073,989.5302590411316,0.3586647276819752,0.3586647276819752,0.3586647276819752,,22.142300991412235,22.142300991412235,22.142300991412235,,,0.9004311073458101,0.9004311073458101,0.9004311073458101,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.04392074222543,45.04392074222543,45.04392074222543,,135.1317622266763,3243.162293440231,0.1727313464353597,53.78637819986046,106.86695347954762,158.43668926405743,206.374258108234,0.415
1982-03-09,1982-03-20,842.0,0.9385367733135992,790.2479631300505,0.412,1982,3,9,1982.03,1981,6,160,23,0.0682774240144363,7.924632620692932,0.0100280329598126,0.96,5,Dry,36,8,6,4,53,107.0,0.1354005388083374,683.2479631300505,683.2479631300505,,3,227.74932104335016,227.74932104335016,227.74932104335016,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,733.2479631300505,967.06099185252,990.0,0.341737949640609,0.1349743889390151,989.5232876614205,0.3671211476010879,0.3671211476010879,0.3671211476010879,,22.095174661299215,22.095174661299215,22.095174661299215,,,0.9109972841734006,0.9109972841734006,0.9109972841734006,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.47549830451288,45.47549830451288,45.47549830451288,,136.42649491353865,3274.2358779249275,0.1726375786824863,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1982-03-10,1982-03-21,842.0,0.9385367733135992,790.2479631300505,0.412,1982,3,10,1982.03,1981,6,161,23,0.0682774240144363,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.1354005388083374,683.2479631300505,683.2479631300505,,3,227.74932104335016,227.74932104335016,227.74932104335016,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,733.2479631300505,967.06099185252,990.0,0.341737949640609,0.1349743889390151,989.5232876614205,0.3671211476010879,0.3671211476010879,0.3671211476010879,,22.095174661299215,22.095174661299215,22.095174661299215,,,0.9109972841734006,0.9109972841734006,0.9109972841734006,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.47549830451288,45.47549830451288,45.47549830451288,,136.42649491353865,3274.2358779249275,0.1726375786824863,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1982-03-11,1982-03-22,849.3,0.9394403434210324,797.8666836674828,0.408,1982,3,11,1982.03,1981,6,162,24,0.0689356814688705,7.618720537432296,0.0095488641064845,0.95,5,Dry,36,8,6,4,53,107.0,0.1341076174633118,690.8666836674828,690.8666836674828,,3,230.2888945558276,230.2888945558276,230.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,740.8666836674828,967.09146673467,990.0,0.3461545992275262,0.1372600051002448,989.5165853956725,0.3753434949821431,0.3753434949821431,0.3753434949821431,,22.0497751660203,22.0497751660203,22.0497751660203,,,0.9211555782233104,0.9211555782233104,0.9211555782233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.88810223365538,45.88810223365538,45.88810223365538,,137.66430670096614,3303.9433608231875,0.1725404876766841,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1982-03-12,1982-03-23,856.6,0.9392960813836936,804.6010233132719,0.405,1982,3,12,1982.03,1981,6,163,24,0.0695175284142667,6.734339645789078,0.0083697875725507,0.95,5,Dry,36,8,6,4,53,107.0,0.132985165193283,697.6010233132719,697.6010233132719,,3,232.5336744377573,232.5336744377573,232.5336744377573,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,747.6010233132719,967.118404093253,990.0,0.3500585642395779,0.1392803069939815,989.5106611287664,0.3826867860206092,0.3826867860206092,0.3826867860206092,,22.009570249492743,22.009570249492743,22.009570249492743,,,0.9301346977510292,0.9301346977510292,0.9301346977510292,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.250917634127326,46.250917634127326,46.250917634127326,,138.752752902382,3330.066069657168,0.1724491379976266,53.62363492446956,106.53369296094064,157.91744413559536,205.63629957141296,0.405
1982-03-13,1982-03-24,864.0,0.9458289602839208,817.1962216853075,0.402,1982,3,13,1982.03,1981,6,164,24,0.0706057535536105,12.595198372035613,0.0154126977558223,0.95,5,Dry,36,8,6,4,53,107.0,0.1309355050361508,710.1962216853075,710.1962216853075,,3,236.7320738951025,236.7320738951025,236.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,760.1962216853075,967.1687848867412,990.0,0.3573601285132217,0.1450981108426537,989.497541760644,0.3966108011358523,0.3966108011358523,0.3966108011358523,,21.932146072767026,21.932146072767026,21.932146072767026,,,0.94692829558041,0.94692829558041,0.94692829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.920342015517015,46.920342015517015,46.920342015517015,,140.76102604655105,3378.264625117225,0.1722487479888966,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1982-03-14,1982-03-25,871.4,0.9410154547221344,820.0008672448679,0.4,1982,3,14,1982.03,1981,6,165,24,0.0708480749299565,2.804645559560413,0.0034202958455199,0.95,5,Dry,36,8,6,4,53,107.0,0.1304876668722446,713.0008672448679,713.0008672448679,,3,237.6669557482893,237.6669557482893,237.6669557482893,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,763.0008672448679,967.1800034689794,990.0,0.3589860099970248,0.1465004336224339,989.4945135563804,0.3997450310546651,0.3997450310546651,0.3997450310546651,,21.914765056346454,21.914765056346454,21.914765056346454,,,0.9506678229931572,0.9506678229931572,0.9506678229931572,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.06830500967832,47.06830500967832,47.06830500967832,,141.20491502903496,3388.917960696839,0.1722009337666572,53.51007318471199,106.30123804735138,157.55549139074176,205.1224220019281,0.4
1982-03-15,1982-03-26,878.9,0.9415200798908292,827.5019982160496,0.398,1982,3,15,1982.03,1981,6,166,24,0.0714961726458666,7.5011309711817376,0.0090647889519939,0.95,5,Dry,36,8,6,4,53,107.0,0.1293048237112096,720.5019982160496,720.5019982160496,,3,240.1673327386832,240.1673327386832,240.1673327386832,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,770.5019982160496,967.210007992864,990.0,0.363334491719449,0.1502509991080248,989.4864145091724,0.4081879457847529,0.4081879457847529,0.4081879457847529,,21.86821857052363,21.86821857052363,21.86821857052363,,,0.9606693309547328,0.9606693309547328,0.9606693309547328,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.46246364943016,47.46246364943016,47.46246364943016,,142.38739094829046,3417.2973827589717,0.1720689391146521,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1982-03-16,1982-03-27,886.4,0.9415200798908292,834.5633988152309,0.396,1982,3,16,1982.03,1981,6,167,24,0.0721062776576359,7.061400599181297,0.0084611913357401,0.95,5,Dry,36,8,6,4,53,107.0,0.1282107508571549,727.5633988152309,727.5633988152309,,3,242.52113293841032,242.52113293841032,242.52113293841032,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,777.5633988152309,967.2382535952607,990.0,0.3674280572841918,0.1537816994076154,989.478790243308,0.4162161298697542,0.4162161298697542,0.4162161298697542,,21.82432051817753,21.82432051817753,21.82432051817753,,,0.9700845317536412,0.9700845317536412,0.9700845317536412,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.83141801975856,47.83141801975856,47.83141801975856,,143.49425405927568,3443.862097422616,0.17193930894044,53.40188458370051,106.079851545161,157.21094534422704,204.6336587476044,0.395
1982-03-17,1982-03-28,893.9,0.9367077700178248,837.3230756189334,0.394,1982,3,17,1982.03,1981,6,168,24,0.0723447137334758,2.7596768037025186,0.0032958327365606,0.95,5,Dry,36,8,6,4,53,107.0,0.1277881896673009,730.3230756189334,730.3230756189334,,3,243.44102520631117,243.44102520631117,243.44102520631117,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,780.3230756189334,967.2492923024756,990.0,0.3690278699240193,0.1551615378094667,989.4758105922664,0.4193747771506612,0.4193747771506612,0.4193747771506612,,21.8071435126401,21.8071435126401,21.8071435126401,,,0.9737641008252446,0.9737641008252446,0.9737641008252446,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.97505559157082,47.97505559157082,47.97505559157082,,143.9251667747125,3454.204002593099,0.1718872571000455,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719470997,0.395
1982-03-18,1982-03-29,901.5,0.9382341165532342,845.8180560727407,0.392,1982,3,18,1982.03,1981,6,169,25,0.0730786800446847,8.494980453807216,0.0100435080485875,0.95,5,Dry,36,8,6,4,53,107.0,0.1265047479558629,738.8180560727407,738.8180560727407,,3,246.27268535758023,246.27268535758023,246.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,788.8180560727407,967.283272224291,990.0,0.3762476211025113,0.1594090280363703,989.4643433508612,0.4291724635597603,0.4291724635597603,0.4291724635597603,,21.751898663010387,21.751898663010387,21.751898663010387,,,0.9850907414303208,0.9850907414303208,0.9850907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.4101417094604,48.4101417094604,48.4101417094604,,145.2304251283812,3485.530203081149,0.1717040965083054,53.31774525649772,105.9077227370058,156.94317202837627,204.25406544723916,0.39
1982-03-19,1982-03-30,901.5,0.9382341165532342,845.8180560727407,0.392,1982,3,19,1982.03,1981,6,170,25,0.0730786800446847,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.1265047479558629,738.8180560727407,738.8180560727407,,3,246.27268535758023,246.27268535758023,246.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,788.8180560727407,967.283272224291,990.0,0.3762476211025113,0.1594090280363703,989.4643433508612,0.4291724635597603,0.4291724635597603,0.4291724635597603,,21.751898663010387,21.751898663010387,21.751898663010387,,,0.9850907414303208,0.9850907414303208,0.9850907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.4101417094604,48.4101417094604,48.4101417094604,,145.2304251283812,3485.530203081149,0.1717040965083054,53.31774525649772,105.9077227370058,156.94317202837627,204.25406544723916,0.39
1982-03-20,1982-03-31,909.1,0.936489828984384,851.3629035297034,0.386,1982,3,20,1982.03,1981,6,171,25,0.0735577548649663,5.544847456962771,0.0065129070505352,0.95,5,Dry,36,8,6,4,53,107.0,0.125680834290975,744.3629035297034,744.3629035297034,,3,248.12096784323447,248.12096784323447,248.12096784323447,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,794.3629035297034,967.3054516141189,990.0,0.3813285570192501,0.1621814517648517,989.456489991216,0.4356283358221033,0.4356283358221033,0.4356283358221033,,21.715410041275064,21.715410041275064,21.715410041275064,,,0.992483871372938,0.992483871372938,0.992483871372938,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.69164394021766,48.69164394021766,48.69164394021766,,146.07493182065298,3505.7983636956715,0.1715777504693173,53.276112136061386,105.82256696036968,156.8107372666097,204.0664165550094,0.385
1982-03-21,1982-04-01,909.1,0.936489828984384,851.3629035297034,0.386,1982,3,21,1982.03,1981,6,172,25,0.0735577548649663,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.125680834290975,744.3629035297034,744.3629035297034,,3,248.12096784323447,248.12096784323447,248.12096784323447,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,794.3629035297034,967.3054516141189,990.0,0.3813285570192501,0.1621814517648517,989.456489991216,0.4356283358221033,0.4356283358221033,0.4356283358221033,,21.715410041275064,21.715410041275064,21.715410041275064,,,0.992483871372938,0.992483871372938,0.992483871372938,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.69164394021766,48.69164394021766,48.69164394021766,,146.07493182065298,3505.7983636956715,0.1715777504693173,53.276112136061386,105.82256696036968,156.8107372666097,204.0664165550094,0.385
1982-03-22,1982-04-02,924.4,0.9344497345850822,863.8053346504499,0.379,1982,3,22,1982.03,1981,6,173,25,0.0746327809137988,12.442431120746503,0.0144042073157391,0.95,5,Dry,36,8,6,4,53,107.0,0.1238705014982327,756.8053346504499,756.8053346504499,,3,252.2684448834833,252.2684448834833,252.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,806.8053346504499,967.3552213386016,990.0,0.3927299879267071,0.1684026673252249,989.438867344748,0.4502896409363023,0.4502896409363023,0.4502896409363023,,21.633356365209995,21.633356365209995,21.633356365209995,,,1.0090737795339333,1.0090737795339333,1.0090737795339333,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.318489990397765,49.318489990397765,49.318489990397765,,147.95546997119328,3550.9312793086388,0.1712833482685834,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1982-03-23,1982-04-03,939.9,0.9347614620468058,878.5822981777927,0.372,1982,3,23,1982.03,1981,6,174,25,0.0759095105625612,14.776963527342788,0.0168190999955162,0.95,5,Dry,36,8,6,4,53,107.0,0.1217871111470392,771.5822981777927,771.5822981777927,,3,257.1940993925976,257.1940993925976,257.1940993925976,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,821.5822981777927,967.4143291927112,990.0,0.4062706317963838,0.1757911490888963,989.4179382191148,0.4680155300843121,0.4680155300843121,0.4680155300843121,,21.53559349631921,21.53559349631921,21.53559349631921,,,1.0287763975703903,1.0287763975703903,1.0287763975703903,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.05422970061037,50.05422970061037,50.05422970061037,,150.16268910183112,3603.904538443947,0.1709147673624579,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792025,0.37
1982-03-24,1982-04-04,947.7,0.9325178698354396,883.7471852430461,0.372,1982,3,24,1982.03,1981,6,175,25,0.0763557568049991,5.164887065253424,0.0058443038365468,0.95,5,Dry,36,8,6,4,53,107.0,0.1210753502661206,776.7471852430461,776.7471852430461,,3,258.91572841434873,258.91572841434873,258.91572841434873,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,826.7471852430461,967.434988740972,990.0,0.4110033968362574,0.178373592621523,989.4106230105424,0.4742914721452395,0.4742914721452395,0.4742914721452395,,21.50134279742491,21.50134279742491,21.50134279742491,,,1.035662913657395,1.035662913657395,1.035662913657395,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.30914693932806,50.30914693932806,50.30914693932806,,150.92744081798418,3622.25857963162,0.1707812407645479,53.03085666467288,105.32110634002385,156.03131006616982,202.9630779915658,0.37
1982-03-25,1982-04-05,963.5,0.9366869328938734,902.497859843247,0.364,1982,3,25,1982.03,1981,6,176,26,0.0779758150904565,18.75067460020091,0.0207764200166166,0.95,5,Dry,36,8,6,4,53,107.0,0.1185598379353327,795.497859843247,795.497859843247,,3,265.16595328108235,265.16595328108235,265.16595328108235,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,845.497859843247,967.5099914393728,990.0,0.4281852898962024,0.1877489299216235,989.384065780182,0.4974255132318822,0.4974255132318822,0.4974255132318822,,21.37664882757733,21.37664882757733,21.37664882757733,,,1.0606638131243291,1.0606638131243291,1.0606638131243291,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.2248057649901,51.2248057649901,51.2248057649901,,153.6744172949703,3688.1860150792872,0.1702767664420408,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1982-03-26,1982-04-06,971.4,0.936753403834816,909.96225648514,0.362,1982,3,26,1982.03,1981,6,177,26,0.078620738960316,7.464396641892904,0.0082029739021541,0.95,5,Dry,36,8,6,4,53,107.0,0.1175872946789055,802.96225648514,802.96225648514,,3,267.6540854950467,267.6540854950467,267.6540854950467,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,852.96225648514,967.5398490259404,990.0,0.4350251752652677,0.1923698051881119,989.3726050195464,0.5067875005080917,0.5067875005080917,0.5067875005080917,,21.32596849309795,21.32596849309795,21.32596849309795,,,1.0706163419801866,1.0706163419801866,1.0706163419801866,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.58287888132386,51.58287888132386,51.58287888132386,,154.74863664397157,3713.9672794553176,0.1700605003571361,52.82960399251159,104.90984956598857,155.39266463709387,202.0603737884302,0.36
1982-03-27,1982-04-07,987.4,0.9405065346766882,928.656152339762,0.356,1982,3,27,1982.03,1981,6,178,26,0.0802358915621554,18.69389585462204,0.0201300511578182,0.95,5,Dry,36,8,6,4,53,107.0,0.1152202564215097,821.656152339762,821.656152339762,,3,273.885384113254,273.885384113254,273.885384113254,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,871.656152339762,967.614624609359,990.0,0.4521550399926106,0.2073249218718096,989.3405200381357,0.5306151581390312,0.5306151581390312,0.5306151581390312,,21.19528027063762,21.19528027063762,21.19528027063762,,,1.095541536453016,1.095541536453016,1.095541536453016,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.46032262933307,52.46032262933307,52.46032262933307,,157.38096788799922,3777.1432293119815,0.1694717334198192,52.68461252789199,104.61368781107392,154.93306296635782,201.41147009267664,0.355
1982-03-28,1982-04-08,1003.6,0.937710008500456,941.0857645310576,0.351,1982,3,28,1982.03,1981,6,179,26,0.0813098100554833,12.429612191295632,0.0132077358512476,0.95,5,Dry,36,8,6,4,53,107.0,0.1136984577099814,834.0857645310576,834.0857645310576,,4,208.5214411327644,208.5214411327644,208.5214411327644,208.5214411327644,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,884.0857645310576,967.6643430581242,990.0,0.4635447244706903,0.2172686116248461,989.3191866639044,0.3078054309924515,0.3078054309924515,0.3078054309924515,0.3078054309924515,21.347038174787777,21.347038174787777,21.347038174787777,21.347038174787777,,0.8340857645310576,0.8340857645310576,0.8340857645310576,0.8340857645310576,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.39236312773704,39.39236312773704,39.39236312773704,39.39236312773704,157.56945251094817,3781.666860262756,0.1674336797448688,52.587548049402095,104.41547832307567,154.62560758182957,200.9777021905142,0.35
1982-03-29,1982-04-09,1028.1,0.938516124607947,964.8884277094302,0.345,1982,3,29,1982.03,1981,6,180,26,0.0833663601540947,23.80266317837254,0.0246688243892386,0.95,5,Dry,36,8,6,4,53,107.0,0.1108936504234066,857.8884277094302,857.8884277094302,,4,214.47210692735757,214.47210692735757,214.47210692735757,214.47210692735757,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,907.8884277094302,967.7595537108376,990.0,0.4853559297735814,0.2363107421675441,989.2783333280588,0.3256078873422193,0.3256078873422193,0.3256078873422193,0.3256078873422193,21.19317172987885,21.19317172987885,21.19317172987885,21.19317172987885,,0.8578884277094302,0.8578884277094302,0.8578884277094302,0.8578884277094302,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.07614820594151,41.07614820594151,41.07614820594151,41.07614820594151,164.30459282376603,3943.3102277703847,0.1702835147622324,52.40009934424843,104.03283345298864,154.03239081733835,200.1415412644872,0.345
1982-03-30,1982-04-10,1044.7,0.9334995886171844,975.2270202283726,0.339,1982,3,30,1982.03,1981,6,181,26,0.0842596145477313,10.338592518942392,0.0106012162342685,0.95,5,Dry,36,8,6,4,53,107.0,0.1097180428562607,868.2270202283726,868.2270202283726,,4,217.05675505709317,217.05675505709317,217.05675505709317,217.05675505709317,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,918.2270202283726,967.8009080809136,990.0,0.4948295404483095,0.244581616182698,989.260588843369,0.3334951804772937,0.3334951804772937,0.3334951804772937,0.3334951804772937,21.1261855819782,21.1261855819782,21.1261855819782,21.1261855819782,,0.8682270202283726,0.8682270202283726,0.8682270202283726,0.8682270202283726,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.43976971384596,41.43976971384596,41.43976971384596,41.43976971384596,165.75907885538385,3978.217892529212,0.1699697356791523,52.31817596411948,103.86564324163196,153.77329992393183,199.77658945739503,0.34
1982-03-31,1982-04-11,1069.9,0.9299642904600628,994.9687943632211,0.331,1982,3,31,1982.03,1981,6,182,26,0.0859653038329823,19.741774134848583,0.0198416013112082,0.95,5,Dry,36,8,6,4,53,107.0,0.1075410611932607,887.9687943632211,887.9687943632211,,4,221.9921985908053,221.9921985908053,221.9921985908053,221.9921985908053,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,937.9687943632211,967.8798751774528,990.0,0.5129196123647046,0.2603750354905769,989.2267053521448,0.3488166907115916,0.3488166907115916,0.3488166907115916,0.3488166907115916,20.99801348398024,20.99801348398024,20.99801348398024,20.99801348398024,,0.8879687943632212,0.8879687943632212,0.8879687943632212,0.8879687943632212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.12489771670421,42.12489771670421,42.12489771670421,42.12489771670421,168.49959086681682,4043.990180803604,0.1693516337611938,52.16061256558645,103.54418069287516,153.27537090693767,199.0757627134583,0.33
1982-04-01,1982-04-12,1086.9,0.926108614096218,1006.5874526611794,0.326,1982,4,1,1982.04,1981,7,183,27,0.0869691559099259,11.61865829795829,0.0115426218231126,0.95,5,Dry,40,10,8,5,62,125.0,0.1241819572353395,881.5874526611794,881.5874526611794,,4,220.3968631652949,220.3968631652949,220.3968631652949,220.3968631652949,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,939.5874526611794,967.9207034226494,990.0,0.514402845068013,0.2552699621289436,989.230327192803,0.3438267507716334,0.3438267507716334,0.3438267507716334,0.3438267507716334,20.965797019381988,20.965797019381988,20.965797019381988,20.965797019381988,,0.8815874526611794,0.8815874526611794,0.8815874526611794,0.8815874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.75800313738639,41.75800313738639,41.75800313738639,41.75800313738639,167.03201254954556,4008.768301189093,0.1659388979148829,52.07870477212057,103.37711465802188,153.016700879838,198.711939263908,0.325
1982-04-02,1982-04-13,1112.7,0.930407891597866,1035.2648609809455,0.319,1982,4,2,1982.04,1981,7,184,27,0.0894468839887537,28.67740831976608,0.0277005521974283,0.95,5,Dry,40,10,8,5,62,125.0,0.1207420484469632,910.2648609809456,910.2648609809456,,4,227.5662152452364,227.5662152452364,227.5662152452364,227.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,968.2648609809456,968.0108324202258,990.0,0.540680948309233,0.2782118887847564,989.181107162906,0.3665318078450685,0.3665318078450685,0.3665318078450685,0.3665318078450685,20.803742934835068,20.803742934835068,20.803742934835068,20.803742934835068,,0.9102648609809456,0.9102648609809456,0.9102648609809456,0.9102648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.78309529970075,42.78309529970075,42.78309529970075,42.78309529970075,171.132381198803,4107.177148771272,0.1653029940924004,51.89641461571799,103.00540389249626,152.44143370999686,197.90341860119136,0.32
1982-04-03,1982-04-14,1138.9,0.9264025951197036,1055.0799155818304,0.312,1982,4,3,1982.04,1981,7,185,27,0.0911589047062701,19.81505460088488,0.0187806196556757,0.95,5,Dry,40,10,8,5,62,125.0,0.1184744379586336,930.0799155818304,930.0799155818304,,4,232.5199788954576,232.5199788954576,232.5199788954576,232.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,988.0799155818304,968.0731083061142,990.0,0.5588381696566573,0.2940639324654643,989.147097897878,0.3826417696407321,0.3826417696407321,0.3826417696407321,0.3826417696407321,20.69134782212289,20.69134782212289,20.69134782212289,20.69134782212289,,0.9300799155818305,0.9300799155818305,0.9300799155818305,0.9300799155818305,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.47824373309802,43.47824373309802,43.47824373309802,43.47824373309802,173.91297493239207,4173.91139837741,0.1648339356706327,51.76952527372407,102.74674369331096,152.0413286050739,197.3415589106612,0.31
1982-04-04,1982-04-15,1138.9,0.9264025951197036,1055.0799155818304,0.312,1982,4,4,1982.04,1981,7,186,27,0.0911589047062701,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.1184744379586336,930.0799155818304,930.0799155818304,,4,232.5199788954576,232.5199788954576,232.5199788954576,232.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,988.0799155818304,968.0731083061142,990.0,0.5588381696566573,0.2940639324654643,989.147097897878,0.3826417696407321,0.3826417696407321,0.3826417696407321,0.3826417696407321,20.69134782212289,20.69134782212289,20.69134782212289,20.69134782212289,,0.9300799155818305,0.9300799155818305,0.9300799155818305,0.9300799155818305,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.47824373309802,43.47824373309802,43.47824373309802,43.47824373309802,173.91297493239207,4173.91139837741,0.1648339356706327,51.76952527372407,102.74674369331096,152.0413286050739,197.3415589106612,0.31
1982-04-05,1982-04-16,1183.4,0.9343145204504234,1105.6678035010311,0.301,1982,4,5,1982.04,1981,7,187,27,0.095529698222489,50.58788791920074,0.0457532432065193,0.95,5,Dry,40,10,8,5,62,125.0,0.1130538481849566,980.6678035010312,980.6678035010312,,4,245.16695087525775,245.16695087525775,245.16695087525775,245.16695087525775,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1038.6678035010311,968.2320988110032,990.0,0.6081803349499418,0.3345342428008249,989.0572854222492,0.42533316961281,0.42533316961281,0.42533316961281,0.42533316961281,20.399853441633255,20.399853441633255,20.399853441633255,20.399853441633255,,0.9806678035010312,0.9806678035010312,0.9806678035010312,0.9806678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.1972394459937,45.1972394459937,45.1972394459937,45.1972394459937,180.7889577839748,4338.934986815395,0.1635110990946081,51.441984998084585,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1982-04-06,1982-04-17,1219.8,0.9405604162491458,1147.295595740708,0.293,1982,4,6,1982.04,1981,7,188,27,0.0991263394719971,41.627792239676864,0.0362834062940871,0.95,5,Dry,40,10,8,5,62,125.0,0.1089518694781517,1022.295595740708,1022.295595740708,,4,255.573898935177,255.573898935177,255.573898935177,255.573898935177,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1080.295595740708,968.362929015185,990.0,0.6682616845742178,0.3789842744629204,988.9527540409628,0.462147340065132,0.462147340065132,0.462147340065132,0.462147340065132,20.12767768571269,20.12767768571269,20.12767768571269,20.12767768571269,,1.022295595740708,1.022295595740708,1.022295595740708,1.022295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.487169564097606,46.487169564097606,46.487169564097606,46.487169564097606,185.9486782563904,4462.76827815337,0.1620756489842007,51.16862037368059,101.52268155591064,150.1500462377132,194.69070191306056,0.295
1982-04-07,1982-04-18,1256.9,0.942088475173866,1184.1110044460322,0.285,1982,4,7,1982.04,1981,7,189,27,0.1023071907841371,36.81540870532422,0.0310911802754064,0.95,5,Dry,40,10,8,5,62,125.0,0.105564427262864,1059.1110044460322,1059.1110044460322,,4,264.77775111150805,264.77775111150805,264.77775111150805,264.77775111150805,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1117.1110044460322,968.4786345854018,990.0,0.7213973260045825,0.4268443057798418,988.8517583682157,0.4959726802750894,0.4959726802750894,0.4959726802750894,0.4959726802750894,19.87715110253879,19.87715110253879,19.87715110253879,19.87715110253879,,1.059111004446032,1.059111004446032,1.059111004446032,1.059111004446032,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.561830954733445,47.561830954733445,47.561830954733445,47.561830954733445,190.24732381893375,4565.935771654411,0.1606667982179069,50.924041373060255,101.02485324463068,149.38181698252333,193.6161934902921,0.285
1982-04-08,1982-04-19,1285.2,0.9335684694459698,1199.8221969319604,0.28,1982,4,8,1982.04,1981,7,190,28,0.1036646378149214,15.711192485928224,0.0130946006217446,0.95,5,Dry,40,10,8,5,62,125.0,0.1041821032479936,1074.8221969319604,1074.8221969319604,,4,268.7055492329901,268.7055492329901,268.7055492329901,268.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1132.8221969319604,968.528012618929,990.0,0.7440732739224172,0.4472688560115485,988.808657870066,0.5107699242899184,0.5107699242899184,0.5107699242899184,0.5107699242899184,19.7698753268472,19.7698753268472,19.7698753268472,19.7698753268472,,1.0748221969319605,1.0748221969319605,1.0748221969319605,1.0748221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.00688231070295,48.00688231070295,48.00688231070295,48.00688231070295,192.0275292428118,4608.660701827483,0.1600466550242538,50.818859254450665,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1982-04-09,1982-04-20,1323.5,0.9328392041321604,1234.6126866689142,0.272,1982,4,9,1982.04,1981,7,191,28,0.1066705361281941,34.79048973695376,0.0281792744498854,0.95,5,Dry,40,10,8,5,62,125.0,0.101246327167802,1109.6126866689142,1100.0,,4,275.0,275.0,275.0,275.0,9.612686668914192,3.076059734052542,0.7690149335131355,0.6152119468105084,0.3845074667565678,4.76789258778144,43.07605973405254,10.769014933513136,8.615211946810508,5.384507466756568,66.76789258778145,1162.4602866143762,968.6373541581024,990.0,0.7868498982063161,0.48,988.7331501017936,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.560861163691317,19.560861163691317,19.560861163691317,19.560861163691317,,1.1,1.1,1.1,1.1,0.9312477215507486,0.9312477215507486,0.9312477215507486,0.9312477215507486,0.98,0.98,0.98,0.98,48.15938925832731,48.15938925832731,48.15938925832731,48.15938925832731,192.63755703330924,4623.301368799422,0.1560307609936044,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1982-04-10,1982-04-21,1362.6,0.92385003693436,1258.8380603267588,0.265,1982,4,10,1982.04,1981,7,192,28,0.1087636084122319,24.22537365784456,0.0192442335684991,0.95,5,Dry,40,10,8,5,62,125.0,0.0992979191998322,1133.8380603267588,1100.0,,4,275.0,275.0,275.0,275.0,33.83806032675875,10.8281793045628,2.7070448261407,2.16563586091256,1.35352241307035,16.78367792207234,50.8281793045628,12.7070448261407,10.16563586091256,6.35352241307035,78.78367792207234,1173.700859991616,968.7134910467412,990.0,0.8030734061734663,0.48,988.7169265938264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.46850076708536,19.46850076708536,19.46850076708536,19.46850076708536,,1.1,1.1,1.1,1.1,0.931436510163318,0.931436510163318,0.931436510163318,0.931436510163318,0.98,0.98,0.98,0.98,47.94171245608532,47.94171245608532,47.94171245608532,47.94171245608532,191.76684982434128,4602.404395784191,0.1523363932725104,50.41951310714841,99.99857663776326,147.79975792835145,191.4072876696939,0.265
1982-04-11,1982-04-22,1392.3,0.9224295632816956,1284.2986809571048,0.261,1982,4,11,1982.04,1981,7,193,28,0.1109634060346938,25.460620630346057,0.0198245322586268,0.91,5,Dry,40,10,8,5,62,125.0,0.0973293843974406,1159.2986809571048,1100.0,,4,275.0,275.0,275.0,275.0,59.29868095710481,18.97557790627354,4.743894476568385,3.795115581254708,2.3719472382841924,29.412145754723984,58.97557790627354,14.743894476568386,11.795115581254707,7.371947238284193,91.41214575472398,1185.5145879640966,968.7935101401508,990.0,0.8201241475770467,0.48,988.6998758524228,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.371430932271963,19.371430932271963,19.371430932271963,19.371430932271963,,1.1,1.1,1.1,1.1,0.9316073431276912,0.9316073431276912,0.9316073431276912,0.9316073431276912,0.98,0.98,0.98,0.98,47.7114244038804,47.7114244038804,47.7114244038804,47.7114244038804,190.8456976155216,4580.296742772518,0.1485991541105505,50.245139842291714,99.64408089287582,147.25378660618532,190.64617625088152,0.26
