Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1982-04-12,1982-04-23,1422.5,0.922600244802966,1312.3988482322193,0.256,1982,4,12,1982.04,1981,7,194,28,0.1133912604872637,28.100167275114472,0.0214113013836951,0.91,5,Dry,40,10,8,5,62,125.0,0.0952454356146175,1187.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,87.39884823221928,27.96763143431017,6.991907858577543,5.593526286862034,3.495953929288772,43.34982872318077,67.96763143431016,16.99190785857754,13.593526286862032,8.49595392928877,105.34982872318076,1198.5530655797495,968.881824951587,990.0,0.8389425688779893,0.48,988.681057431122,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.26429769953502,19.26429769953502,19.26429769953502,19.26429769953502,,1.1,1.1,1.1,1.1,0.9317630712392632,0.9317630712392632,0.9317630712392632,0.9317630712392632,0.98,0.98,0.98,0.98,47.45548888475088,47.45548888475088,47.45548888475088,47.45548888475088,189.8219555390035,4555.726932936084,0.1446373987562475,50.051450193632895,99.25041639620288,146.64774082118456,189.80191044326227,0.255
1982-04-13,1982-04-24,1442.8,0.9167401155157356,1322.6726386661032,0.252,1982,4,13,1982.04,1981,7,195,28,0.1142789159807513,10.27379043388396,0.0077674476159459,0.91,5,Dry,40,10,8,5,62,125.0,0.094505621682823,1197.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,97.67263866610324,31.25524437315304,7.813811093288259,6.251048874630608,3.9069055466441296,48.4456287783872,71.25524437315303,17.81381109328826,14.251048874630609,8.90690554664413,110.4456287783872,1203.3201043410718,968.9141140072364,990.0,0.8458228310077325,0.48,988.6741771689924,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.225128381755965,19.225128381755965,19.225128381755965,19.225128381755965,,1.1,1.1,1.1,1.1,0.931811411626714,0.931811411626714,0.931811411626714,0.931811411626714,0.98,0.98,0.98,0.98,47.36145656881844,47.36145656881844,47.36145656881844,47.36145656881844,189.44582627527376,4546.699830606571,0.1432295646988866,49.980213180523535,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1982-04-14,1982-04-25,1453.0,0.9217703401052296,1339.3323041728986,0.25,1982,4,14,1982.04,1981,7,196,28,0.1157183110805384,16.659665506795363,0.0124387842023145,0.91,5,Dry,40,10,8,5,62,125.0,0.0933300866488048,1214.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,114.3323041728986,36.58633733532756,8.0,7.317267467065511,4.5732921669159445,57.85540720358959,76.58633733532756,18.0,15.317267467065513,9.573292166915945,119.8554072035896,1209.9036048023931,968.966472955972,990.0,0.8553247904364437,0.48,988.6646752095636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.16326747359149,19.16326747359149,19.16326747359149,19.16326747359149,,1.1,1.1,1.1,1.1,0.9318783818613048,0.9318783818613048,0.9318783818613048,0.9318783818613048,0.98,0.98,0.98,0.98,47.21245404961729,47.21245404961729,47.21245404961729,47.21245404961729,188.8498161984692,4532.39558876326,0.1410029576753119,49.86433505989584,98.87023373805856,146.0627472659269,188.9876740619642,0.25
1982-04-15,1982-04-26,1473.6,0.93578351523448,1378.9705880495296,0.246,1982,4,15,1982.04,1981,7,197,29,0.1191430588074793,39.63828387663102,0.0287448363439694,0.91,5,Dry,40,10,8,5,62,125.0,0.0906473285821164,1253.9705880495296,1100.0,,4,275.0,275.0,275.0,275.0,153.97058804952962,49.27058817584948,8.0,9.854117635169896,6.158823521981185,80.68705871652907,89.27058817584948,18.0,17.854117635169896,11.158823521981184,142.68705871652907,1225.124705811019,969.0935972844676,990.0,0.8772933898303372,0.48,988.6427066101696,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.01417454570192,19.01417454570192,19.01417454570192,19.01417454570192,,1.1,1.1,1.1,1.1,0.9319926113505304,0.9319926113505304,0.9319926113505304,0.9319926113505304,0.98,0.98,0.98,0.98,46.85087675642374,46.85087675642374,46.85087675642374,46.85087675642374,187.40350702569492,4497.684168616679,0.135901018230393,49.58083741179886,98.29442266599136,145.17724094138148,187.7563548130568,0.245
1982-04-16,1982-04-27,1484.0,0.9349948732745152,1387.532391939381,0.244,1982,4,16,1982.04,1981,7,198,29,0.1198827986635625,8.561803889851262,0.0061705254159034,0.91,5,Dry,40,10,8,5,62,125.0,0.0900879869372167,1262.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,162.5323919393809,52.010365420601886,8.0,10.402073084120376,6.501295677575236,85.6186577570834,92.01036542060189,18.0,18.40207308412037,11.501295677575236,147.61865775708338,1228.4124385047223,969.1212584970348,990.0,0.883704756733698,0.48,988.6362952432664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.98010196623143,18.98010196623143,18.98010196623143,18.98010196623143,,1.1,1.1,1.1,1.1,0.9320093551192624,0.9320093551192624,0.9320093551192624,0.9320093551192624,0.98,0.98,0.98,0.98,46.767762202916224,46.767762202916224,46.767762202916224,46.767762202916224,187.0710488116649,4489.705171479957,0.1348228336134135,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1982-04-17,1982-04-28,1484.0,0.9349948732745152,1387.532391939381,0.244,1982,4,17,1982.04,1981,7,199,29,0.1198827986635625,0.0,0.0,0.91,5,Dry,40,10,8,5,62,125.0,0.0900879869372167,1262.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,162.5323919393809,52.010365420601886,8.0,10.402073084120376,6.501295677575236,85.6186577570834,92.01036542060189,18.0,18.40207308412037,11.501295677575236,147.61865775708338,1228.4124385047223,969.1212584970348,990.0,0.883704756733698,0.48,988.6362952432664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.98010196623143,18.98010196623143,18.98010196623143,18.98010196623143,,1.1,1.1,1.1,1.1,0.9320093551192624,0.9320093551192624,0.9320093551192624,0.9320093551192624,0.98,0.98,0.98,0.98,46.767762202916224,46.767762202916224,46.767762202916224,46.767762202916224,187.0710488116649,4489.705171479957,0.1348228336134135,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1982-04-18,1982-04-29,1484.0,0.9349948732745152,1387.532391939381,0.244,1982,4,18,1982.04,1981,7,200,29,0.1198827986635625,0.0,0.0,0.91,5,Dry,40,10,8,5,62,125.0,0.0900879869372167,1262.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,162.5323919393809,52.010365420601886,8.0,10.402073084120376,6.501295677575236,85.6186577570834,92.01036542060189,18.0,18.40207308412037,11.501295677575236,147.61865775708338,1228.4124385047223,969.1212584970348,990.0,0.883704756733698,0.48,988.6362952432664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.98010196623143,18.98010196623143,18.98010196623143,18.98010196623143,,1.1,1.1,1.1,1.1,0.9320093551192624,0.9320093551192624,0.9320093551192624,0.9320093551192624,0.98,0.98,0.98,0.98,46.767762202916224,46.767762202916224,46.767762202916224,46.767762202916224,187.0710488116649,4489.705171479957,0.1348228336134135,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1982-04-19,1982-04-30,1494.4,0.9406487509806936,1405.705493465549,0.242,1982,4,19,1982.04,1981,7,201,29,0.1214529546354234,18.17310152616801,0.0129281002390942,0.91,5,Dry,40,10,8,5,62,125.0,0.0889233204117541,1280.705493465549,1100.0,,4,275.0,275.0,275.0,275.0,180.7054934655489,57.825757908975646,8.0,11.56515158179513,7.228219738621956,96.08636423615616,97.82575790897565,18.0,19.565151581795128,12.228219738621956,158.08636423615616,1235.3909094907708,969.1799715942732,990.0,0.902008942926612,0.48,988.6179910570734,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.90308468280007,18.90308468280007,18.90308468280007,18.90308468280007,,1.1,1.1,1.1,1.1,0.932034368790538,0.932034368790538,0.932034368790538,0.932034368790538,0.98,0.98,0.98,0.98,46.579238487252,46.579238487252,46.579238487252,46.579238487252,186.316953949008,4471.606894776192,0.1325433775531974,49.386617890183445,97.90007407287229,144.57111860979708,186.91429198655337,0.24
1982-04-20,1982-05-01,1504.9,0.9430361883178922,1419.175159799596,0.241,1982,4,20,1982.04,1981,7,202,29,0.122616733806685,13.469666334047131,0.0094911936987039,0.91,5,Dry,40,10,8,5,62,125.0,0.0880793319533942,1294.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,194.17515979959603,60.0,8.0,12.427210227174148,7.767006391983841,105.98094318043805,100.0,18.0,20.427210227174147,12.76700639198384,167.98094318043803,1238.427210227174,969.223488977814,990.0,0.909973010431932,0.48,988.610026989568,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.85160323175394,18.85160323175394,18.85160323175394,18.85160323175394,,1.1,1.1,1.1,1.1,0.9320411659828842,0.9320411659828842,0.9320411659828842,0.9320411659828842,0.98,0.98,0.98,0.98,46.45272141249897,46.45272141249897,46.45272141249897,46.45272141249897,185.81088564999587,4459.461255599901,0.1309287894217614,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
1982-04-21,1982-05-02,1504.9,0.9430361883178922,1419.175159799596,0.241,1982,4,21,1982.04,1981,7,203,29,0.122616733806685,0.0,0.0,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1042859290328188,1271.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,171.17515979959603,52.04650129041772,7.0,11.56588917564838,11.56588917564838,88.99688015788158,97.04650129041772,18.0,21.56588917564838,21.56588917564838,160.99688015788158,1236.612390466066,969.223488977814,990.0,0.9052128274519764,0.48,988.614787172548,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.85636341473385,18.85636341473385,18.85636341473385,18.85636341473385,,1.1,1.1,1.1,1.1,0.9320408710896928,0.9320408710896928,0.9320408710896928,0.9320408710896928,0.98,0.98,0.98,0.98,46.46443640094937,46.46443640094937,46.46443640094937,46.46443640094937,185.85774560379747,4460.58589449114,0.130961808569171,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
1982-04-22,1982-05-03,1515.4,0.9467776643355372,1434.7468725340734,0.239,1982,4,22,1982.04,1981,7,204,30,0.1239621297869439,15.571712734477387,0.0108532822287839,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1031540844125347,1286.7468725340734,1100.0,,4,275.0,275.0,275.0,275.0,186.74687253407345,55.00000000000001,7.0,12.618031927977936,12.618031927977936,99.51080867811754,100.0,18.0,22.61803192797793,22.61803192797793,171.51080867811754,1240.618031927978,969.273797588187,990.0,0.9157194280078108,0.48,988.604280571992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.795548203805154,18.795548203805154,18.795548203805154,18.795548203805154,,1.1,1.1,1.1,1.1,0.9320395250926464,0.9320395250926464,0.9320395250926464,0.9320395250926464,0.98,0.98,0.98,0.98,46.31451323492199,46.31451323492199,46.31451323492199,46.31451323492199,185.258052939688,4446.193270552511,0.1291224650746107,49.17406511249085,97.4686294853421,143.908298390926,185.9942179541194,0.24
1982-04-23,1982-05-04,1442.8,0.9167401155157356,1322.6726386661032,0.252,1982,4,23,1982.04,1981,7,205,30,0.1142789159807513,112.07423386797018,0.0847331611705489,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1118946560724624,1174.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,74.67263866610324,22.7045185133422,5.549993414372539,5.04544855852049,5.04544855852049,36.32722962134753,67.70451851334221,16.549993414372537,15.04544855852049,15.04544855852049,108.32722962134751,1199.2999604862352,968.9141140072364,990.0,0.8400205615265252,0.48,988.6799794384734,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.230930651237102,19.230930651237102,19.230930651237102,19.230930651237102,,1.1,1.1,1.1,1.1,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.98,0.98,0.98,0.98,47.375401256857096,47.375401256857096,47.375401256857096,47.375401256857096,189.5016050274284,4548.038520658281,0.1432717359440791,49.980213180523535,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1982-04-24,1982-05-05,1442.8,0.9167401155157356,1322.6726386661032,0.252,1982,4,24,1982.04,1981,7,206,30,0.1142789159807513,0.0,0.0,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1118946560724624,1174.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,74.67263866610324,22.7045185133422,5.549993414372539,5.04544855852049,5.04544855852049,36.32722962134753,67.70451851334221,16.549993414372537,15.04544855852049,15.04544855852049,108.32722962134751,1199.2999604862352,968.9141140072364,990.0,0.8400205615265252,0.48,988.6799794384734,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.230930651237102,19.230930651237102,19.230930651237102,19.230930651237102,,1.1,1.1,1.1,1.1,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.98,0.98,0.98,0.98,47.375401256857096,47.375401256857096,47.375401256857096,47.375401256857096,189.5016050274284,4548.038520658281,0.1432717359440791,49.980213180523535,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1982-04-25,1982-05-06,1422.5,0.922600244802966,1312.3988482322193,0.256,1982,4,25,1982.04,1981,7,207,30,0.1133912604872637,10.27379043388396,0.0078282531623085,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1127705957677071,1164.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,64.39884823221928,19.580730881418024,4.786400882124406,4.351273529204006,4.351273529204006,31.32916941026884,64.58073088141802,15.786400882124406,14.351273529204006,14.351273529204006,103.32916941026885,1194.7184052927464,968.881824951587,990.0,0.8334080076390155,0.48,988.686591992361,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.26983226077398,19.26983226077398,19.26983226077398,19.26983226077398,,1.1,1.1,1.1,1.1,0.9317558696961814,0.9317558696961814,0.9317558696961814,0.9317558696961814,0.98,0.98,0.98,0.98,47.468755784485815,47.468755784485815,47.468755784485815,47.468755784485815,189.8750231379433,4557.000555310638,0.1446778343288718,50.051450193632895,99.25041639620288,146.64774082118456,189.80191044326227,0.255
1982-04-26,1982-05-07,1422.5,0.922600244802966,1312.3988482322193,0.256,1982,4,26,1982.04,1981,7,208,30,0.1133912604872637,0.0,0.0,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1127705957677071,1164.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,64.39884823221928,19.580730881418024,4.786400882124406,4.351273529204006,4.351273529204006,31.32916941026884,64.58073088141802,15.786400882124406,14.351273529204006,14.351273529204006,103.32916941026885,1194.7184052927464,968.881824951587,990.0,0.8334080076390155,0.48,988.686591992361,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.26983226077398,19.26983226077398,19.26983226077398,19.26983226077398,,1.1,1.1,1.1,1.1,0.9317558696961814,0.9317558696961814,0.9317558696961814,0.9317558696961814,0.98,0.98,0.98,0.98,47.468755784485815,47.468755784485815,47.468755784485815,47.468755784485815,189.8750231379433,4557.000555310638,0.1446778343288718,50.051450193632895,99.25041639620288,146.64774082118456,189.80191044326227,0.255
1982-04-27,1982-05-08,1412.4,0.9216787399758842,1301.779052341939,0.257,1982,4,27,1982.04,1981,7,209,30,0.1124737101223435,10.61979589028033,0.0081579096477048,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1136905680988979,1153.779052341939,1100.0,,4,275.0,275.0,275.0,275.0,53.77905234193895,16.351738887751708,3.997091728117084,3.633719752833713,3.633719752833713,26.16278222040273,61.35173888775171,14.997091728117084,13.633719752833713,13.633719752833713,98.16278222040272,1189.9825503687025,968.8484484502176,990.0,0.8265727531094675,0.48,988.6934272468906,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.31004401667299,19.31004401667299,19.31004401667299,19.31004401667299,,1.1,1.1,1.1,1.1,0.9317007870532514,0.9317007870532514,0.9317007870532514,0.9317007870532514,0.98,0.98,0.98,0.98,47.56500021036504,47.56500021036504,47.56500021036504,47.56500021036504,190.26000084146017,4566.240020195044,0.1461538350146108,50.12482947006124,99.39954158765326,146.87728272481505,190.1215937376477,0.255
1982-04-28,1982-05-09,1392.3,0.9224295632816956,1284.2986809571048,0.261,1982,4,28,1982.04,1981,7,210,30,0.1109634060346938,17.480371384834143,0.0136108302873963,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1152379911265696,1136.2986809571048,1100.0,,4,275.0,275.0,275.0,275.0,36.29868095710481,11.036761101822409,2.697874936001033,2.452613578182757,2.452613578182757,17.658817762915852,56.03676110182241,13.697874936001034,12.452613578182756,12.452613578182756,89.65881776291585,1182.1872496160065,968.7935101401508,990.0,0.8153218035694936,0.48,988.7046781964305,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.376233276279507,19.376233276279507,19.376233276279507,19.376233276279507,,1.1,1.1,1.1,1.1,0.9315995561445904,0.9315995561445904,0.9315995561445904,0.9315995561445904,0.98,0.98,0.98,0.98,47.72285357339528,47.72285357339528,47.72285357339528,47.72285357339528,190.89141429358116,4581.393943045947,0.1486347507196083,50.245139842291714,99.64408089287582,147.25378660618532,190.64617625088152,0.26
1982-04-29,1982-05-10,1382.4,0.9228551037764696,1275.7548954605918,0.263,1982,4,29,1982.04,1981,7,211,31,0.1102252229677951,8.54378549651301,0.0066970430816402,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.116009744917786,1127.7548954605918,1100.0,,4,275.0,275.0,275.0,275.0,27.7548954605918,8.438988484639397,2.0628638518007416,1.8753307743643104,1.8753307743643104,13.502381575423035,53.4389884846394,13.062863851800742,11.875330774364311,11.875330774364311,85.50238157542304,1178.3771831108045,968.766658242876,990.0,0.8098227385104395,0.48,988.7101772614895,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.40858423861341,19.40858423861341,19.40858423861341,19.40858423861341,,1.1,1.1,1.1,1.1,0.9315452962606284,0.9315452962606284,0.9315452962606284,0.9315452962606284,0.98,0.98,0.98,0.98,47.79974844250499,47.79974844250499,47.79974844250499,47.79974844250499,191.19899377002,4588.775850480479,0.1498712601067389,50.303774118178914,99.7632729100756,147.43733418315765,190.90199353941264,0.265
1982-04-30,1982-05-11,1382.4,0.9228551037764696,1275.7548954605918,0.263,1982,4,30,1982.04,1981,7,212,31,0.1102252229677951,0.0,0.0,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.116009744917786,1127.7548954605918,1100.0,,4,275.0,275.0,275.0,275.0,27.7548954605918,8.438988484639397,2.0628638518007416,1.8753307743643104,1.8753307743643104,13.502381575423035,53.4389884846394,13.062863851800742,11.875330774364311,11.875330774364311,85.50238157542304,1178.3771831108045,968.766658242876,990.0,0.8098227385104395,0.48,988.7101772614895,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.40858423861341,19.40858423861341,19.40858423861341,19.40858423861341,,1.1,1.1,1.1,1.1,0.9315452962606284,0.9315452962606284,0.9315452962606284,0.9315452962606284,0.98,0.98,0.98,0.98,47.79974844250499,47.79974844250499,47.79974844250499,47.79974844250499,191.19899377002,4588.775850480479,0.1498712601067389,50.303774118178914,99.7632729100756,147.43733418315765,190.90199353941264,0.265
1982-05-01,1982-05-12,1392.3,0.9224295632816956,1284.2986809571048,0.261,1982,5,1,1982.05,1981,8,213,31,0.1109634060346938,8.54378549651301,0.0066524910623951,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1494979344344688,1092.2986809571048,1092.2986809571048,,4,273.0746702392762,273.0746702392762,273.0746702392762,273.0746702392762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.2986809571048,968.7935101401508,990.0,0.7822867560205636,0.4699882852442362,988.7477249587351,0.5274842463540781,0.5274842463540781,0.5274842463540781,0.5274842463540781,19.42673057223024,19.42673057223024,19.42673057223024,19.42673057223024,,1.092298680957105,1.092298680957105,1.092298680957105,1.092298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94066694266513,47.94066694266513,47.94066694266513,47.94066694266513,191.76266777066053,4602.304026495853,0.1493131392362345,50.245139842291714,99.64408089287582,147.25378660618532,190.64617625088152,0.26
1982-05-02,1982-05-13,1392.3,0.9224295632816956,1284.2986809571048,0.261,1982,5,2,1982.05,1981,8,214,31,0.1109634060346938,0.0,0.0,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1494979344344688,1092.2986809571048,1092.2986809571048,,4,273.0746702392762,273.0746702392762,273.0746702392762,273.0746702392762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.2986809571048,968.7935101401508,990.0,0.7822867560205636,0.4699882852442362,988.7477249587351,0.5274842463540781,0.5274842463540781,0.5274842463540781,0.5274842463540781,19.42673057223024,19.42673057223024,19.42673057223024,19.42673057223024,,1.092298680957105,1.092298680957105,1.092298680957105,1.092298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94066694266513,47.94066694266513,47.94066694266513,47.94066694266513,191.76266777066053,4602.304026495853,0.1493131392362345,50.245139842291714,99.64408089287582,147.25378660618532,190.64617625088152,0.26
1982-05-03,1982-05-14,1392.3,0.9224295632816956,1284.2986809571048,0.261,1982,5,3,1982.05,1981,8,215,31,0.1109634060346938,0.0,0.0,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1494979344344688,1092.2986809571048,1092.2986809571048,,4,273.0746702392762,273.0746702392762,273.0746702392762,273.0746702392762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.2986809571048,968.7935101401508,990.0,0.7822867560205636,0.4699882852442362,988.7477249587351,0.5274842463540781,0.5274842463540781,0.5274842463540781,0.5274842463540781,19.42673057223024,19.42673057223024,19.42673057223024,19.42673057223024,,1.092298680957105,1.092298680957105,1.092298680957105,1.092298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94066694266513,47.94066694266513,47.94066694266513,47.94066694266513,191.76266777066053,4602.304026495853,0.1493131392362345,50.245139842291714,99.64408089287582,147.25378660618532,190.64617625088152,0.26
1982-05-04,1982-05-15,1362.6,0.92385003693436,1258.8380603267588,0.265,1982,5,4,1982.05,1981,8,216,31,0.1087636084122319,25.460620630346057,0.0202254932010374,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1525216038909422,1066.8380603267588,1066.8380603267588,,4,266.7095150816897,266.7095150816897,266.7095150816897,266.7095150816897,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1133.8380603267588,968.7134910467412,990.0,0.7455394685128477,0.4368894784247863,988.8175710530624,0.503223171160191,0.503223171160191,0.503223171160191,0.503223171160191,19.60085683516098,19.60085683516098,19.60085683516098,19.60085683516098,,1.0668380603267589,1.0668380603267589,1.0668380603267589,1.0668380603267589,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.24289501444464,47.24289501444464,47.24289501444464,47.24289501444464,188.9715800577785,4535.317921386685,0.1501158775011353,50.41951310714841,99.99857663776326,147.79975792835145,191.4072876696939,0.265
1982-05-05,1982-05-16,1343.0,0.9274857562547472,1245.6133706501255,0.269,1982,5,5,1982.05,1981,8,217,31,0.1076209952241708,13.22468967663326,0.0106170100516269,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1541409272925426,1053.6133706501255,1053.6133706501255,,4,263.4033426625314,263.4033426625314,263.4033426625314,263.4033426625314,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1120.6133706501255,968.6719277363288,990.0,0.7264522875362636,0.4196973818451631,988.8538503306186,0.4908460113067482,0.4908460113067482,0.4908460113067482,0.4908460113067482,19.691076582982884,19.691076582982884,19.691076582982884,19.691076582982884,,1.0536133706501254,1.0536133706501254,1.0536133706501254,1.0536133706501254,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.87202103528881,46.87202103528881,46.87202103528881,46.87202103528881,187.48808414115524,4499.714019387726,0.1505186830511455,50.50959219223472,100.18174477345096,148.08196096294895,191.80092764268736,0.27
1982-05-06,1982-05-17,1313.9,0.9302149802071168,1222.2094624941308,0.274,1982,5,6,1982.05,1981,8,218,32,0.1055988975594928,23.40390815599472,0.0191488520373872,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1570925491021732,1030.2094624941308,1030.2094624941308,,4,257.5523656235327,257.5523656235327,257.5523656235327,257.5523656235327,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1097.2094624941308,968.5983725964102,990.0,0.6926734510224568,0.38927230124237,988.9180542477352,0.4693181073474904,0.4693181073474904,0.4693181073474904,0.4693181073474904,19.850363543977537,19.850363543977537,19.850363543977537,19.850363543977537,,1.0302094624941307,1.0302094624941307,1.0302094624941307,1.0302094624941307,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.20159245222225,46.20159245222225,46.20159245222225,46.20159245222225,184.806369808889,4435.352875413336,0.1512067902270691,50.66816206920076,100.50425155698088,148.57900999249674,192.494654090568,0.275
1982-05-07,1982-05-18,1304.3,0.9294040051280064,1212.2216438884586,0.276,1982,5,7,1982.05,1981,8,219,32,0.1047359500319628,9.987818605672146,0.0082392676752034,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.158386876664006,1020.2216438884586,1020.2216438884586,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093638,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1982-05-08,1982-05-19,1304.3,0.9294040051280064,1212.2216438884586,0.276,1982,5,8,1982.05,1981,8,220,32,0.1047359500319628,0.0,0.0,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.158386876664006,1020.2216438884586,1020.2216438884586,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093638,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1982-05-09,1982-05-20,1294.7,0.930160230545765,1204.278450487602,0.279,1982,5,9,1982.05,1981,8,221,32,0.1040496581221288,7.943193400856671,0.0065958112906865,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1594315666134031,1012.278450487602,1012.278450487602,,4,253.0696126219005,253.0696126219005,253.0696126219005,253.0696126219005,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1079.278450487602,968.5420179872468,990.0,0.6667936398790131,0.3659619856338825,988.9672443744872,0.4531495959818069,0.4531495959818069,0.4531495959818069,0.4531495959818069,19.972076791258598,19.972076791258598,19.972076791258598,19.972076791258598,,1.012278450487602,1.012278450487602,1.012278450487602,1.012278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.67580016250962,45.67580016250962,45.67580016250962,45.67580016250962,182.70320065003847,4384.876815600923,0.1517117578381175,50.78892347028565,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1982-05-10,1982-05-21,1275.7,0.935959709603673,1194.0038015414057,0.282,1982,5,10,1982.05,1981,8,222,32,0.1031619284531774,10.274648946196294,0.0086052062254175,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1608035081229528,1002.0038015414056,1002.0038015414056,,4,250.50095038535144,250.50095038535144,250.50095038535144,250.50095038535144,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1069.0038015414057,968.5097262334158,990.0,0.6519642496473896,0.3526049420038273,988.9954308083488,0.4440120286862072,0.4440120286862072,0.4440120286862072,0.4440120286862072,20.041692546246832,20.041692546246832,20.041692546246832,20.041692546246832,,1.0020038015414057,1.0020038015414057,1.0020038015414057,1.0020038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.369783830643904,45.369783830643904,45.369783830643904,45.369783830643904,181.4791353225756,4355.499247741815,0.1519920917239075,50.85786664797975,100.8901950036503,149.17410967404965,193.3258939484301,0.28
1982-05-11,1982-05-22,1266.3,0.9374162677688695,1187.0502198757194,0.284,1982,5,11,1982.05,1981,8,223,32,0.1025611389972621,6.953581665686215,0.0058578664569172,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1617454735993409,995.0502198757194,995.0502198757194,,4,248.76255496892983,248.76255496892983,248.76255496892983,248.76255496892983,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1062.0502198757194,968.4878721196094,990.0,0.6419281523979455,0.3460401759005755,989.0120316717016,0.4378805519313907,0.4378805519313907,0.4378805519313907,0.4378805519313907,20.08627900016071,20.08627900016071,20.08627900016071,20.08627900016071,,0.9950502198757194,0.9950502198757194,0.9950502198757194,0.9950502198757194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.15516526819857,45.15516526819857,45.15516526819857,45.15516526819857,180.6206610727943,4334.895865747063,0.1521592414950268,50.90440189432992,100.98488732807118,149.32016610902457,193.530017664017,0.285
1982-05-12,1982-05-23,1247.6,0.942088475173866,1175.349581626915,0.286,1982,5,12,1982.05,1981,8,224,32,0.1015502038525654,11.700638248804353,0.0099550282160379,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1633556543528387,983.3495816269152,983.3495816269152,,4,245.8373954067288,245.8373954067288,245.8373954067288,245.8373954067288,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1050.349581626915,968.4510986851132,990.0,0.6250406332759599,0.336679665301532,989.0382797014224,0.4276590157839112,0.4276590157839112,0.4276590157839112,0.4276590157839112,20.15952200052548,20.15952200052548,20.15952200052548,20.15952200052548,,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.78691134638818,44.78691134638818,44.78691134638818,44.78691134638818,179.14764538555272,4299.543489253265,0.1524207335298296,50.98247086626295,101.14376523990116,149.56527190732498,193.87268151444263,0.285
1982-05-13,1982-05-24,1229.0,0.9400356731853782,1155.3038423448295,0.291,1982,5,13,1982.05,1981,8,225,33,0.0998182519785932,20.04573928208561,0.0173510539369455,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1661900471224199,963.3038423448296,963.3038423448296,,4,240.82596058620737,240.82596058620737,240.82596058620737,240.82596058620737,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1030.3038423448295,968.3880977902264,990.0,0.5975294172880907,0.3206430738758636,989.081827508836,0.4104265117943809,0.4104265117943809,0.4104265117943809,0.4104265117943809,20.28330320681508,20.28330320681508,20.28330320681508,20.28330320681508,,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.14331263610526,44.14331263610526,44.14331263610526,44.14331263610526,176.57325054442103,4237.7580130661045,0.1528370668152926,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471617,0.29
1982-05-14,1982-05-25,1229.0,0.9400356731853782,1155.3038423448295,0.291,1982,5,14,1982.05,1981,8,226,33,0.0998182519785932,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1661900471224199,963.3038423448296,963.3038423448296,,4,240.82596058620737,240.82596058620737,240.82596058620737,240.82596058620737,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1030.3038423448295,968.3880977902264,990.0,0.5975294172880907,0.3206430738758636,989.081827508836,0.4104265117943809,0.4104265117943809,0.4104265117943809,0.4104265117943809,20.28330320681508,20.28330320681508,20.28330320681508,20.28330320681508,,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.14331263610526,44.14331263610526,44.14331263610526,44.14331263610526,176.57325054442103,4237.7580130661045,0.1528370668152926,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471617,0.29
1982-05-15,1982-05-26,1229.0,0.9400356731853782,1155.3038423448295,0.291,1982,5,15,1982.05,1981,8,227,33,0.0998182519785932,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1661900471224199,963.3038423448296,963.3038423448296,,4,240.82596058620737,240.82596058620737,240.82596058620737,240.82596058620737,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1030.3038423448295,968.3880977902264,990.0,0.5975294172880907,0.3206430738758636,989.081827508836,0.4104265117943809,0.4104265117943809,0.4104265117943809,0.4104265117943809,20.28330320681508,20.28330320681508,20.28330320681508,20.28330320681508,,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.14331263610526,44.14331263610526,44.14331263610526,44.14331263610526,176.57325054442103,4237.7580130661045,0.1528370668152926,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471617,0.29
1982-05-16,1982-05-27,1229.0,0.9400356731853782,1155.3038423448295,0.291,1982,5,16,1982.05,1981,8,228,33,0.0998182519785932,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1661900471224199,963.3038423448296,963.3038423448296,,4,240.82596058620737,240.82596058620737,240.82596058620737,240.82596058620737,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1030.3038423448295,968.3880977902264,990.0,0.5975294172880907,0.3206430738758636,989.081827508836,0.4104265117943809,0.4104265117943809,0.4104265117943809,0.4104265117943809,20.28330320681508,20.28330320681508,20.28330320681508,20.28330320681508,,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.14331263610526,44.14331263610526,44.14331263610526,44.14331263610526,176.57325054442103,4237.7580130661045,0.1528370668152926,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471617,0.29
1982-05-17,1982-05-28,1219.8,0.9405604162491458,1147.295595740708,0.293,1982,5,17,1982.05,1981,8,229,33,0.0991263394719971,8.008246604121496,0.0069801075100887,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1673500715184411,955.295595740708,955.295595740708,,4,238.823898935177,238.823898935177,238.823898935177,238.823898935177,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1022.295595740708,968.362929015185,990.0,0.5901911833480591,0.3142364765925663,989.0955723400592,0.4036407200025464,0.4036407200025464,0.4036407200025464,0.4036407200025464,20.329002604871743,20.329002604871743,20.329002604871743,20.329002604871743,,0.955295595740708,0.955295595740708,0.955295595740708,0.955295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.87496594213464,43.87496594213464,43.87496594213464,43.87496594213464,175.49986376853855,4211.996730444926,0.1529683060059458,51.16862037368059,101.52268155591064,150.1500462377132,194.69070191306056,0.295
1982-05-18,1982-05-29,1210.7,0.9417141400781552,1140.1333093926228,0.295,1982,5,18,1982.05,1981,8,230,33,0.0985075179315226,7.1622863480852175,0.0062819727211555,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1684013601026034,948.1333093926228,948.1333093926228,,4,237.0333273481557,237.0333273481557,237.0333273481557,237.0333273481557,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1015.1333093926228,968.3404189723768,990.0,0.5836281321127619,0.3085066475140982,989.1078652203732,0.3976194257484102,0.3976194257484102,0.3976194257484102,0.3976194257484102,20.36982682224789,20.36982682224789,20.36982682224789,20.36982682224789,,0.9481333093926227,0.9481333093926227,0.9481333093926227,0.9481333093926227,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.63346339914871,43.63346339914871,43.63346339914871,43.63346339914871,174.53385359659484,4188.812486318277,0.153081970466746,51.21590667362912,101.61895456291865,150.29867080733635,194.89872138328653,0.295
1982-05-19,1982-05-30,1192.5,0.9418525805805597,1123.1592023423173,0.299,1982,5,19,1982.05,1981,8,231,33,0.0970409550823762,16.97410705030552,0.0151128237340766,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1709463801744128,931.1592023423171,931.1592023423171,,4,232.7898005855793,232.7898005855793,232.7898005855793,232.7898005855793,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,998.1592023423171,968.2870717787902,990.0,0.5680741694770237,0.2949273618738538,989.1369984686492,0.3835291415828849,0.3835291415828849,0.3835291415828849,0.3835291415828849,20.466397548276102,20.466397548276102,20.466397548276102,20.466397548276102,,0.9311592023423172,0.9311592023423172,0.9311592023423172,0.9311592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.05546567174138,43.05546567174138,43.05546567174138,43.05546567174138,172.22186268696552,4133.324704487172,0.1533370000689142,51.32753894449701,101.84626876641576,150.64968222194565,195.3902143421921,0.3
1982-05-20,1982-05-31,1183.4,0.9343145204504234,1105.6678035010311,0.301,1982,5,20,1982.05,1981,8,232,34,0.095529698222489,17.491398841286127,0.0158197595931623,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1736507108120933,913.6678035010312,913.6678035010312,,4,228.41695087525775,228.41695087525775,228.41695087525775,228.41695087525775,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,980.6678035010312,968.2320988110032,990.0,0.5520461944431759,0.2809342428008249,989.167019562756,0.3692739515254756,0.3692739515254756,0.3692739515254756,0.3692739515254756,20.56564680022729,20.56564680022729,20.56564680022729,20.56564680022729,,0.9136678035010312,0.9136678035010312,0.9136678035010312,0.9136678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.45155854917416,42.45155854917416,42.45155854917416,42.45155854917416,169.80623419669664,4075.349620720719,0.1535779857738602,51.441984998084585,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1982-05-21,1982-06-01,1174.4,0.9292375748366252,1091.2966078881327,0.303,1982,5,21,1982.05,1981,8,233,34,0.0942880269215346,14.371195612898418,0.0131689180640902,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1759375027945488,899.2966078881327,899.2966078881327,,4,224.8241519720332,224.8241519720332,224.8241519720332,224.8241519720332,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,966.2966078881328,968.1869321962198,990.0,0.5388773697779702,0.2694372863105062,989.1916853439114,0.3577625787787034,0.3577625787787034,0.3577625787787034,0.3577625787787034,20.64699056891294,20.64699056891294,20.64699056891294,20.64699056891294,,0.8992966078881327,0.8992966078881327,0.8992966078881327,0.8992966078881327,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.94910119387463,41.94910119387463,41.94910119387463,41.94910119387463,167.7964047754985,4027.113714611964,0.153758752260961,51.53556674587249,102.26999522522064,151.30429538273836,196.30754185879525,0.305
1982-05-22,1982-06-02,1165.5,0.9248423596970068,1077.9037702268613,0.305,1982,5,22,1982.05,1981,8,234,34,0.0931308857476008,13.392837661271416,0.0124248917493374,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1781235072214198,885.9037702268613,885.9037702268613,,4,221.47594255671527,221.47594255671527,221.47594255671527,221.47594255671527,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,952.9037702268612,968.144840420713,990.0,0.5266050484150522,0.2587230161814891,989.2146719354034,0.3471980182636384,0.3471980182636384,0.3471980182636384,0.3471980182636384,20.722633496426823,20.722633496426823,20.722633496426823,20.722633496426823,,0.8859037702268613,0.8859037702268613,0.8859037702268613,0.8859037702268613,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.47576846216993,41.47576846216993,41.47576846216993,41.47576846216993,165.90307384867972,3981.6737723683136,0.1539126946496929,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1982-05-23,1982-06-03,1156.6,0.9275545832128465,1072.809630943978,0.307,1982,5,23,1982.05,1981,8,235,34,0.0926907521135596,5.094139282883361,0.0047484093505023,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1789693105486543,880.8096309439779,880.8096309439779,,4,220.20240773599448,220.20240773599448,220.20240773599448,220.20240773599448,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,947.809630943978,968.1288302686812,990.0,0.5219371120203782,0.2546477047551824,989.2234151832243,0.3432209702127619,0.3432209702127619,0.3432209702127619,0.3432209702127619,20.7513639443306,20.7513639443306,20.7513639443306,20.7513639443306,,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.29444630437985,41.29444630437985,41.29444630437985,41.29444630437985,165.1777852175194,3964.266845220466,0.1539674705121518,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713824,0.305
1982-05-24,1982-06-04,1156.6,0.9275545832128465,1072.809630943978,0.307,1982,5,24,1982.05,1981,8,236,34,0.0926907521135596,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1789693105486543,880.8096309439779,880.8096309439779,,4,220.20240773599448,220.20240773599448,220.20240773599448,220.20240773599448,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,947.809630943978,968.1288302686812,990.0,0.5219371120203782,0.2546477047551824,989.2234151832243,0.3432209702127619,0.3432209702127619,0.3432209702127619,0.3432209702127619,20.7513639443306,20.7513639443306,20.7513639443306,20.7513639443306,,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.29444630437985,41.29444630437985,41.29444630437985,41.29444630437985,165.1777852175194,3964.266845220466,0.1539674705121518,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713824,0.305
1982-05-25,1982-06-05,1147.7,0.9223243580646068,1058.5516657507494,0.31,1982,5,25,1982.05,1981,8,237,34,0.0914588639208647,14.257965193228529,0.013469314398666,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1813799044601466,866.5516657507494,866.5516657507494,,4,216.63791643768732,216.63791643768732,216.63791643768732,216.63791643768732,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,933.5516657507494,968.084019520931,990.0,0.5088720443134357,0.2432413326005995,989.247886623086,0.332210687625909,0.332210687625909,0.332210687625909,0.332210687625909,20.831656414529085,20.831656414529085,20.831656414529085,20.831656414529085,,0.8665516657507494,0.8665516657507494,0.8665516657507494,0.8665516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.78319169809713,40.78319169809713,40.78319169809713,40.78319169809713,163.1327667923885,3915.186403017324,0.1541094044537646,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1982-05-26,1982-06-06,1130.1,0.9267553955504912,1047.32627251161,0.315,1982,5,26,1982.05,1981,8,238,34,0.0904889899450031,11.22539323913952,0.0107181434608908,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1833239602970731,855.3262725116099,855.3262725116099,,4,213.83156812790247,213.83156812790247,213.83156812790247,213.83156812790247,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,922.32627251161,968.048739713608,990.0,0.4985858274010768,0.2342610180092879,989.2671531545896,0.3236677261933524,0.3236677261933524,0.3236677261933524,0.3236677261933524,20.8947457147884,20.8947457147884,20.8947457147884,20.8947457147884,,0.8553262725116099,0.8553262725116099,0.8553262725116099,0.8553262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.37679545461558,40.37679545461558,40.37679545461558,40.37679545461558,161.50718181846233,3876.172363643096,0.154209042642604,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1982-05-27,1982-06-07,1121.4,0.9307795584274128,1043.776196820501,0.317,1982,5,27,1982.05,1981,8,239,35,0.0901822634052912,3.5500756911089866,0.0034011847577316,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1839474789565625,851.7761968205009,851.7761968205009,,4,212.9440492051252,212.9440492051252,212.9440492051252,212.9440492051252,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,918.7761968205008,968.0375823328644,990.0,0.4953327699948813,0.2314209574564007,989.2732462725488,0.3209889945402671,0.3209889945402671,0.3209889945402671,0.3209889945402671,20.914674945144014,20.914674945144014,20.914674945144014,20.914674945144014,,0.8517761968205009,0.8517761968205009,0.8517761968205009,0.8517761968205009,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.24756068940879,40.24756068940879,40.24756068940879,40.24756068940879,160.99024275763517,3863.765826183244,0.1542382775618333,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743624,0.315
1982-05-28,1982-06-08,1104.1,0.9294648715200602,1026.2221646452983,0.322,1982,5,28,1982.05,1981,8,240,35,0.0886655950253537,17.554032175202565,0.0171054892205236,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1870939905749965,834.2221646452983,834.2221646452983,,4,208.55554116132456,208.55554116132456,208.55554116132456,208.55554116132456,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,901.2221646452984,967.9824125174566,990.0,0.4792474018662096,0.2173777317162386,989.3033748664176,0.3079060308648836,0.3079060308648836,0.3079060308648836,0.3079060308648836,21.013056318095963,21.013056318095963,21.013056318095963,21.013056318095963,,0.8342221646452983,0.8342221646452983,0.8342221646452983,0.8342221646452983,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.78239701374055,38.78239701374055,38.78239701374055,38.78239701374055,155.1295880549622,3723.1101133190928,0.1511656962784281,51.95405958080478,103.12293307946118,152.62328570978937,198.1589155416338,0.32
1982-05-29,1982-06-09,1095.5,0.9261044949451578,1014.5474742124204,0.324,1982,5,29,1982.05,1981,8,241,35,0.0876569017719531,11.674690432877924,0.0115072884508838,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1892469350919699,822.5474742124204,822.5474742124204,,3,274.18249140414014,274.18249140414014,274.18249140414014,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,889.5474742124204,967.945720633239,990.0,0.4685494783619788,0.2080379793699363,989.323412542268,0.5317648731785773,0.5317648731785773,0.5317648731785773,,20.84592703585049,20.84592703585049,20.84592703585049,,,1.0967299656165606,1.0967299656165606,1.0967299656165606,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.65161062017758,51.65161062017758,51.65161062017758,,154.95483186053275,3718.915964652786,0.152732953163007,52.02816090626235,103.27404088908366,152.85715961612266,198.4876567150999,0.325
1982-05-30,1982-06-10,1095.5,0.9261044949451578,1014.5474742124204,0.324,1982,5,30,1982.05,1981,8,242,35,0.0876569017719531,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1892469350919699,822.5474742124204,822.5474742124204,,3,274.18249140414014,274.18249140414014,274.18249140414014,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,889.5474742124204,967.945720633239,990.0,0.4685494783619788,0.2080379793699363,989.323412542268,0.5317648731785773,0.5317648731785773,0.5317648731785773,,20.84592703585049,20.84592703585049,20.84592703585049,,,1.0967299656165606,1.0967299656165606,1.0967299656165606,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.65161062017758,51.65161062017758,51.65161062017758,,154.95483186053275,3718.915964652786,0.152732953163007,52.02816090626235,103.27404088908366,152.85715961612266,198.4876567150999,0.325
1982-05-31,1982-06-11,1095.5,0.9261044949451578,1014.5474742124204,0.324,1982,5,31,1982.05,1981,8,243,35,0.0876569017719531,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1892469350919699,822.5474742124204,822.5474742124204,,3,274.18249140414014,274.18249140414014,274.18249140414014,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,889.5474742124204,967.945720633239,990.0,0.4685494783619788,0.2080379793699363,989.323412542268,0.5317648731785773,0.5317648731785773,0.5317648731785773,,20.84592703585049,20.84592703585049,20.84592703585049,,,1.0967299656165606,1.0967299656165606,1.0967299656165606,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.65161062017758,51.65161062017758,51.65161062017758,,154.95483186053275,3718.915964652786,0.152732953163007,52.02816090626235,103.27404088908366,152.85715961612266,198.4876567150999,0.325
