Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1982-06-01,1982-06-12,1078.4,0.9281778283406515,1000.9469700825588,0.329,1982,6,1,1982.06,1981,9,244,35,0.086481818215133,13.600504129861632,0.0135876370440882,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1608476820572428,839.9469700825588,839.9469700825588,,4,209.9867425206397,209.9867425206397,209.9867425206397,209.9867425206397,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,903.9469700825588,967.902976191688,990.0,0.4817442355338188,0.221957576066047,989.2962981884,0.312142997770204,0.312142997770204,0.312142997770204,0.312142997770204,21.08117899894187,21.08117899894187,21.08117899894187,21.08117899894187,,0.8399469700825588,0.8399469700825588,0.8399469700825588,0.8399469700825588,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.17513146189408,39.17513146189408,39.17513146189408,39.17513146189408,156.7005258475763,3760.812620341832,0.1565522755262964,52.11680620732814,103.4548276465988,153.137019962349,198.88115886006133,0.33
1982-06-02,1982-06-13,1061.5,0.9305477185239216,987.7764032131428,0.333,1982,6,2,1982.06,1981,9,245,35,0.0853438812376155,13.170566869416009,0.0133335508183566,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.162992352799968,826.7764032131428,826.7764032131428,,4,206.6941008032857,206.6941008032857,206.6941008032857,206.6941008032857,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,890.7764032131428,967.8511056128524,990.0,0.4696755886016846,0.2114211225705142,989.3189032888278,0.3024383988581705,0.3024383988581705,0.3024383988581705,0.3024383988581705,21.16535927711708,21.16535927711708,21.16535927711708,21.16535927711708,,0.8267764032131427,0.8267764032131427,0.8267764032131427,0.8267764032131427,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.71483537285875,38.71483537285875,38.71483537285875,38.71483537285875,154.859341491435,3716.62419579444,0.156775704489085,52.2181412100851,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1982-06-03,1982-06-14,1044.7,0.9334995886171844,975.2270202283726,0.339,1982,6,3,1982.06,1981,9,246,36,0.0842596145477313,12.549382984770205,0.0128681657957256,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1650897654192334,814.2270202283726,814.2270202283726,,3,271.40900674279084,271.40900674279084,271.40900674279084,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,878.2270202283726,967.8009080809136,990.0,0.4581761539941262,0.201381616182698,989.3404422298232,0.5210805440566746,0.5210805440566746,0.5210805440566746,,21.018453604852965,21.018453604852965,21.018453604852965,,,1.0856360269711631,1.0856360269711631,1.0856360269711631,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.55228892852794,51.55228892852794,51.55228892852794,,154.65686678558382,3711.764802854012,0.1585855022242587,52.31817596411948,103.86564324163196,153.77329992393183,199.77658945739503,0.34
1982-06-04,1982-06-15,1019.9,0.935156750196884,953.766369525802,0.347,1982,6,4,1982.06,1981,9,247,36,0.0824054143270293,21.460650702570547,0.0225009513737,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1688044422032271,792.766369525802,792.766369525802,,3,264.2554565086007,264.2554565086007,264.2554565086007,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,856.766369525802,967.7150654781032,990.0,0.4385110159001373,0.186383184762901,989.3751057993368,0.4940213494497554,0.4940213494497554,0.4940213494497554,,21.16601897178398,21.16601897178398,21.16601897178398,,,1.0570218260344026,1.0570218260344026,1.0570218260344026,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.54591717433489,50.54591717433489,50.54591717433489,,151.63775152300468,3639.306036552112,0.1589883606384618,52.48795805234739,104.21215938268422,154.31034461692607,200.5331954379578,0.345
1982-06-05,1982-06-16,995.5,0.9397134833945832,935.4847727193076,0.353,1982,6,5,1982.06,1981,9,248,36,0.0808258843629481,18.281596806494463,0.0195423777485471,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1721032823783953,774.4847727193076,774.4847727193076,,3,258.16159090643583,258.16159090643583,258.16159090643583,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,838.4847727193076,967.6419390908771,990.0,0.4217589550814372,0.1772423863596537,989.4009986585588,0.4715372542893576,0.4715372542893576,0.4715372542893576,,21.2875223133922,21.2875223133922,21.2875223133922,,,1.0326463636257432,1.0326463636257432,1.0326463636257432,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.66376972775131,49.66376972775131,49.66376972775131,,148.99130918325392,3575.791420398094,0.1592664183620643,52.63130288495405,104.50482607609388,154.76419726034013,201.17322116806372,0.355
1982-06-06,1982-06-17,987.4,0.9405065346766882,928.656152339762,0.356,1982,6,6,1982.06,1981,9,249,36,0.0802358915621554,6.828620379545555,0.0073532279545456,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1733687970454492,767.656152339762,767.656152339762,,3,255.885384113254,255.885384113254,255.885384113254,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,831.656152339762,967.614624609359,990.0,0.4155016535384273,0.173828076169881,989.4106702702916,0.4632726438659295,0.4632726438659295,0.4632726438659295,,21.33277301706676,21.33277301706676,21.33277301706676,,,1.023541536453016,1.023541536453016,1.023541536453016,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.33052407245589,49.33052407245589,49.33052407245589,,147.9915722173677,3551.797733216825,0.1593609990570793,52.68461252789199,104.61368781107392,154.93306296635782,201.41147009267664,0.355
1982-06-07,1982-06-18,963.5,0.9366869328938734,902.497859843247,0.364,1982,6,7,1982.06,1981,9,250,36,0.0779758150904565,26.158292496514942,0.0289843263462789,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1783937748372763,741.497859843247,741.497859843247,,3,247.16595328108235,247.16595328108235,247.16595328108235,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,805.497859843247,967.5099914393728,990.0,0.3915319034420192,0.1607489299216235,989.4477191666364,0.432286573518687,0.432286573518687,0.432286573518687,,21.50544115374476,21.50544115374476,21.50544115374476,,,0.9886638131243294,0.9886638131243294,0.9886638131243294,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.03523721584904,48.03523721584904,48.03523721584904,,144.10571164754714,3458.537079541132,0.1596742973690558,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1982-06-08,1982-06-19,939.9,0.9347614620468058,878.5822981777927,0.372,1982,6,8,1982.06,1981,9,251,36,0.0759095105625612,23.915561665454334,0.0272206277261173,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1832497653707786,717.5822981777927,717.5822981777927,,3,239.1940993925976,239.1940993925976,239.1940993925976,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,781.5822981777927,967.4143291927112,990.0,0.3697578540161117,0.1487911490888963,989.481450996895,0.4048912372858148,0.4048912372858148,0.4048912372858148,,21.66223056689797,21.66223056689797,21.66223056689797,,,0.9567763975703902,0.9567763975703902,0.9567763975703902,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.82486917623665,46.82486917623665,46.82486917623665,,140.47460752870995,3371.390580689039,0.1598878190694926,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792025,0.37
1982-06-09,1982-06-20,924.4,0.9344497345850822,863.8053346504499,0.379,1982,6,9,1982.06,1981,9,252,36,0.0746327809137988,14.776963527342788,0.0171068213341406,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1863845863664997,702.8053346504499,702.8053346504499,,3,234.2684448834833,234.2684448834833,234.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,766.8053346504499,967.3552213386016,990.0,0.3611914983480869,0.1414026673252249,989.4974058343269,0.3884101595453484,0.3884101595453484,0.3884101595453484,,21.75377433617967,21.75377433617967,21.75377433617967,,,0.9370737795339332,0.9370737795339332,0.9370737795339332,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.05442350921769,46.05442350921769,46.05442350921769,,138.16327052765308,3315.918492663674,0.1599472299896858,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1982-06-10,1982-06-21,901.5,0.9382341165532342,845.8180560727407,0.392,1982,6,10,1982.06,1981,9,253,37,0.0730786800446847,17.987278577709276,0.0212661321764953,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1903482656158311,684.8180560727407,684.8180560727407,,3,228.27268535758023,228.27268535758023,228.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.8180560727407,967.283272224291,990.0,0.3507640904769511,0.1354454168218222,989.5137904927012,0.3688082305161927,0.3688082305161927,0.3688082305161927,,21.861710037894184,21.861710037894184,21.861710037894184,,,0.9130907414303208,0.9130907414303208,0.9130907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.098387536158434,45.098387536158434,45.098387536158434,,135.2951626084753,3247.0839026034078,0.1599577611722678,53.31774525649772,105.9077227370058,156.94317202837627,204.25406544723916,0.39
1982-06-11,1982-06-22,893.9,0.9367077700178248,837.3230756189334,0.394,1982,6,11,1982.06,1981,9,254,37,0.0723447137334758,8.494980453807216,0.0101454034901974,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.192279425574163,676.3230756189334,676.3230756189334,,3,225.44102520631117,225.44102520631117,225.44102520631117,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.3230756189334,967.2492923024756,990.0,0.3458394641269179,0.13289692268568,989.5212636131874,0.3597261612605222,0.3597261612605222,0.3597261612605222,,21.912245149451184,21.912245149451184,21.912245149451184,,,0.9017641008252446,0.9017641008252446,0.9017641008252446,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.641909785255706,44.641909785255706,44.641909785255706,,133.92572935576712,3214.217504538411,0.1599451075163212,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719470997,0.395
1982-06-12,1982-06-23,871.4,0.9410154547221344,820.0008672448679,0.4,1982,6,12,1982.06,1981,9,255,37,0.0708480749299565,17.322208374065553,0.0211246220168847,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.1963412557610409,659.0008672448679,659.0008672448679,,3,219.6669557482893,219.6669557482893,219.6669557482893,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,723.0008672448679,967.1800034689794,990.0,0.3357976041999234,0.1277002601734603,989.5365021356266,0.3415556379979575,0.3415556379979575,0.3415556379979575,,22.014943028649256,22.014943028649256,22.014943028649256,,,0.8786678229931572,0.8786678229931572,0.8786678229931572,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.702394592019,43.702394592019,43.702394592019,,131.10718377605698,3146.5724106253674,0.1598866403843764,53.51007318471199,106.30123804735138,157.55549139074176,205.1224220019281,0.4
1982-06-13,1982-06-24,842.0,0.9385367733135992,790.2479631300505,0.412,1982,6,13,1982.06,1981,9,256,37,0.0682774240144363,29.7529041148174,0.0376500864323278,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2037335210106759,629.2479631300505,629.2479631300505,,3,209.74932104335016,209.74932104335016,209.74932104335016,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,693.2479631300505,967.06099185252,990.0,0.3185495438435075,0.1187743889390151,989.5626760672176,0.3114381391870125,0.3114381391870125,0.3114381391870125,,22.190246075510423,22.190246075510423,22.190246075510423,,,0.8389972841734007,0.8389972841734007,0.8389972841734007,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.18948597465992,41.18948597465992,41.18948597465992,,123.56845792397976,2965.642990175514,0.1563666895572171,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1982-06-14,1982-06-25,842.0,0.9385367733135992,790.2479631300505,0.412,1982,6,14,1982.06,1981,9,257,37,0.0682774240144363,0.0,0.0,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2037335210106759,629.2479631300505,629.2479631300505,,3,209.74932104335016,209.74932104335016,209.74932104335016,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,693.2479631300505,967.06099185252,990.0,0.3185495438435075,0.1187743889390151,989.5626760672176,0.3114381391870125,0.3114381391870125,0.3114381391870125,,22.190246075510423,22.190246075510423,22.190246075510423,,,0.8389972841734007,0.8389972841734007,0.8389972841734007,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.18948597465992,41.18948597465992,41.18948597465992,,123.56845792397976,2965.642990175514,0.1563666895572171,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1982-06-15,1982-06-26,813.2,0.9448981686506563,768.3911907467138,0.424,1982,6,15,1982.06,1981,9,258,37,0.066388998880516,21.856772383336647,0.0284448502879067,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2095286905144527,607.3911907467138,607.3911907467138,,3,202.46373024890465,202.46373024890465,202.46373024890465,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,671.3911907467138,966.9735647629868,990.0,0.3058789511575153,0.1122173572240141,989.5819036916184,0.2901933883407751,0.2901933883407751,0.2901933883407751,,22.31814554029084,22.31814554029084,22.31814554029084,,,0.8098549209956185,0.8098549209956185,0.8098549209956185,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.98793980779402,39.98793980779402,39.98793980779402,,119.96381942338206,2879.131666161169,0.1561233664154876,53.88725280274325,107.07360022545087,158.75885496900858,206.83257736694992,0.425
1982-06-16,1982-06-27,792.1,0.9410451291282576,745.4018467824928,0.434,1982,6,16,1982.06,1981,9,259,37,0.0644027195620073,22.989343964221007,0.0308415441462264,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2159908788728552,584.4018467824928,584.4018467824928,,3,194.80061559416427,194.80061559416427,194.80061559416427,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,648.4018467824928,966.88160738713,990.0,0.2925517952362277,0.1037607387129971,989.6036874660508,0.2686519461509009,0.2686519461509009,0.2686519461509009,,22.453428132769822,22.453428132769822,22.453428132769822,,,0.7792024623766571,0.7792024623766571,0.7792024623766571,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.7076381560892,38.7076381560892,38.7076381560892,,116.1229144682676,2786.9499472384227,0.1557856543681895,54.05206805527212,107.41137657014352,159.28580826307768,207.5830561695972,0.435
1982-06-17,1982-06-28,764.4,0.9485719271921368,725.0883811456692,0.446,1982,6,17,1982.06,1981,9,260,38,0.0626476361309858,20.3134656368236,0.0280151581035231,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2220418974933972,564.0883811456692,564.0883811456692,,3,188.02946038188972,188.02946038188972,188.02946038188972,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,628.0883811456692,966.8003535245826,990.0,0.2807758731279242,0.0956353524582677,989.6235887744136,0.2503039631480634,0.2503039631480634,0.2503039631480634,,22.57293128668304,22.57293128668304,22.57293128668304,,,0.752117841527559,0.752117841527559,0.752117841527559,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56103488223198,37.56103488223198,37.56103488223198,,112.68310464669594,2704.3945115207025,0.1554060271503068,54.19608618329298,107.70667350805348,159.74684211069422,208.24047023905484,0.445
1982-06-18,1982-06-29,744.0,0.9390353350637144,698.6422892874035,0.456,1982,6,18,1982.06,1981,9,261,38,0.0603626937944316,26.44609185826573,0.0378535514722992,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2304469718891705,537.6422892874035,537.6422892874035,,2,268.82114464370176,268.82114464370176,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,601.6422892874035,966.6945691571495,990.0,0.265444805384002,0.0850569157149614,989.649498278901,0.5112086894887699,0.5112086894887699,,,22.443720432262666,22.443720432262666,,,,1.075284578574807,1.075284578574807,,,0.94,0.94,,,0.98,0.98,,,54.52318444108809,54.52318444108809,,,109.04636888217618,2617.1128531722284,0.1560832640025277,54.38120980755819,108.08646524272842,160.34031400529503,209.087943573908,0.455
1982-06-19,1982-06-30,724.0,0.9310778641670568,674.100373656949,0.466,1982,6,19,1982.06,1981,9,262,38,0.0582422722839604,24.54191563045447,0.0364069159275438,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2388368354204966,513.100373656949,513.100373656949,,2,256.5501868284745,256.5501868284745,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.100373656949,966.5964014946278,990.0,0.2512176079170719,0.0752401494627796,989.6735422426202,0.4656789356581126,0.4656789356581126,,,22.611461812334305,22.611461812334305,,,,1.026200747313898,1.026200747313898,,,0.94,0.94,,,0.98,0.98,,,52.42324641032,52.42324641032,,,104.84649282064,2516.31582769536,0.1555354319889408,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1982-06-20,1982-07-01,710.9,0.9311866496775344,661.9805892557591,0.472,1982,6,20,1982.06,1981,9,263,38,0.0571951229116975,12.119784401189918,0.0183083682481018,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2432095481545863,500.9805892557591,500.9805892557591,,2,250.4902946278796,250.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,564.9805892557591,966.547922357023,990.0,0.2441916459453676,0.0703922357023036,989.6854161183522,0.4439743156318051,0.4439743156318051,,,22.693519445697405,22.693519445697405,,,,1.0019611785115183,1.0019611785115183,,,0.94,0.94,,,0.98,0.98,,,51.37072491845546,51.37072491845546,,,102.74144983691092,2465.794796085862,0.1552031154756658,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1982-06-21,1982-07-02,697.9,0.9291923360502586,648.4833313294755,0.477,1982,6,21,1982.06,1981,9,264,38,0.0560289598268666,13.497257926283623,0.0208135772720826,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2482716088784101,487.4833313294755,487.4833313294755,,2,243.74166566473772,243.74166566473772,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,551.4833313294755,966.4939333253178,990.0,0.2363671485967974,0.0674966662658951,989.6961361851372,0.420409666536463,0.420409666536463,,,22.781793193283058,22.781793193283058,,,,0.974966662658951,0.974966662658951,,,0.94,0.94,,,0.98,0.98,,,50.18115076955256,50.18115076955256,,,100.36230153910512,2408.6952369385226,0.1547646588438122,54.72507400125487,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1982-06-22,1982-07-03,685.0,0.929300738500987,636.5710058731761,0.484,1982,6,22,1982.06,1981,9,265,38,0.0549997349074424,11.912325456299412,0.0187132705486003,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2529175826648881,475.5710058731761,475.5710058731761,,2,237.78550293658805,237.78550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.5710058731761,966.4462840234928,990.0,0.229461452680102,0.0651142011746352,989.7054243461452,0.4001433420511474,0.4001433420511474,,,22.85899698060142,22.85899698060142,,,,0.9511420117463522,0.9511420117463522,,,0.94,0.94,,,0.98,0.98,,,49.120805557323045,49.120805557323045,,,98.24161111464608,2357.798666751506,0.1543293838522999,54.80529300955867,108.95743059242574,161.70360238785193,211.04003894658769,0.485
1982-06-23,1982-07-04,666.0,0.9305623409100874,619.7545190461182,0.492,1982,6,23,1982.06,1981,9,266,38,0.0535467904455846,16.81648682705793,0.0271341092485144,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2597802759837874,458.75451904611816,458.75451904611816,,2,229.37725952305908,229.37725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,522.7545190461182,966.3790180761844,990.0,0.2197127646644163,0.0617509038092236,989.7185363315264,0.3723814866448711,0.3723814866448711,,,22.967136768697014,22.967136768697014,,,,0.9175090380922364,0.9175090380922364,,,0.94,0.94,,,0.98,0.98,,,47.60802365093663,47.60802365093663,,,95.21604730187326,2285.1851352449585,0.1536350996656272,54.91759402169324,109.18830684958354,162.06556559675062,211.55968194462656,0.49
1982-06-24,1982-07-05,653.6,0.9286601129740986,606.9722498398709,0.5,1982,6,24,1982.06,1981,9,267,39,0.0524424023861648,12.782269206247292,0.0210590668842265,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2652510061909328,445.97224983987087,445.97224983987087,,2,222.98612491993543,222.98612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,509.97224983987087,966.3278889993594,990.0,0.2123027535303599,0.0591944499679741,989.7285027965016,0.3519435907265173,0.3519435907265173,,,23.04867020641571,23.04867020641571,,,,0.8919444996797418,0.8919444996797418,,,0.94,0.94,,,0.98,0.98,,,46.44582172322735,46.44582172322735,,,92.8916434464547,2229.3994427149128,0.1530410055335495,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661283,0.5
1982-06-25,1982-07-06,641.2,0.9249135320234408,593.0545567334303,0.504,1982,6,25,1982.06,1981,9,268,39,0.0512399137017683,13.917693106440538,0.0234678124439339,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2714758670547864,432.05455673343033,432.05455673343033,,2,216.0272783667152,216.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,496.05455673343033,966.2687455053004,990.0,0.2066970852620248,0.056410911346686,989.7368920033912,0.3303423979061253,0.3303423979061253,,,23.13780410018472,23.13780410018472,,,,0.8641091134668607,0.8641091134668607,,,0.94,0.94,,,0.98,0.98,,,45.170372352538806,45.170372352538806,,,90.3407447050776,2168.1778729218627,0.1523312546533294,55.09926386075456,109.56202235606058,162.6520235086683,212.40289635313644,0.505
1982-06-26,1982-07-07,629.1,0.9159051323325568,576.1959187504115,0.513,1982,6,26,1982.06,1981,9,269,39,0.0497833273800355,16.858637983018866,0.0292585168245897,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2794188482784789,415.19591875041147,415.19591875041147,,2,207.59795937520573,207.59795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,479.19591875041147,966.1928816343768,990.0,0.2010982755997676,0.0530391837500823,989.74586254065,0.305087237987674,0.305087237987674,,,23.247893668285645,23.247893668285645,,,,0.8303918375008229,0.8303918375008229,,,0.94,0.94,,,0.97,0.97,,,43.16932778297982,43.16932778297982,,,86.33865556595964,2072.1277335830314,0.1498425322990852,55.222516169960045,109.815728857286,163.05055395760974,212.97682689309664,0.515
1982-06-27,1982-07-08,623.0,0.9151901352719296,570.1634542744122,0.518,1982,6,27,1982.06,1981,9,270,39,0.0492621224493092,6.032464475999291,0.0105802370018193,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2823751659160406,409.1634542744122,409.1634542744122,,2,204.5817271372061,204.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,473.1634542744122,966.1657355442348,990.0,0.1990948741132734,0.0518326908548824,989.7490724350318,0.2962926244567387,0.2962926244567387,,,23.28704426634026,23.28704426634026,,,,0.8183269085488244,0.8183269085488244,,,0.94,0.94,,,0.97,0.97,,,42.613755004776,42.613755004776,,,85.227510009552,2045.460240229248,0.1494790824817283,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1982-06-28,1982-07-09,617.0,0.9184185612174464,566.6642522711644,0.522,1982,6,28,1982.06,1981,9,271,39,0.0489597913962286,3.499202003247774,0.0061750886688601,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2841188576034563,405.6642522711644,405.6642522711644,,2,202.8321261355822,202.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,469.6642522711644,966.1499891352202,990.0,0.1979327775070287,0.0511328504542328,989.7509343720388,0.2912497403043967,0.2912497403043967,,,23.309695496514177,23.309695496514177,,,,0.8113285045423289,0.8113285045423289,,,0.94,0.94,,,0.97,0.97,,,42.29041417870307,42.29041417870307,,,84.58082835740613,2029.9398805777475,0.1492609212922997,55.29157276076613,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1982-06-29,1982-07-10,605.1,0.916570131514196,554.61658657924,0.528,1982,6,29,1982.06,1981,9,272,39,0.0479188730804463,12.047665691924408,0.0217225124229188,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2902906330173329,393.61658657924,393.61658657924,,2,196.80829328962,196.80829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,457.61658657924,966.0957746396066,990.0,0.1939317077200428,0.048723317315848,989.757344974964,0.2742159328477899,0.2742159328477899,,,23.38735440250972,23.38735440250972,,,,0.78723317315848,0.78723317315848,,,0.93,0.93,,,0.97,0.97,,,40.73316741768266,40.73316741768266,,,81.46633483536532,1955.1920360487677,0.1468876640308087,55.37817621228815,110.1363442148973,163.55467619104525,213.7039507141394,0.53
1982-06-30,1982-07-11,599.3,0.914747618352918,548.2082476789037,0.531,1982,6,30,1982.06,1981,9,273,39,0.0473651925994572,6.408338900336275,0.011689606873791,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2936840163964495,387.2082476789037,387.2082476789037,,2,193.60412383945183,193.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,451.2082476789037,966.066937114555,990.0,0.1918034770889348,0.0474416495357807,989.7607548733752,0.2653629563055117,0.2653629563055117,,,23.42845480251476,23.42845480251476,,,,0.7744164953578074,0.7744164953578074,,,0.93,0.93,,,0.97,0.97,,,40.14042256249415,40.14042256249415,,,80.28084512498829,1926.740282999719,0.1464422424596763,55.42394417524778,110.23065711285332,163.70307737368032,213.91824589374323,0.53
1982-07-01,1982-07-12,587.6,0.9136493485893028,536.8603572310743,0.537,1982,7,1,1982.07,1981,10,274,40,0.0463847348647648,11.3478904478294,0.0211375086556168,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2514620388368396,401.8603572310743,401.8603572310743,,2,200.9301786155372,200.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,460.8603572310743,966.0158716075398,990.0,0.195008974726187,0.0503720714462148,989.7546189538276,0.2858165012588529,0.2858165012588529,,,23.45293084502897,23.45293084502897,,,,0.8037207144621487,0.8037207144621487,,,0.94,0.94,,,0.97,0.97,,,42.15129176545612,42.15129176545612,,,84.30258353091223,2023.2620047418936,0.1570288854362679,55.504457070465016,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1982-07-02,1982-07-13,581.8,0.9130898541596396,531.2356771500782,0.54,1982,7,2,1982.07,1981,10,275,40,0.0458987625057667,5.624680080996086,0.0105879185508978,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2541244984226868,396.23567715007823,396.23567715007823,,2,198.11783857503912,198.11783857503912,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,455.23567715007823,965.9905605471752,990.0,0.1931409997915388,0.0492471354300156,989.7576118647784,0.27787564237743,0.27787564237743,,,23.48917567522566,23.48917567522566,,,,0.7924713543001565,0.7924713543001565,,,0.93,0.93,,,0.97,0.97,,,41.18272192870191,41.18272192870191,,,82.36544385740382,1976.770652577692,0.1550450156120349,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1982-07-03,1982-07-14,576.1,0.911538398058414,525.1372711214523,0.544,1982,7,3,1982.07,1981,10,276,40,0.0453718602248934,6.098406028625959,0.0116129750524135,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2570756398830766,390.1372711214523,390.1372711214523,,2,195.0686355607261,195.0686355607261,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,449.1372711214523,965.9631177200464,990.0,0.1911156988964232,0.0480274542242904,989.7608568468792,0.269391451335836,0.269391451335836,,,23.52834767549693,23.52834767549693,,,,0.7802745422429045,0.7802745422429045,,,0.93,0.93,,,0.97,0.97,,,40.61650643338093,40.61650643338093,,,81.23301286676187,1949.5923088022848,0.1546891019433555,55.586944135804266,110.56671826125434,164.23228779875524,214.68340409252667,0.545
1982-07-04,1982-07-15,564.7,0.9070042435332224,512.1852963232108,0.553,1982,7,4,1982.07,1981,10,277,40,0.0442528096023254,12.951974798241508,0.0252876739945854,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2635764848563892,377.1852963232108,377.1852963232108,,2,188.59264816160535,188.59264816160535,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,436.1852963232108,965.9048338334544,990.0,0.1868143050519888,0.0454370592646421,989.7677486356836,0.251805504671139,0.251805504671139,,,23.61110929755792,23.61110929755792,,,,0.7543705926464215,0.7543705926464215,,,0.93,0.93,,,0.97,0.97,,,39.40622571209726,39.40622571209726,,,78.81245142419452,1891.4988341806684,0.1538748808096601,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1982-07-05,1982-07-16,553.5,0.9084075021595168,502.8035524452925,0.56,1982,7,5,1982.07,1981,10,278,40,0.0434422269312732,9.381743877918268,0.0186588655396165,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2684945230467294,367.8035524452925,367.8035524452925,,2,183.90177622264625,183.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,426.8035524452925,965.8626159860038,990.0,0.1836985967530491,0.0435607104890585,989.772740692758,0.2394348738895827,0.2394348738895827,,,23.670689832864536,23.670689832864536,,,,0.735607104890585,0.735607104890585,,,0.93,0.93,,,0.97,0.97,,,38.52303797673026,38.52303797673026,,,77.04607595346052,1849.1058228830525,0.153232958635159,55.74210023094038,110.88686423657693,164.73706353167614,215.41467771416484,0.56
1982-07-06,1982-07-17,547.9,0.9069391692526648,496.9119708335351,0.5650000000000001,1982,7,6,1982.07,1981,10,279,40,0.0429331942800174,5.891581611757374,0.0118563889734325,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2716778985492076,361.9119708335351,361.9119708335351,,2,180.9559854167676,180.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,420.9119708335351,965.8361038687508,990.0,0.1817419829336463,0.042382394166707,989.7758756228995,0.231824242215614,0.231824242215614,,,23.70794751193314,23.70794751193314,,,,0.7238239416670702,0.7238239416670702,,,0.93,0.93,,,0.97,0.97,,,37.96562903953647,37.96562903953647,,,75.93125807907293,1822.3501938977504,0.1528062565120006,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1982-07-07,1982-07-18,547.9,0.9069391692526648,496.9119708335351,0.5650000000000001,1982,7,7,1982.07,1981,10,280,40,0.0429331942800174,0.0,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2716778985492076,361.9119708335351,361.9119708335351,,2,180.9559854167676,180.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,420.9119708335351,965.8361038687508,990.0,0.1817419829336463,0.042382394166707,989.7758756228995,0.231824242215614,0.231824242215614,,,23.70794751193314,23.70794751193314,,,,0.7238239416670702,0.7238239416670702,,,0.93,0.93,,,0.97,0.97,,,37.96562903953647,37.96562903953647,,,75.93125807907293,1822.3501938977504,0.1528062565120006,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1982-07-08,1982-07-19,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1982,7,8,1982.07,1981,10,281,41,0.0425565906621026,4.358838170310321,0.0088494781197353,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2740821061680346,357.5531326632248,357.5531326632248,,2,178.7765663316124,178.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,416.5531326632248,965.8164890969844,990.0,0.1802943983014399,0.0415106265326449,989.778194975166,0.2262719922651779,0.2262719922651779,,,23.735433885916358,23.735433885916358,,,,0.7151062653264496,0.7151062653264496,,,0.93,0.93,,,0.97,0.97,,,37.55186033665003,37.55186033665003,,,75.10372067330006,1802.489296159201,0.1524784143940284,55.81247067826326,111.03214830319536,164.9663366173501,215.7472943871058,0.57
1982-07-09,1982-07-20,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1982,7,9,1982.07,1981,10,282,41,0.0425565906621026,0.0,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2740821061680346,357.5531326632248,357.5531326632248,,2,178.7765663316124,178.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,416.5531326632248,965.8164890969844,990.0,0.1802943983014399,0.0415106265326449,989.778194975166,0.2262719922651779,0.2262719922651779,,,23.735433885916358,23.735433885916358,,,,0.7151062653264496,0.7151062653264496,,,0.93,0.93,,,0.97,0.97,,,37.55186033665003,37.55186033665003,,,75.10372067330006,1802.489296159201,0.1524784143940284,55.81247067826326,111.03214830319536,164.9663366173501,215.7472943871058,0.57
1982-07-10,1982-07-21,531.4,0.9132268474795916,485.2887467506549,0.577,1982,7,10,1982.07,1981,10,283,41,0.0419289477192565,7.264385912569878,0.0149692033067116,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2781848969379956,350.2887467506549,350.2887467506549,,2,175.14437337532746,175.14437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,409.2887467506549,965.783799360378,990.0,0.1778818716146086,0.0400577493501309,989.7820603790352,0.2171668654570883,0.2171668654570883,,,23.781094153200243,23.781094153200243,,,,0.7005774935013098,0.7005774935013098,,,0.93,0.93,,,0.97,0.97,,,36.85969289292238,36.85969289292238,,,73.71938578584476,1769.2652588602743,0.1519082943493893,55.8619883983509,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1982-07-11,1982-07-22,526.0,0.9149513144007492,481.26439137479406,0.58,1982,7,11,1982.07,1981,10,284,41,0.0415812434147822,4.024355375860864,0.0083620468249578,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2805110920721872,346.26439137479406,346.26439137479406,,2,173.13219568739703,173.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,405.26439137479406,965.7656897611864,990.0,0.1765453698292673,0.0392528782749588,989.7842017518958,0.2122024981044462,0.2122024981044462,,,23.806309492604825,23.806309492604825,,,,0.6925287827495881,0.6925287827495881,,,0.93,0.93,,,0.97,0.97,,,36.47485737415048,36.47485737415048,,,72.94971474830095,1750.7931539592228,0.1515792900029662,55.88930824497041,111.19085009674686,165.2169452851148,216.11123326910115,0.58
1982-07-12,1982-07-23,526.0,0.9149513144007492,481.26439137479406,0.58,1982,7,12,1982.07,1981,10,285,41,0.0415812434147822,0.0,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2805110920721872,346.26439137479406,346.26439137479406,,2,173.13219568739703,173.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,405.26439137479406,965.7656897611864,990.0,0.1765453698292673,0.0392528782749588,989.7842017518958,0.2122024981044462,0.2122024981044462,,,23.806309492604825,23.806309492604825,,,,0.6925287827495881,0.6925287827495881,,,0.93,0.93,,,0.97,0.97,,,36.47485737415048,36.47485737415048,,,72.94971474830095,1750.7931539592228,0.1515792900029662,55.88930824497041,111.19085009674686,165.2169452851148,216.11123326910115,0.58
1982-07-13,1982-07-24,515.2,0.9212508629448248,474.62844458917374,0.585,1982,7,13,1982.07,1981,10,286,41,0.0410078976125046,6.63594678562032,0.0139813508045524,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2844330160550166,339.62844458917374,339.62844458917374,,2,169.81422229458687,169.81422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.62844458917374,965.7358280006512,990.0,0.1743415498635632,0.0379256889178347,989.7877327612184,0.2041406726447553,0.2041406726447553,,,23.8477640879225,23.8477640879225,,,,0.6792568891783475,0.6792568891783475,,,0.92,0.92,,,0.97,0.97,,,35.45278005067578,35.45278005067578,,,70.90556010135155,1701.7334424324372,0.1493917208496123,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1982-07-14,1982-07-25,509.9,0.9199426161588228,469.07873997938367,0.593,1982,7,14,1982.07,1981,10,287,41,0.0405284031342187,5.549704609790069,0.0118310725615788,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2877981637068722,334.07873997938367,334.07873997938367,,2,167.03936998969183,167.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.07873997938367,965.7108543299072,990.0,0.1724984745318986,0.0368157479958767,989.7906857774722,0.1975171772843737,0.1975171772843737,,,23.882314270280595,23.882314270280595,,,,0.6681574799587673,0.6681574799587673,,,0.92,0.92,,,0.97,0.97,,,34.923987274256966,34.923987274256966,,,69.84797454851393,1676.3513891643345,0.1489045838052345,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1982-07-15,1982-07-26,499.4,0.9139458138727656,456.4245394480592,0.599,1982,7,15,1982.07,1981,10,288,42,0.0394350802083123,12.654200531324475,0.027724627923439,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2957772607126942,321.4245394480592,321.4245394480592,,2,160.7122697240296,160.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,380.4245394480592,965.6539104275164,990.0,0.1682959725104255,0.0342849078896118,989.7974191196,0.1828188392757986,0.1828188392757986,,,23.96068985280783,23.96068985280783,,,,0.6428490788961184,0.6428490788961184,,,0.92,0.92,,,0.97,0.97,,,33.71141029330804,33.71141029330804,,,67.42282058661608,1618.147694078786,0.1477195346861685,56.05600076850403,111.53537919357566,165.76158050869145,216.9035021403519,0.6
1982-07-16,1982-07-27,499.4,0.9139458138727656,456.4245394480592,0.599,1982,7,16,1982.07,1981,10,289,42,0.0394350802083123,0.0,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2957772607126942,321.4245394480592,321.4245394480592,,2,160.7122697240296,160.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,380.4245394480592,965.6539104275164,990.0,0.1682959725104255,0.0342849078896118,989.7974191196,0.1828188392757986,0.1828188392757986,,,23.96068985280783,23.96068985280783,,,,0.6428490788961184,0.6428490788961184,,,0.92,0.92,,,0.97,0.97,,,33.71141029330804,33.71141029330804,,,67.42282058661608,1618.147694078786,0.1477195346861685,56.05600076850403,111.53537919357566,165.76158050869145,216.9035021403519,0.6
1982-07-17,1982-07-28,499.4,0.9139458138727656,456.4245394480592,0.599,1982,7,17,1982.07,1981,10,290,42,0.0394350802083123,0.0,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2957772607126942,321.4245394480592,321.4245394480592,,2,160.7122697240296,160.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,380.4245394480592,965.6539104275164,990.0,0.1682959725104255,0.0342849078896118,989.7974191196,0.1828188392757986,0.1828188392757986,,,23.96068985280783,23.96068985280783,,,,0.6428490788961184,0.6428490788961184,,,0.92,0.92,,,0.97,0.97,,,33.71141029330804,33.71141029330804,,,67.42282058661608,1618.147694078786,0.1477195346861685,56.05600076850403,111.53537919357566,165.76158050869145,216.9035021403519,0.6
1982-07-18,1982-07-29,489.0,0.9132865993695144,446.5971470916925,0.608,1982,7,18,1982.07,1981,10,291,42,0.0385859935087222,9.827392356366715,0.02200504956282,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3022858539942322,311.5971470916925,311.5971470916925,,2,155.79857354584624,155.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,370.5971470916925,965.6096871619126,990.0,0.1650322628717797,0.0323194294183384,989.80264830771,0.1717916887899521,0.1717916887899521,,,24.02116945700736,24.02116945700736,,,,0.6231942941833849,0.6231942941833849,,,0.92,0.92,,,0.97,0.97,,,32.76319095239991,32.76319095239991,,,65.52638190479982,1572.6331657151957,0.1467236912092193,56.12104625753994,111.66991049748783,165.97447280280795,217.21370472495812,0.61
1982-07-19,1982-07-30,489.0,0.9132865993695144,446.5971470916925,0.608,1982,7,19,1982.07,1981,10,292,42,0.0385859935087222,0.0,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3022858539942322,311.5971470916925,311.5971470916925,,2,155.79857354584624,155.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,370.5971470916925,965.6096871619126,990.0,0.1650322628717797,0.0323194294183384,989.80264830771,0.1717916887899521,0.1717916887899521,,,24.02116945700736,24.02116945700736,,,,0.6231942941833849,0.6231942941833849,,,0.92,0.92,,,0.97,0.97,,,32.76319095239991,32.76319095239991,,,65.52638190479982,1572.6331657151957,0.1467236912092193,56.12104625753994,111.66991049748783,165.97447280280795,217.21370472495812,0.61
1982-07-20,1982-07-31,483.8,0.9150446507013824,442.6986020093288,0.612,1982,7,20,1982.07,1981,10,293,42,0.038249159213606,3.8985450823636825,0.0088063189372383,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3049478796347208,307.6986020093288,307.6986020093288,,2,153.8493010046644,153.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.6986020093288,965.592143709042,990.0,0.1637375431027291,0.0315397204018657,989.8047227364956,0.1675111095261231,0.1675111095261231,,,24.045067917927437,24.045067917927437,,,,0.6153972040186576,0.6153972040186576,,,0.92,0.92,,,0.97,0.97,,,32.38546256736673,32.38546256736673,,,64.77092513473346,1554.502203233603,0.1463093057912312,56.146707119337385,111.72299864707873,166.05851921246918,217.33624958301183,0.61
1982-07-21,1982-08-01,478.7,0.9159706436305068,438.4751471059236,0.616,1982,7,21,1982.07,1981,10,294,42,0.0378842527099518,4.223454903405184,0.0096321420524774,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3078851809299643,303.4751471059236,303.4751471059236,,2,151.7375735529618,151.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.4751471059236,965.5731381619768,990.0,0.1623349197030742,0.0306950294211847,989.8069700508756,0.1629339828060272,0.1629339828060272,,,24.070897906093062,24.070897906093062,,,,0.6069502942118472,0.6069502942118472,,,0.92,0.92,,,0.97,0.97,,,31.975253393873643,31.975253393873643,,,63.95050678774729,1534.8121629059349,0.1458475063178406,56.17440153252281,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1982-07-22,1982-08-02,473.6,0.9185589519257016,435.0295196320124,0.621,1982,7,22,1982.07,1981,10,295,43,0.0375865504962058,3.445627473911202,0.0079204452075478,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.0295196320124,300.0295196320124,,2,150.0147598160062,150.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1982-07-23,1982-08-03,468.6,0.9171517748188612,429.7773216801184,0.624,1982,7,23,1982.07,1981,10,296,43,0.0371327605931622,5.252197951894004,0.0122207424332249,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.314116155483141,294.7773216801184,294.7773216801184,,2,147.3886608400592,147.3886608400592,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.7773216801184,965.5339979475604,990.0,0.1594463429933972,0.0289554643360236,989.8115981926704,0.1537050413467662,0.1537050413467662,,,24.123895203763315,24.123895203763315,,,,0.5895546433602368,0.5895546433602368,,,0.92,0.92,,,0.97,0.97,,,31.127201358650687,31.127201358650687,,,62.254402717301375,1494.1056652152329,0.1448526936552438,56.2311618496461,111.89778324106524,166.33537892260898,217.74027087157043,0.625
1982-07-24,1982-08-04,468.6,0.9171517748188612,429.7773216801184,0.624,1982,7,24,1982.07,1981,10,297,43,0.0371327605931622,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.314116155483141,294.7773216801184,294.7773216801184,,2,147.3886608400592,147.3886608400592,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.7773216801184,965.5339979475604,990.0,0.1594463429933972,0.0289554643360236,989.8115981926704,0.1537050413467662,0.1537050413467662,,,24.123895203763315,24.123895203763315,,,,0.5895546433602368,0.5895546433602368,,,0.92,0.92,,,0.97,0.97,,,31.127201358650687,31.127201358650687,,,62.254402717301375,1494.1056652152329,0.1448526936552438,56.2311618496461,111.89778324106524,166.33537892260898,217.74027087157043,0.625
1982-07-25,1982-08-05,458.6,0.92069814088752,422.2321674110168,0.636,1982,7,25,1982.07,1981,10,298,43,0.0364808592643118,7.545154269101602,0.0178696813067699,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3197293110749326,287.2321674110168,287.2321674110168,,2,143.6160837055084,143.6160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.2321674110168,965.5000447533496,990.0,0.1569405722029207,0.0274464334822033,989.815612994315,0.1459142421056159,0.1459142421056159,,,24.16965399885976,24.16965399885976,,,,0.5744643348220336,0.5744643348220336,,,0.91,0.91,,,0.97,0.97,,,30.05769317817745,30.05769317817745,,,60.1153863563549,1442.7692725525176,0.1423751930720055,56.280074488841166,111.9990530536281,166.4958928698448,217.9747421490286,0.635
1982-07-26,1982-08-06,458.6,0.92069814088752,422.2321674110168,0.636,1982,7,26,1982.07,1981,10,299,43,0.0364808592643118,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3197293110749326,287.2321674110168,287.2321674110168,,2,143.6160837055084,143.6160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.2321674110168,965.5000447533496,990.0,0.1569405722029207,0.0274464334822033,989.815612994315,0.1459142421056159,0.1459142421056159,,,24.16965399885976,24.16965399885976,,,,0.5744643348220336,0.5744643348220336,,,0.91,0.91,,,0.97,0.97,,,30.05769317817745,30.05769317817745,,,60.1153863563549,1442.7692725525176,0.1423751930720055,56.280074488841166,111.9990530536281,166.4958928698448,217.9747421490286,0.635
1982-07-27,1982-08-07,453.7,0.9217880946399624,418.2152585381509,0.64,1982,7,27,1982.07,1981,10,300,43,0.0361337983376962,4.016908872865884,0.0096048835877169,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3228002738873882,283.2152585381509,283.2152585381509,,2,141.60762926907546,141.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.2152585381509,965.4819686634216,990.0,0.1556065434259541,0.0266430517076301,989.8177504048664,0.1418480649113292,0.1418480649113292,,,24.19393367653342,24.19393367653342,,,,0.5664305170763019,0.5664305170763019,,,0.91,0.91,,,0.97,0.97,,,29.667112044324952,29.667112044324952,,,59.334224088649904,1424.0213781275977,0.1418748428645322,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1982-07-28,1982-08-08,448.8,0.9186071545171632,412.27089094730286,0.645,1982,7,28,1982.07,1981,10,301,43,0.0356202049778469,5.94436759084806,0.0144185964165194,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3274546007597124,277.27089094730286,277.27089094730286,,2,138.63544547365143,138.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,336.27089094730286,965.4552190092628,990.0,0.1536323992075913,0.0254541781894605,989.820913422603,0.1359347079428214,0.1359347079428214,,,24.22975970539736,24.22975970539736,,,,0.5545417818946057,0.5545417818946057,,,0.91,0.91,,,0.97,0.97,,,29.08744153311612,29.08744153311612,,,58.17488306623223,1396.1971935895735,0.1411083933977484,56.34416090162282,112.13179016412528,166.70640745794358,218.28253669249676,0.645
1982-07-29,1982-08-09,443.9,0.9162405497561958,406.7191800367753,0.649,1982,7,29,1982.07,1981,10,302,44,0.0351405371551773,5.551710910527561,0.0136499855011154,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3319243513123561,271.7191800367753,271.7191800367753,,1,271.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.7191800367753,965.4302363101656,990.0,0.1517886575767888,0.024343836007355,989.8238675064158,0.5222700648026183,,,,23.87136113144772,,,,,1.0868767201471012,,,,0.95,,,,0.98,,,,59.24015233823137,,,,59.24015233823137,1421.7636561175527,0.1456536973075007,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1982-07-30,1982-08-10,439.0,0.9168901073485894,402.5147571260308,0.657,1982,7,30,1982.07,1981,10,303,44,0.034777275015689,4.204422910744484,0.0104453882405808,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3353914300283165,267.5147571260308,267.5147571260308,,1,267.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.5147571260308,965.4113164070671,990.0,0.1503923547651025,0.0235029514252061,989.8261046938096,0.5062609583606241,,,,23.90852732838184,,,,,1.0700590285041232,,,,0.95,,,,0.98,,,,58.41431103690381,,,,58.41431103690381,1401.9434648856914,0.1451234023169336,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1982-07-31,1982-08-11,434.2,0.912194746936794,396.0749591199559,0.66,1982,7,31,1982.07,1981,10,304,44,0.0342208764679641,6.439798006074909,0.0162590384920662,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.340844572199056,261.0749591199559,261.0749591199559,,1,261.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.0749591199559,965.3803747955998,990.0,0.1482536764605019,0.0222149918239911,989.8295313317155,0.4822214512320065,,,,23.96693508488376,,,,,1.0442998364798235,,,,0.95,,,,0.98,,,,57.14739082344543,,,,57.14739082344543,1371.5373797626903,0.1442842813148853,56.44996041267123,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1982-08-01,1982-08-12,434.2,0.912194746936794,396.0749591199559,0.66,1982,8,1,1982.08,1981,11,305,44,0.0342208764679641,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.391340064376694,241.0749591199559,241.0749591199559,,1,241.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,302.0749591199559,965.3803747955998,990.0,0.1422758166819041,0.0182149918239911,989.839509191494,0.4112744027111228,,,,24.04785999318312,,,,,0.9642998364798236,,,,0.94,,,,0.98,,,,52.39037092157599,,,,52.39037092157599,1257.3689021178238,0.1322738782526995,56.44996041267123,112.35105103087872,167.05445281030816,218.79211979652973,0.66
