Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1982-08-02,1982-08-13,429.5,0.9173739538957784,394.0121131982369,0.665,1982,8,2,1982.08,1981,11,306,44,0.0340426465803276,2.062845921719031,0.0052354885868221,0.65,3,Normal,47,8,6,5,89,155.0,0.3933889208173044,239.01211319823688,239.01211319823688,,1,239.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,300.0121131982369,965.3700605659913,990.0,0.1415907387005214,0.0178024226396473,989.8406068386598,0.40427625723331,,,,24.06627001543537,,,,,0.9560484527929476,,,,0.94,,,,0.98,,,,51.98183823102365,,,,51.98183823102365,1247.5641175445676,0.1319295435084005,56.46442994168663,112.38104971682102,167.1021000543917,218.8619467559267,0.665
1982-08-03,1982-08-14,424.7,0.9179361992411328,389.8475038177091,0.669,1982,8,3,1982.08,1981,11,307,44,0.03368282432985,4.164609380527793,0.0106826626815472,0.65,3,Normal,47,8,6,5,89,155.0,0.3975913619610536,234.84750381770908,234.84750381770908,,1,234.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.8475038177091,965.3492375190884,990.0,0.1402076580944421,0.0169695007635418,989.842822841142,0.3903300027818325,,,,24.103255319271543,,,,,0.9393900152708364,,,,0.94,,,,0.98,,,,51.15458741979252,,,,51.15458741979252,1227.7100980750206,0.1312169166631683,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1982-08-04,1982-08-15,424.7,0.9179361992411328,389.8475038177091,0.669,1982,8,4,1982.08,1981,11,308,44,0.03368282432985,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.3975913619610536,234.84750381770908,234.84750381770908,,1,234.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.8475038177091,965.3492375190884,990.0,0.1402076580944421,0.0169695007635418,989.842822841142,0.3903300027818325,,,,24.103255319271543,,,,,0.9393900152708364,,,,0.94,,,,0.98,,,,51.15458741979252,,,,51.15458741979252,1227.7100980750206,0.1312169166631683,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1982-08-05,1982-08-16,420.0,0.9170749723724791,385.1714883964413,0.673,1982,8,5,1982.08,1981,11,309,45,0.0332788165974525,4.676015421267778,0.0121400871096018,0.65,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419822,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.22183046956241,,,,50.22183046956241,1205.323931269498,0.130388234805872,56.52609838874246,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1982-08-06,1982-08-17,415.3,0.9212010008195706,382.5747756403677,0.68,1982,8,6,1982.08,1981,11,310,45,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.65,3,Normal,47,8,6,5,89,155.0,0.4051495547257534,227.5747756403677,227.5747756403677,,1,227.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5747756403677,965.3128738782018,990.0,0.1377923609137752,0.0155149551280735,989.8466926839582,0.3665593496302557,,,,24.167259456126114,,,,,0.9102991025614708,,,,0.94,,,,0.98,,,,49.70206861108905,,,,49.70206861108905,1192.8496466661372,0.1299146513982682,56.5441190989146,112.54632120618504,167.36474210592257,219.2471663804076,0.68
1982-08-07,1982-08-18,410.7,0.9236168999978376,379.32946082911184,0.685,1982,8,7,1982.08,1981,11,311,45,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.65,3,Normal,47,8,6,5,89,155.0,0.408615770737163,224.32946082911184,224.32946082911184,,1,224.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.32946082911184,965.2966473041456,990.0,0.1367145810871589,0.0148658921658223,989.848419526747,0.3561917769091337,,,,24.195580445692336,,,,,0.8973178433164474,,,,0.94,,,,0.98,,,,49.05070958066933,,,,49.05070958066933,1177.217029936064,0.1293089903258706,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1982-08-08,1982-08-19,410.7,0.9236168999978376,379.32946082911184,0.685,1982,8,8,1982.08,1981,11,312,45,0.0327740654156352,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.408615770737163,224.32946082911184,224.32946082911184,,1,224.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.32946082911184,965.2966473041456,990.0,0.1367145810871589,0.0148658921658223,989.848419526747,0.3561917769091337,,,,24.195580445692336,,,,,0.8973178433164474,,,,0.94,,,,0.98,,,,49.05070958066933,,,,49.05070958066933,1177.217029936064,0.1293089903258706,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1982-08-09,1982-08-20,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1982,8,9,1982.08,1981,11,313,45,0.0324078558916269,4.238536157504143,0.0113000232176104,0.65,3,Normal,47,8,6,5,89,155.0,0.4132331384335747,220.0909246716077,220.0909246716077,,1,220.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.0909246716077,965.275454623358,990.0,0.1353069491529324,0.0140181849343215,989.8506748659128,0.3428739101452691,,,,24.232346332409524,,,,,0.8803636986864308,,,,0.94,,,,0.98,,,,48.197059090334285,,,,48.197059090334285,1156.729418168023,0.1284943354268857,56.59576225317514,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1982-08-10,1982-08-21,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1982,8,10,1982.08,1981,11,314,45,0.031819070804736,6.814642209384488,0.0185041571610941,0.65,3,Normal,47,8,6,5,89,155.0,0.4208796693713217,213.2762824622232,213.2762824622232,,1,213.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.2762824622232,965.2413814123112,990.0,0.1330437838435427,0.0126552564924446,989.854300959664,0.3219904541271693,,,,24.290929093225877,,,,,0.8531051298488929,,,,0.94,,,,0.98,,,,46.817651557015154,,,,46.817651557015154,1123.6236373683637,0.1271264368261825,56.642463332477625,112.7504201537902,167.68942163161515,219.7241394874834,0.695
1982-08-11,1982-08-22,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1982,8,11,1982.08,1981,11,315,45,0.0314996948548937,3.696480900953192,0.0101390172607573,0.61,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.83831920624508,,,,0.94,,,,0.97,,,,45.59582150825968,,,,45.59582150825968,1094.299716198232,0.1250640362219764,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1982-08-12,1982-08-23,392.5,0.9138958790110662,358.70413251184345,0.704,1982,8,12,1982.08,1981,11,316,46,0.0309920370490232,5.875669049426563,0.0163802658427208,0.61,3,Normal,47,8,6,5,89,155.0,0.4321109960863981,203.70413251184343,203.70413251184343,,1,203.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.70413251184345,965.1935206625592,990.0,0.1298648410555937,0.0107408265023686,989.859394332442,0.2937577566785804,,,,24.37211591320432,,,,,0.8148165300473739,,,,0.94,,,,0.97,,,,44.40804656849311,,,,44.40804656849311,1065.7931176438346,0.1238013241094368,56.70751440126708,112.885509548864,167.9045287088177,220.04061682002987,0.705
1982-08-13,1982-08-24,388.0,0.9152363441299042,355.1117015224028,0.708,1982,8,13,1982.08,1981,11,317,46,0.0306816510115356,3.592430989440629,0.0101163407852782,0.61,3,Normal,47,8,6,5,89,155.0,0.436482378179874,200.11170152240285,200.11170152240285,,1,200.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.1117015224028,965.175558507612,990.0,0.1286717827934179,0.0100223403044805,989.8613058769022,0.2834940119409512,,,,24.402253357349245,,,,,0.8004468060896113,,,,0.94,,,,0.97,,,,43.67883152996316,,,,43.67883152996316,1048.2919567191157,0.1230002597568799,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1982-08-14,1982-08-25,388.0,0.9152363441299042,355.1117015224028,0.708,1982,8,14,1982.08,1981,11,318,46,0.0306816510115356,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.436482378179874,200.11170152240285,200.11170152240285,,1,200.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.1117015224028,965.175558507612,990.0,0.1286717827934179,0.0100223403044805,989.8613058769022,0.2834940119409512,,,,24.402253357349245,,,,,0.8004468060896113,,,,0.94,,,,0.97,,,,43.67883152996316,,,,43.67883152996316,1048.2919567191157,0.1230002597568799,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1982-08-15,1982-08-26,388.0,0.9152363441299042,355.1117015224028,0.708,1982,8,15,1982.08,1981,11,319,46,0.0306816510115356,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.436482378179874,200.11170152240285,200.11170152240285,,1,200.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.1117015224028,965.175558507612,990.0,0.1286717827934179,0.0100223403044805,989.8613058769022,0.2834940119409512,,,,24.402253357349245,,,,,0.8004468060896113,,,,0.94,,,,0.97,,,,43.67883152996316,,,,43.67883152996316,1048.2919567191157,0.1230002597568799,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1982-08-16,1982-08-27,383.5,0.9169548354437834,351.6521793926909,0.712,1982,8,16,1982.08,1981,11,320,46,0.0303827482995284,3.4595221297119,0.0098379089692734,0.61,3,Normal,47,8,6,5,89,155.0,0.4407764520830997,196.65217939269093,196.65217939269093,,1,196.65217939269093,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.6521793926909,965.1582608969634,990.0,0.1275228640049527,0.009665217939269,989.8628119180556,0.2737812567257448,,,,24.43076976436661,,,,,0.7866087175707637,,,,0.93,,,,0.97,,,,42.51670550658997,,,,42.51670550658997,1020.4009321581592,0.1209055652093981,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1982-08-17,1982-08-28,383.5,0.9169548354437834,351.6521793926909,0.712,1982,8,17,1982.08,1981,11,321,46,0.0303827482995284,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.4407764520830997,196.65217939269093,196.65217939269093,,1,196.65217939269093,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.6521793926909,965.1582608969634,990.0,0.1275228640049527,0.009665217939269,989.8628119180556,0.2737812567257448,,,,24.43076976436661,,,,,0.7866087175707637,,,,0.93,,,,0.97,,,,42.51670550658997,,,,42.51670550658997,1020.4009321581592,0.1209055652093981,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1982-08-18,1982-08-29,379.1,0.9160644915741682,347.2800487557672,0.716,1982,8,18,1982.08,1981,11,322,46,0.0300049962124982,4.372130636923714,0.0125896395505245,0.61,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.2800487557672,192.2800487557672,,1,192.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.2800487557672,965.1364002437788,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.63233050761161,,,,41.63233050761161,999.1759321826788,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.415500112591,0.715
1982-08-19,1982-08-30,379.1,0.9160644915741682,347.2800487557672,0.716,1982,8,19,1982.08,1981,11,323,47,0.0300049962124982,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.2800487557672,192.2800487557672,,1,192.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.2800487557672,965.1364002437788,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.63233050761161,,,,41.63233050761161,999.1759321826788,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.415500112591,0.715
1982-08-20,1982-08-31,379.1,0.9160644915741682,347.2800487557672,0.716,1982,8,20,1982.08,1981,11,324,47,0.0300049962124982,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.2800487557672,192.2800487557672,,1,192.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.2800487557672,965.1364002437788,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.63233050761161,,,,41.63233050761161,999.1759321826788,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.415500112591,0.715
1982-08-21,1982-09-01,366.1,0.9210529813564018,337.1974964745787,0.732,1982,8,21,1982.08,1981,11,325,47,0.0291338636954036,10.082552281188498,0.0299010294756106,0.55,3,Normal,47,8,6,5,89,155.0,0.4596712657138171,182.1974964745787,182.1974964745787,,1,182.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.1974964745787,965.0859874823728,990.0,0.1227224158033656,0.0082197496474578,989.8690578345492,0.235016908877185,,,,24.54805344329924,,,,,0.7287899858983149,,,,0.93,,,,0.97,,,,39.58067127917716,,,,39.58067127917716,949.936110700252,0.1173812726754961,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1982-08-22,1982-09-02,366.1,0.9210529813564018,337.1974964745787,0.732,1982,8,22,1982.08,1981,11,326,47,0.0291338636954036,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.4596712657138171,182.1974964745787,182.1974964745787,,1,182.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.1974964745787,965.0859874823728,990.0,0.1227224158033656,0.0082197496474578,989.8690578345492,0.235016908877185,,,,24.54805344329924,,,,,0.7287899858983149,,,,0.93,,,,0.97,,,,39.58067127917716,,,,39.58067127917716,949.936110700252,0.1173812726754961,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1982-08-23,1982-09-03,361.8,0.9274247326812806,335.5422682840873,0.736,1982,8,23,1982.08,1981,11,327,47,0.0289908519797451,1.655228190491414,0.0049329945790615,0.55,3,Normal,47,8,6,5,89,155.0,0.4619388215757338,180.5422682840873,180.5422682840873,,1,180.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.5422682840873,965.0777113414204,990.0,0.1221727090242356,0.0080542268284087,989.8697730641474,0.2307651355648905,,,,24.561296587161998,,,,,0.7221690731363491,,,,0.93,,,,0.97,,,,39.24224764439634,,,,39.24224764439634,941.8139434655122,0.1169517266634552,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1982-08-24,1982-09-04,357.5,0.9286496375460918,331.9922454227278,0.742,1982,8,24,1982.08,1981,11,328,47,0.0286841300045236,3.55002286135948,0.0106930897040658,0.55,3,Normal,47,8,6,5,89,155.0,0.4668783748326335,176.99224542272782,176.99224542272782,,1,176.99224542272782,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.99224542272785,965.0599612271136,990.0,0.1209937346422343,0.0076992245422727,989.8713070408156,0.2217759370603593,,,,24.589569876641544,,,,,0.7079689816909113,,,,0.93,,,,0.97,,,,38.51490768693442,,,,38.51490768693442,924.357784486426,0.1160114677916441,56.88577635818206,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1982-08-25,1982-09-05,353.3,0.9302022779600488,328.6404648032853,0.745,1982,8,25,1982.08,1981,11,329,47,0.0283945361590038,3.351780619442536,0.0101989285508369,0.55,3,Normal,47,8,6,5,89,155.0,0.4716400340194824,173.64046480328528,173.64046480328528,,1,173.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.64046480328528,965.0432023240164,990.0,0.1198774311829381,0.0073640464803285,989.8727585223368,0.2134511140865698,,,,24.616105084233777,,,,,0.6945618592131412,,,,0.93,,,,0.97,,,,37.82630910056542,,,,37.82630910056542,907.83141841357,0.1150993658775621,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1982-08-26,1982-09-06,349.1,0.9314493654938852,325.16897349391536,0.754,1982,8,26,1982.08,1981,11,330,48,0.0280945993098742,3.471491309369924,0.0106759610920716,0.55,3,Normal,47,8,6,5,89,155.0,0.4766752446721378,170.16897349391536,170.16897349391536,,1,170.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.16897349391536,965.0258448674696,990.0,0.118693968236562,0.0070168973493915,989.874289134414,0.204995247720584,,,,24.64344901922381,,,,,0.6806758939756614,,,,0.92,,,,0.97,,,,36.71220233890042,,,,36.71220233890042,881.09285613361,0.1129019227893444,56.93051363431015,113.34914315258575,168.64409356151867,221.1316761877788,0.755
1982-08-27,1982-09-07,349.1,0.9314493654938852,325.16897349391536,0.754,1982,8,27,1982.08,1981,11,331,48,0.0280945993098742,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.4766752446721378,170.16897349391536,170.16897349391536,,1,170.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.16897349391536,965.0258448674696,990.0,0.118693968236562,0.0070168973493915,989.874289134414,0.204995247720584,,,,24.64344901922381,,,,,0.6806758939756614,,,,0.92,,,,0.97,,,,36.71220233890042,,,,36.71220233890042,881.09285613361,0.1129019227893444,56.93051363431015,113.34914315258575,168.64409356151867,221.1316761877788,0.755
1982-08-28,1982-09-08,349.1,0.9314493654938852,325.16897349391536,0.754,1982,8,28,1982.08,1981,11,332,48,0.0280945993098742,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.4766752446721378,170.16897349391536,170.16897349391536,,1,170.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.16897349391536,965.0258448674696,990.0,0.118693968236562,0.0070168973493915,989.874289134414,0.204995247720584,,,,24.64344901922381,,,,,0.6806758939756614,,,,0.92,,,,0.97,,,,36.71220233890042,,,,36.71220233890042,881.09285613361,0.1129019227893444,56.93051363431015,113.34914315258575,168.64409356151867,221.1316761877788,0.755
1982-08-29,1982-09-09,349.1,0.9314493654938852,325.16897349391536,0.754,1982,8,29,1982.08,1981,11,333,48,0.0280945993098742,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.4766752446721378,170.16897349391536,170.16897349391536,,1,170.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.16897349391536,965.0258448674696,990.0,0.118693968236562,0.0070168973493915,989.874289134414,0.204995247720584,,,,24.64344901922381,,,,,0.6806758939756614,,,,0.92,,,,0.97,,,,36.71220233890042,,,,36.71220233890042,881.09285613361,0.1129019227893444,56.93051363431015,113.34914315258575,168.64409356151867,221.1316761877788,0.755
1982-08-30,1982-09-10,344.9,0.931164163377777,321.15851994899526,0.757,1982,8,30,1982.08,1981,11,334,48,0.0277480961235931,4.010453544920097,0.0124874580489317,0.55,3,Normal,47,8,6,5,89,155.0,0.4826277067929454,166.15851994899526,166.15851994899526,,1,166.15851994899526,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,227.1585199489953,965.005792599745,990.0,0.1173267681644301,0.0066158519948995,989.8760573798407,0.195437217990582,,,,24.67482756210521,,,,,0.6646340797959811,,,,0.92,,,,0.97,,,,35.89263234400205,,,,35.89263234400205,861.4231762560493,0.1117598634770839,56.95665034458981,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1982-08-31,1982-09-11,344.9,0.931164163377777,321.15851994899526,0.757,1982,8,31,1982.08,1981,11,335,48,0.0277480961235931,0.0,0.0,0.55,3,Normal,47,8,6,5,89,155.0,0.4826277067929454,166.15851994899526,166.15851994899526,,1,166.15851994899526,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,227.1585199489953,965.005792599745,990.0,0.1173267681644301,0.0066158519948995,989.8760573798407,0.195437217990582,,,,24.67482756210521,,,,,0.6646340797959811,,,,0.92,,,,0.97,,,,35.89263234400205,,,,35.89263234400205,861.4231762560493,0.1117598634770839,56.95665034458981,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1982-09-01,1982-09-12,344.9,0.931164163377777,321.15851994899526,0.757,1982,9,1,1982.09,1981,12,336,48,0.0277480961235931,0.0,0.0,0.54,3,Normal,40,6,4,3,65,118.0,0.3674198025907584,203.1585199489953,203.1585199489953,,1,203.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,253.1585199489953,965.005792599745,990.0,0.1260305047801091,0.010631703989799,989.86333779123,0.292187245933686,,,,24.5653579455514,,,,,0.812634079795981,,,,0.94,,,,0.97,,,,44.64026172305021,,,,44.64026172305021,1071.366281353205,0.138997594490533,56.95665034458981,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1982-09-02,1982-09-13,344.9,0.931164163377777,321.15851994899526,0.757,1982,9,2,1982.09,1981,12,337,49,0.0277480961235931,0.0,0.0,0.54,3,Normal,40,6,4,3,65,118.0,0.3674198025907584,203.1585199489953,203.1585199489953,,1,203.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,253.1585199489953,965.005792599745,990.0,0.1260305047801091,0.010631703989799,989.86333779123,0.292187245933686,,,,24.5653579455514,,,,,0.812634079795981,,,,0.94,,,,0.97,,,,44.64026172305021,,,,44.64026172305021,1071.366281353205,0.138997594490533,56.95665034458981,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1982-09-03,1982-09-14,340.8,0.936138774045134,319.0360941945817,0.76,1982,9,3,1982.09,1981,12,338,49,0.0275647185384118,2.122425754413541,0.0066526195406563,0.54,3,Normal,40,6,4,3,65,118.0,0.3698641067490978,201.0360941945817,201.0360941945817,,1,201.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,251.0360941945817,964.9951804709729,990.0,0.1253256401384219,0.0102072188389163,989.8644671410228,0.2861177318632408,,,,24.58316893818662,,,,,0.8041443767783268,,,,0.94,,,,0.97,,,,44.20592667245074,,,,44.20592667245074,1060.942240138818,0.1385608947603568,56.970444149510925,113.43225735022422,168.77690430458767,221.32813289722955,0.76
1982-09-04,1982-09-15,336.7,0.9331511800846664,314.19200233450715,0.767,1982,9,4,1982.09,1981,12,339,49,0.0271461890017014,4.84409186007457,0.0154176166932386,0.54,3,Normal,40,6,4,3,65,118.0,0.3755665297755425,196.19200233450715,196.19200233450715,,1,196.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,246.19200233450715,964.9709600116726,990.0,0.1237169011443012,0.0096192002334507,989.8666638986222,0.2725019524677294,,,,24.62320193448188,,,,,0.7847680093380286,,,,0.93,,,,0.97,,,,42.751318809762985,,,,42.751318809762985,1026.0316514343117,0.1360674953280556,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1982-09-05,1982-09-16,336.7,0.9331511800846664,314.19200233450715,0.767,1982,9,5,1982.09,1981,12,340,49,0.0271461890017014,0.0,0.0,0.54,3,Normal,40,6,4,3,65,118.0,0.3755665297755425,196.19200233450715,196.19200233450715,,1,196.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,246.19200233450715,964.9709600116726,990.0,0.1237169011443012,0.0096192002334507,989.8666638986222,0.2725019524677294,,,,24.62320193448188,,,,,0.7847680093380286,,,,0.93,,,,0.97,,,,42.751318809762985,,,,42.751318809762985,1026.0316514343117,0.1360674953280556,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1982-09-06,1982-09-17,332.7,0.9353947797556575,311.2058432247073,0.772,1982,9,6,1982.09,1981,12,341,49,0.0268881848546147,2.986159109799871,0.0095954467912856,0.54,3,Normal,40,6,4,3,65,118.0,0.3791702584285915,193.20584322470728,193.20584322470728,,1,193.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.20584322470728,964.9560292161236,990.0,0.1227251877868031,0.0093205843224707,989.8679542278908,0.2642725970204965,,,,24.647652414746656,,,,,0.7728233728988291,,,,0.93,,,,0.97,,,,42.14242357834364,,,,42.14242357834364,1011.4181658802472,0.1354165562627773,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1982-09-07,1982-09-18,324.6,0.932332416103382,302.63510226715783,0.782,1982,9,7,1982.09,1981,12,342,49,0.0261476728358824,8.570740957549447,0.0283203795374121,0.54,3,Normal,40,6,4,3,65,118.0,0.3899085040565879,184.63510226715783,184.63510226715783,,1,184.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,234.63510226715783,964.9131755113358,990.0,0.1198756030456219,0.0084635102267157,989.8716608867276,0.2413484067206778,,,,24.717136968671092,,,,,0.7385404090686314,,,,0.93,,,,0.97,,,,40.38649144406946,,,,40.38649144406946,969.2757946576672,0.1334494615512823,57.075954559127055,113.65201971497844,169.1284216450464,221.84890356028876,0.78
1982-09-08,1982-09-19,320.6,0.9320946434979708,298.82954270544946,0.788,1982,9,8,1982.09,1981,12,343,49,0.0258188724897508,3.805559561708378,0.0127348839985993,0.54,3,Normal,40,6,4,3,65,118.0,0.3948739436258159,180.82954270544943,180.82954270544943,,1,180.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.82954270544943,964.8953181708216,990.0,0.1185782531950395,0.0080829542705449,989.8733387925344,0.2315002966963583,,,,24.746520325016277,,,,,0.7233181708217978,,,,0.93,,,,0.97,,,,39.60109680634604,,,,39.60109680634604,950.426323352305,0.13252068871042,57.0986781812831,113.6993787314961,169.20424442726585,221.96139392963403,0.79
1982-09-09,1982-09-20,312.8,0.9285512001722316,290.45081541387407,0.798,1982,9,9,1982.09,1981,12,344,50,0.0250949504517587,8.378727291575387,0.0288473188812922,0.54,3,Normal,40,6,4,3,65,118.0,0.4062649981955032,172.45081541387407,172.45081541387407,,1,172.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.45081541387407,964.8618032616556,990.0,0.1157218688910934,0.0072450815413874,989.8770330495674,0.2105343069842215,,,,24.804695480927727,,,,,0.6898032616554963,,,,0.93,,,,0.97,,,,37.85496440334785,,,,37.85496440334785,908.5191456803484,0.1303317546187877,57.14108790680728,113.78779395923924,169.345866228275,222.1716553106701,0.8
1982-09-10,1982-09-21,308.9,0.9330275077590968,288.212197146785,0.805,1982,9,10,1982.09,1981,12,345,50,0.0249015338334822,2.238618267089066,0.0077672572127436,0.54,3,Normal,40,6,4,3,65,118.0,0.4094205629330226,170.212197146785,170.212197146785,,1,170.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.212197146785,964.8528487885872,990.0,0.1149587035727676,0.0070212197146785,989.8780200767126,0.2050994917523902,,,,24.820071796373032,,,,,0.68084878858714,,,,0.93,,,,0.97,,,,37.38672309424164,,,,37.38672309424164,897.2813542617994,0.1297194340293682,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1982-09-11,1982-09-22,308.9,0.9330275077590968,288.212197146785,0.805,1982,9,11,1982.09,1981,12,346,50,0.0249015338334822,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4094205629330226,170.212197146785,170.212197146785,,1,170.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.212197146785,964.8528487885872,990.0,0.1149587035727676,0.0070212197146785,989.8780200767126,0.2050994917523902,,,,24.820071796373032,,,,,0.68084878858714,,,,0.93,,,,0.97,,,,37.38672309424164,,,,37.38672309424164,897.2813542617994,0.1297194340293682,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1982-09-12,1982-09-23,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1982,9,12,1982.09,1981,12,347,50,0.0245640699557239,3.905831918497995,0.0137381092940418,0.5,3,Normal,40,6,4,3,65,118.0,0.4150452273738246,166.306365228287,166.306365228287,,1,166.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.306365228287,964.8372254609131,990.0,0.1136271699641887,0.0066306365228287,989.879742193513,0.1957855656404013,,,,24.84673116695949,,,,,0.665225460913148,,,,0.92,,,,0.97,,,,36.17484690805961,,,,36.17484690805961,868.1963257934306,0.1272389623743126,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1982-09-13,1982-09-24,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1982,9,13,1982.09,1981,12,348,50,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.5,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.44414613884493,163.44414613884493,,1,163.44414613884493,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.44414613884493,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553775,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580735,0.1264194634579479,57.18632041213222,113.88213574711698,169.49708176654025,222.3963877604969,0.82
1982-09-14,1982-09-25,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1982,9,14,1982.09,1981,12,349,50,0.0238598360695514,5.2886360745919205,0.019150934462113,0.5,3,Normal,40,6,4,3,65,118.0,0.4272954755548603,158.155510064253,158.155510064253,,1,158.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.155510064253,964.8046220402572,990.0,0.1108484693400862,0.0058155510064253,989.8833359796536,0.1770387425070922,,,,24.90167519688929,,,,,0.6326220402570121,,,,0.92,,,,0.97,,,,34.47795196467087,,,,34.47795196467087,827.470847152101,0.1248497701771328,57.21271014644817,113.9371971285818,169.58538535520844,222.5277318565347,0.825
1982-09-15,1982-09-26,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1982,9,15,1982.09,1981,12,350,50,0.0238598360695514,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4272954755548603,158.155510064253,158.155510064253,,1,158.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.155510064253,964.8046220402572,990.0,0.1108484693400862,0.0058155510064253,989.8833359796536,0.1770387425070922,,,,24.90167519688929,,,,,0.6326220402570121,,,,0.92,,,,0.97,,,,34.47795196467087,,,,34.47795196467087,827.470847152101,0.1248497701771328,57.21271014644817,113.9371971285818,169.58538535520844,222.5277318565347,0.825
1982-09-16,1982-09-27,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1982,9,16,1982.09,1981,12,351,51,0.0236126412969107,2.8610506092677497,0.0104687472075847,0.5,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044544,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1982-09-17,1982-09-28,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1982,9,17,1982.09,1981,12,352,51,0.0236126412969107,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044544,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1982-09-18,1982-09-29,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1982,9,18,1982.09,1981,12,353,51,0.0236126412969107,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044544,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1982-09-19,1982-09-30,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1982,9,19,1982.09,1981,12,354,51,0.0236126412969107,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044544,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1982-09-20,1982-10-01,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1982,9,20,1982.09,1981,12,355,51,0.0236126412969107,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044544,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1982-09-21,1982-10-02,290.0,0.9306432589888,269.886545106752,0.836,1982,9,21,1982.09,1981,12,356,51,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.47,3,Normal,40,6,4,3,65,118.0,0.4372207586462889,151.886545106752,151.886545106752,,1,151.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.886545106752,964.779546180427,990.0,0.1087113221954836,0.0051886545106752,989.8861000232938,0.1632548230370235,,,,24.94329901982977,,,,,0.607546180427008,,,,0.92,,,,0.97,,,,33.16666205017549,,,,33.16666205017549,795.9998892042117,0.1228911283334136,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1982-09-22,1982-10-03,290.0,0.9306432589888,269.886545106752,0.836,1982,9,22,1982.09,1981,12,357,51,0.0233181974972233,0.0,0.0,0.47,3,Normal,40,6,4,3,65,118.0,0.4372207586462889,151.886545106752,151.886545106752,,1,151.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.886545106752,964.779546180427,990.0,0.1087113221954836,0.0051886545106752,989.8861000232938,0.1632548230370235,,,,24.94329901982977,,,,,0.607546180427008,,,,0.92,,,,0.97,,,,33.16666205017549,,,,33.16666205017549,795.9998892042117,0.1228911283334136,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1982-09-23,1982-10-04,278.9,0.9387864982494516,261.827554361772,0.851,1982,9,23,1982.09,1981,12,358,52,0.0226219006968571,8.058990744980008,0.0307797655774791,0.47,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1982-09-24,1982-10-05,278.9,0.9387864982494516,261.827554361772,0.851,1982,9,24,1982.09,1981,12,359,52,0.0226219006968571,0.0,0.0,0.47,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1982-09-25,1982-10-06,275.3,0.9419962953710668,259.3315801156547,0.858,1982,9,25,1982.09,1981,12,360,52,0.0224062485219925,2.495974246117328,0.0096246444224193,0.47,3,Normal,40,6,4,3,65,118.0,0.4550159295962924,141.33158011565467,141.33158011565467,,1,141.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.33158011565467,964.7373263204628,990.0,0.1051130386757913,0.0041331580115654,989.8907538033128,0.1412936220500482,,,,25.01213386079997,,,,,0.5653263204626187,,,,0.91,,,,0.97,,,,30.610617651154755,,,,30.610617651154755,734.6548236277141,0.1180365986953971,57.29581378548853,114.1106907385378,169.8638646366257,222.9424932284439,0.86
1982-09-26,1982-10-07,271.7,0.949080371405494,257.8651369108727,0.863,1982,9,26,1982.09,1981,12,361,52,0.0222795478290994,1.466443204781967,0.0056868610559356,0.47,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.8651369108727,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069616,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1982-09-27,1982-10-08,271.7,0.949080371405494,257.8651369108727,0.863,1982,9,27,1982.09,1981,12,362,52,0.0222795478290994,0.0,0.0,0.47,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.8651369108727,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069616,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1982-09-28,1982-10-09,268.2,0.9529275784967148,255.5751765528189,0.867,1982,9,28,1982.09,1981,12,363,52,0.0220816952541635,2.289960358053804,0.0089600265132969,0.47,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357926,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060743,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1982-09-29,1982-10-10,261.2,0.943854661473154,246.53483757678785,0.881,1982,9,29,1982.09,1981,12,364,52,0.0213006099666344,9.040338976031052,0.0366696206706091,0.47,3,Normal,40,6,4,3,65,118.0,0.4786341807098427,128.53483757678785,128.53483757678785,,1,128.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.53483757678785,964.6792090254608,990.0,0.1007505128102685,0.0028534837576787,989.896396003432,0.1167658208701157,,,,25.10042115710121,,,,,0.5141393503071514,,,,0.91,,,,0.97,,,,27.93727196299938,,,,27.93727196299938,670.4945271119851,0.1133197735362565,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1982-09-30,1982-10-11,257.7,0.944431988111484,243.3801233363294,0.885,1982,9,30,1982.09,1981,12,365,53,0.0210280426562588,3.1547142404584463,0.0129620866207669,0.47,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.3801233363294,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.12643383325505,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.279831326934477,,,,27.279831326934477,654.7159518464274,0.1120873428486031,57.38937187383949,114.30619970238132,170.17813943534125,223.41160070026487,0.885
