Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1983-10-01,1983-10-12,224.7,0.9665161719658268,217.17618384072128,0.929,1983,10,1,1983.1,1983,1,1,1,0.0187640222838383,4.508113204359006,0.0207578617721052,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3361326214919531,144.17618384072128,144.17618384072128,,1,144.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,182.17618384072128,964.5030571030444,990.0,0.1019918808547913,0.0044176183840721,989.8935905007612,0.1470582812001461,,,,25.243475116516667,,,,,0.5767047353628851,,,,0.91,,,,0.97,,,,31.515543524338604,,,,31.515543524338604,756.3730445841263,0.1451150994873928,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1983-10-02,1983-10-13,224.7,0.9665161719658268,217.17618384072128,0.929,1983,10,2,1983.1,1983,1,2,1,0.0187640222838383,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3361326214919531,144.17618384072128,144.17618384072128,,1,144.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,182.17618384072128,964.5030571030444,990.0,0.1019918808547913,0.0044176183840721,989.8935905007612,0.1470582812001461,,,,25.243475116516667,,,,,0.5767047353628851,,,,0.91,,,,0.97,,,,31.515543524338604,,,,31.515543524338604,756.3730445841263,0.1451150994873928,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1983-10-03,1983-10-14,224.7,0.9665161719658268,217.17618384072128,0.929,1983,10,3,1983.1,1983,1,3,1,0.0187640222838383,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3361326214919531,144.17618384072128,144.17618384072128,,1,144.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,182.17618384072128,964.5030571030444,990.0,0.1019918808547913,0.0044176183840721,989.8935905007612,0.1470582812001461,,,,25.243475116516667,,,,,0.5767047353628851,,,,0.91,,,,0.97,,,,31.515543524338604,,,,31.515543524338604,756.3730445841263,0.1451150994873928,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1983-10-04,1983-10-15,221.5,0.9618479388254734,213.0493184498424,0.933,1983,10,4,1983.1,1983,1,4,1,0.0184074611140663,4.126865390878892,0.0193704698090853,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3426436682884117,140.04931844984242,140.04931844984242,,1,140.04931844984242,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.04931844984242,964.4782959106992,990.0,0.1005849949260826,0.0040049318449842,989.8954100732292,0.1387322352485163,,,,25.27838192728134,,,,,0.5601972737993696,,,,0.91,,,,0.97,,,,30.655782412354306,,,,30.655782412354306,735.7387778965034,0.1438905443838418,57.603576324793245,114.7546481046672,170.90099296258973,224.49505195270348,0.935
1983-10-05,1983-10-16,221.5,0.9618479388254734,213.0493184498424,0.933,1983,10,5,1983.1,1983,1,5,1,0.0184074611140663,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3426436682884117,140.04931844984242,140.04931844984242,,1,140.04931844984242,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.04931844984242,964.4782959106992,990.0,0.1005849949260826,0.0040049318449842,989.8954100732292,0.1387322352485163,,,,25.27838192728134,,,,,0.5601972737993696,,,,0.91,,,,0.97,,,,30.655782412354306,,,,30.655782412354306,735.7387778965034,0.1438905443838418,57.603576324793245,114.7546481046672,170.90099296258973,224.49505195270348,0.935
1983-10-06,1983-10-17,218.4,0.970108119951116,211.87161339732373,0.936,1983,10,6,1983.1,1983,1,6,1,0.0183057073975287,1.177705052518661,0.0055585787715228,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3445482801091564,138.87161339732373,138.87161339732373,,1,138.87161339732373,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,176.87161339732373,964.471229680384,990.0,0.1001835045672694,0.0038871613397323,989.8959293340928,0.1364000436674061,,,,25.288299610041605,,,,,0.5554864535892949,,,,0.91,,,,0.97,,,,30.40991760091182,,,,30.40991760091182,729.8380224218837,0.1435299288719908,57.61169991664679,114.7716795006786,170.92850413981213,224.53641803480448,0.935
1983-10-07,1983-10-18,218.4,0.970108119951116,211.87161339732373,0.936,1983,10,7,1983.1,1983,1,7,1,0.0183057073975287,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3445482801091564,138.87161339732373,138.87161339732373,,1,138.87161339732373,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,176.87161339732373,964.471229680384,990.0,0.1001835045672694,0.0038871613397323,989.8959293340928,0.1364000436674061,,,,25.288299610041605,,,,,0.5554864535892949,,,,0.91,,,,0.97,,,,30.40991760091182,,,,30.40991760091182,729.8380224218837,0.1435299288719908,57.61169991664679,114.7716795006786,170.92850413981213,224.53641803480448,0.935
1983-10-08,1983-10-19,221.5,0.9618479388254734,213.0493184498424,0.933,1983,10,8,1983.1,1983,1,8,2,0.0184074611140663,1.177705052518661,0.0055278517720108,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3426436682884117,140.04931844984242,140.04931844984242,,1,140.04931844984242,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.04931844984242,964.4782959106992,990.0,0.1005849949260826,0.0040049318449842,989.8954100732292,0.1387322352485163,,,,25.27838192728134,,,,,0.5601972737993696,,,,0.91,,,,0.97,,,,30.655782412354306,,,,30.655782412354306,735.7387778965034,0.1438905443838418,57.603576324793245,114.7546481046672,170.90099296258973,224.49505195270348,0.935
1983-10-09,1983-10-20,224.7,0.9665161719658268,217.17618384072128,0.929,1983,10,9,1983.1,1983,1,9,2,0.0187640222838383,4.126865390878892,0.0190023846901443,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3361326214919531,144.17618384072128,144.17618384072128,,1,144.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,182.17618384072128,964.5030571030444,990.0,0.1019918808547913,0.0044176183840721,989.8935905007612,0.1470582812001461,,,,25.243475116516667,,,,,0.5767047353628851,,,,0.91,,,,0.97,,,,31.515543524338604,,,,31.515543524338604,756.3730445841263,0.1451150994873928,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1983-10-10,1983-10-21,224.7,0.9665161719658268,217.17618384072128,0.929,1983,10,10,1983.1,1983,1,10,2,0.0187640222838383,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3361326214919531,144.17618384072128,144.17618384072128,,1,144.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,182.17618384072128,964.5030571030444,990.0,0.1019918808547913,0.0044176183840721,989.8935905007612,0.1470582812001461,,,,25.243475116516667,,,,,0.5767047353628851,,,,0.91,,,,0.97,,,,31.515543524338604,,,,31.515543524338604,756.3730445841263,0.1451150994873928,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1983-10-11,1983-10-22,224.7,0.9665161719658268,217.17618384072128,0.929,1983,10,11,1983.1,1983,1,11,2,0.0187640222838383,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1983-10-12,1983-10-23,224.7,0.9665161719658268,217.17618384072128,0.929,1983,10,12,1983.1,1983,1,12,2,0.0187640222838383,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1983-10-13,1983-10-24,224.7,0.9665161719658268,217.17618384072128,0.929,1983,10,13,1983.1,1983,1,13,2,0.0187640222838383,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1983-10-14,1983-10-25,227.8,0.9731531915938556,221.68429704508029,0.923,1983,10,14,1983.1,1983,1,14,2,0.0191535232646949,4.508113204359006,0.0203357353878893,0.63,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1983-10-15,1983-10-26,227.8,0.9731531915938556,221.68429704508029,0.923,1983,10,15,1983.1,1983,1,15,3,0.0191535232646949,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1983-10-16,1983-10-27,227.8,0.9731531915938556,221.68429704508029,0.923,1983,10,16,1983.1,1983,1,16,3,0.0191535232646949,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1983-10-17,1983-10-28,227.8,0.9731531915938556,221.68429704508029,0.923,1983,10,17,1983.1,1983,1,17,3,0.0191535232646949,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1983-10-18,1983-10-29,231.0,0.9669015280452232,223.35425297844657,0.919,1983,10,18,1983.1,1983,1,18,3,0.0192978074573377,1.6699559333663103,0.007476714282792,0.63,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1983-10-19,1983-10-30,234.3,0.963803353662024,225.8191257630122,0.915,1983,10,19,1983.1,1983,1,19,3,0.0195107724659242,2.464872784565614,0.0109152525333589,0.63,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1983-10-20,1983-10-31,237.5,0.96136535739679,228.3242723817376,0.91,1983,10,20,1983.1,1983,1,20,3,0.0197272171337821,2.5051466187253766,0.0109718804426407,0.63,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
1983-10-21,1983-11-01,234.3,0.963803353662024,225.8191257630122,0.915,1983,10,21,1983.1,1983,1,21,3,0.0195107724659242,2.5051466187253766,0.0110935980743917,0.48,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1983-10-22,1983-11-02,234.3,0.963803353662024,225.8191257630122,0.915,1983,10,22,1983.1,1983,1,22,4,0.0195107724659242,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1983-10-23,1983-11-03,231.0,0.9669015280452232,223.35425297844657,0.919,1983,10,23,1983.1,1983,1,23,4,0.0192978074573377,2.464872784565614,0.011035710095941,0.48,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1983-10-24,1983-11-04,237.5,0.96136535739679,228.3242723817376,0.91,1983,10,24,1983.1,1983,1,24,4,0.0197272171337821,4.970019403290992,0.0217673721302024,0.48,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
1983-10-25,1983-11-05,240.8,0.9536175108899192,229.6310966222925,0.909,1983,10,25,1983.1,1983,1,25,4,0.019840126748166,1.3068242405549029,0.0056909724326423,0.48,3,Normal,37,5,3,2,50,97.0,0.422416656222959,132.6310966222925,132.6310966222925,,1,132.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.63109662229252,964.5777865797336,990.0,0.1004424193030542,0.0032631096622292,989.8962944710348,0.1243670229052599,,,,25.19414086839564,,,,,0.53052438648917,,,,0.91,,,,0.97,,,,28.935237257246445,,,,28.935237257246445,694.4456941739148,0.12600748628066,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1983-10-26,1983-11-06,244.2,0.9503253272895628,232.06944492411125,0.905,1983,10,26,1983.1,1983,1,26,4,0.0200508000414432,2.438348301818764,0.0105069769207063,0.48,3,Normal,37,5,3,2,50,97.0,0.4179783341651024,135.06944492411122,135.06944492411122,,1,135.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.06944492411125,964.5924166695448,990.0,0.1012736744059469,0.0035069444924111,989.8952193811016,0.1290035856078055,,,,25.17379912594906,,,,,0.540277779696445,,,,0.91,,,,0.97,,,,29.44340355530616,,,,29.44340355530616,706.6416853273478,0.1268732450535847,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1983-10-27,1983-11-07,247.5,0.9479813894225944,234.62539388209208,0.9,1983,10,27,1983.1,1983,1,27,4,0.0202716340314127,2.55594895798086,0.0108937439195747,0.48,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1983-10-28,1983-11-08,247.5,0.9479813894225944,234.62539388209208,0.9,1983,10,28,1983.1,1983,1,28,4,0.0202716340314127,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1983-10-29,1983-11-09,254.3,0.9438400547515322,240.01852592331463,0.889,1983,10,29,1983.1,1983,1,29,5,0.0207376006397743,5.393132041222515,0.0224696490426143,0.48,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352784,170.25960677296644,223.53338958427648,0.89
1983-10-30,1983-11-10,257.7,0.944431988111484,243.38012333632943,0.885,1983,10,30,1983.1,1983,1,30,5,0.0210280426562588,3.3615974130147777,0.0138121279870063,0.48,3,Normal,37,5,3,2,50,97.0,0.3985535000570064,146.3801233363294,146.3801233363294,,1,146.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.38012333632943,964.660280740018,990.0,0.1051295875010213,0.0046380123336329,989.8902324001654,0.1516027279113389,,,,25.078348932235983,,,,,0.5855204933453176,,,,0.91,,,,0.97,,,,31.78799846972696,,,,31.78799846972696,762.9119632734468,0.1306104953599633,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1983-10-31,1983-11-11,257.7,0.944431988111484,243.38012333632943,0.885,1983,10,31,1983.1,1983,1,31,5,0.0210280426562588,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.3985535000570064,146.3801233363294,146.3801233363294,,1,146.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.38012333632943,964.660280740018,990.0,0.1051295875010213,0.0046380123336329,989.8902324001654,0.1516027279113389,,,,25.078348932235983,,,,,0.5855204933453176,,,,0.91,,,,0.97,,,,31.78799846972696,,,,31.78799846972696,762.9119632734468,0.1306104953599633,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1983-11-01,1983-11-12,261.2,0.943854661473154,246.53483757678785,0.8809999999999999,1983,11,1,1983.11,1983,2,32,5,0.0213006099666344,3.1547142404584463,0.0127962208970805,0.43,3,Normal,36,5,3,2,47,93.0,0.3772286339492828,153.53483757678785,153.53483757678785,,1,153.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,197.53483757678785,964.6792090254608,990.0,0.1072277855375413,0.0053534837576787,989.8874187307048,0.1668255488595683,,,,25.041384156384463,,,,,0.6141393503071514,,,,0.92,,,,0.97,,,,33.65842838727844,,,,33.65842838727844,807.8022812946826,0.1365260533485248,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1983-11-02,1983-11-13,264.7,0.9455100563905162,250.27651192656964,0.875,1983,11,2,1983.11,1983,2,33,5,0.0216238906304556,3.7416743497817886,0.0149501618069519,0.43,3,Normal,36,5,3,2,47,93.0,0.3715890048335255,157.27651192656964,157.27651192656964,,1,157.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.27651192656964,964.7011060477064,990.0,0.1085033563386032,0.0057276511926569,989.8857689924688,0.1750727816060799,,,,25.00959016315644,,,,,0.6291060477062785,,,,0.92,,,,0.97,,,,34.43491479716824,,,,34.43491479716824,826.4379551320378,0.1375874808710429,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1983-11-03,1983-11-14,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,3,1983.11,1983,2,34,5,0.0220816952541635,5.298664626249263,0.020732313277515,0.43,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-04,1983-11-15,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,4,1983.11,1983,2,35,5,0.0220816952541635,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-05,1983-11-16,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,5,1983.11,1983,2,36,6,0.0220816952541635,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-06,1983-11-17,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,6,1983.11,1983,2,37,6,0.0220816952541635,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-07,1983-11-18,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,7,1983.11,1983,2,38,6,0.0220816952541635,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-08,1983-11-19,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,8,1983.11,1983,2,39,6,0.0220816952541635,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-09,1983-11-20,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,9,1983.11,1983,2,40,6,0.0220816952541635,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-10,1983-11-21,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,10,1983.11,1983,2,41,6,0.0220816952541635,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-11,1983-11-22,264.7,0.9455100563905162,250.27651192656964,0.875,1983,11,11,1983.11,1983,2,42,6,0.0216238906304556,5.298664626249263,0.0211712421012319,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4235315538962764,144.27651192656964,144.27651192656964,,1,144.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,194.27651192656964,964.7011060477064,990.0,0.1061169927022396,0.0044276511926569,989.889455356105,0.1472636726492425,,,,25.04108563574952,,,,,0.5771060477062786,,,,0.91,,,,0.97,,,,31.2846226914252,,,,31.2846226914252,750.8309445942048,0.1250002345430002,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1983-11-12,1983-11-23,268.2,0.9529275784967148,255.5751765528189,0.867,1983,11,12,1983.11,1983,2,43,7,0.0220816952541635,5.298664626249263,0.020732313277515,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4147507650379861,149.5751765528189,149.5751765528189,,1,149.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.5751765528189,964.7223007062112,990.0,0.1079233556430064,0.0049575176552818,989.8871191267016,0.1583119121845305,,,,25.00650650830588,,,,,0.5983007062112756,,,,0.92,,,,0.97,,,,32.74470760412405,,,,32.74470760412405,785.8729824989772,0.1281216276392038,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1983-11-13,1983-11-24,271.7,0.949080371405494,257.8651369108727,0.863,1983,11,13,1983.11,1983,2,44,7,0.0222795478290994,2.289960358053804,0.0088804573797244,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4110675885458581,151.86513691087268,151.86513691087268,,1,151.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.86513691087268,964.7314605476436,990.0,0.1087040239468884,0.0051865136910872,989.886109462362,0.163208697006522,,,,24.99144021771193,,,,,0.6074605476434908,,,,0.92,,,,0.97,,,,33.225990729609464,,,,33.225990729609464,797.4237775106271,0.1288502630779962,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1983-11-14,1983-11-25,275.3,0.9419962953710668,259.3315801156547,0.858,1983,11,14,1983.11,1983,2,45,7,0.0224062485219925,1.4664432047819669,0.0056547035425765,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4087431231966695,153.33158011565467,153.33158011565467,,1,153.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,203.33158011565467,964.7373263204628,990.0,0.1092039477667004,0.0053331580115654,989.8854628942216,0.1663831666679337,,,,24.98175340709114,,,,,0.6133263204626187,,,,0.92,,,,0.97,,,,33.53382528994941,,,,33.53382528994941,804.8118069587857,0.1293086837900507,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1983-11-15,1983-11-26,275.3,0.9419962953710668,259.3315801156547,0.858,1983,11,15,1983.11,1983,2,46,7,0.0224062485219925,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4087431231966695,153.33158011565467,153.33158011565467,,1,153.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,203.33158011565467,964.7373263204628,990.0,0.1092039477667004,0.0053331580115654,989.8854628942216,0.1663831666679337,,,,24.98175340709114,,,,,0.6133263204626187,,,,0.92,,,,0.97,,,,33.53382528994941,,,,33.53382528994941,804.8118069587857,0.1293086837900507,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1983-11-16,1983-11-27,275.3,0.9419962953710668,259.3315801156547,0.858,1983,11,16,1983.11,1983,2,47,7,0.0224062485219925,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4087431231966695,153.33158011565467,153.33158011565467,,1,153.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,203.33158011565467,964.7373263204628,990.0,0.1092039477667004,0.0053331580115654,989.8854628942216,0.1663831666679337,,,,24.98175340709114,,,,,0.6133263204626187,,,,0.92,,,,0.97,,,,33.53382528994941,,,,33.53382528994941,804.8118069587857,0.1293086837900507,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1983-11-17,1983-11-28,275.3,0.9419962953710668,259.3315801156547,0.858,1983,11,17,1983.11,1983,2,48,7,0.0224062485219925,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4087431231966695,153.33158011565467,153.33158011565467,,1,153.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,203.33158011565467,964.7373263204628,990.0,0.1092039477667004,0.0053331580115654,989.8854628942216,0.1663831666679337,,,,24.98175340709114,,,,,0.6133263204626187,,,,0.92,,,,0.97,,,,33.53382528994941,,,,33.53382528994941,804.8118069587857,0.1293086837900507,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1983-11-18,1983-11-29,282.6,0.9347225320957594,264.15258757026163,0.847,1983,11,18,1983.11,1983,2,49,7,0.0228227835660706,4.821007454606956,0.0182508431923825,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4012832165492423,158.15258757026163,158.15258757026163,,1,158.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1525875702616,964.7566103502812,990.0,0.1108474730353164,0.0058152587570261,989.8833372682076,0.1770321881046023,,,,24.94969472982199,,,,,0.6326103502810465,,,,0.92,,,,0.97,,,,34.54379972675387,,,,34.54379972675387,829.0511934420929,0.1307721421338172,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1983-11-19,1983-11-30,286.3,0.9290760380836228,265.99446970334134,0.84,1983,11,19,1983.11,1983,2,50,8,0.0229819221823686,1.8418821330796504,0.0069245128860531,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3985045257452903,159.99446970334128,159.99446970334128,,1,159.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.99446970334128,964.7639778788132,990.0,0.1114753873988663,0.0059994469703341,989.8825251656308,0.1811868338518832,,,,24.93736045296549,,,,,0.6399778788133651,,,,0.92,,,,0.97,,,,34.92882876079126,,,,34.92882876079126,838.2918902589903,0.1313141164165809,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1983-11-20,1983-12-01,286.3,0.9290760380836228,265.99446970334134,0.84,1983,11,20,1983.11,1983,2,51,8,0.0229819221823686,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3985045257452903,159.99446970334128,159.99446970334128,,1,159.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.99446970334128,964.7639778788132,990.0,0.1114753873988663,0.0059994469703341,989.8825251656308,0.1811868338518832,,,,24.93736045296549,,,,,0.6399778788133651,,,,0.92,,,,0.97,,,,34.92882876079126,,,,34.92882876079126,838.2918902589903,0.1313141164165809,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1983-11-21,1983-12-02,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1983,11,21,1983.11,1983,2,52,8,0.0236126412969107,7.299989751643977,0.026711078468996,0.5,3,Normal,36,5,3,2,47,93.0,0.3402922993223657,180.2944594549853,180.2944594549853,,1,180.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.2944594549853,964.79317783782,990.0,0.1163503839051086,0.0080294459454985,989.8756201701494,0.2301319012808285,,,,24.852310431048664,,,,,0.7211778378199409,,,,0.93,,,,0.97,,,,39.65270698423841,,,,39.65270698423841,951.6649676217218,0.1450915143443281,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1983-11-22,1983-12-03,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1983,11,22,1983.11,1983,2,53,8,0.0243167742263962,8.14968668385967,0.0289566750478412,0.5,3,Normal,36,5,3,2,47,93.0,0.3304385657896053,188.4441461388449,188.4441461388449,,1,188.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,232.4441461388449,964.8257765845552,990.0,0.1191286861836971,0.0088444146138844,989.8720268992024,0.2514091441153189,,,,24.79484117053175,,,,,0.7537765845553797,,,,0.93,,,,0.97,,,,41.3492533516813,,,,41.3492533516813,992.3820804403512,0.1469181502580709,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1983-11-23,1983-12-04,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1983,11,23,1983.11,1983,2,54,8,0.0245640699557239,2.8622190894420783,0.0100673760404338,0.5,3,Normal,36,5,3,2,47,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,235.306365228287,964.8372254609131,990.0,0.1201017449097632,0.0091306365228287,989.8707676185674,0.25910309983553,,,,24.77443905781868,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.94275373383404,,,,41.94275373383404,1006.6260896120168,0.1475266081368091,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1983-11-24,1983-12-05,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1983,11,24,1983.11,1983,2,55,8,0.0250949504517587,6.144450185587061,0.0211548732505075,0.5,3,Normal,36,5,3,2,47,93.0,0.3201919053574729,197.4508154138741,197.4508154138741,,1,197.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.4508154138741,964.8618032616556,990.0,0.1221423372223197,0.0097450815413874,989.8681125812363,0.2760085431944912,,,,24.73030077638636,,,,,0.7898032616554963,,,,0.93,,,,0.97,,,,43.21276145128803,,,,43.21276145128803,1037.1062748309128,0.1487782411273749,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1983-11-25,1983-12-06,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1983,11,25,1983.11,1983,2,56,8,0.0255480222384333,5.243886419845467,0.01773412370031,0.5,3,Normal,36,5,3,2,47,93.0,0.3145135825000255,202.6947018337196,202.6947018337196,,1,202.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.6947018337196,964.8827788073348,990.0,0.1238838493174714,0.0105389403667439,989.8655772103156,0.290855461966071,,,,24.69194294101489,,,,,0.8107788073348782,,,,0.94,,,,0.97,,,,44.76785198635629,,,,44.76785198635629,1074.4284476725509,0.1513988979468795,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1983-11-26,1983-12-07,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1983,11,26,1983.11,1983,2,57,9,0.0255480222384333,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.3145135825000255,202.6947018337196,202.6947018337196,,1,202.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.6947018337196,964.8827788073348,990.0,0.1238838493174714,0.0105389403667439,989.8655772103156,0.290855461966071,,,,24.69194294101489,,,,,0.8107788073348782,,,,0.94,,,,0.97,,,,44.76785198635629,,,,44.76785198635629,1074.4284476725509,0.1513988979468795,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1983-11-27,1983-12-08,324.6,0.932332416103382,302.63510226715783,0.782,1983,11,27,1983.11,1983,2,58,9,0.0261476728358824,6.940400433438299,0.0229332300894544,0.5,3,Normal,36,5,3,2,47,93.0,0.3073007701462938,209.63510226715783,209.63510226715783,,1,209.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,253.63510226715783,964.9131755113358,990.0,0.1261887793507166,0.0119270204534315,989.8618842001956,0.3110993276164501,,,,24.6376093612436,,,,,0.8385404090686314,,,,0.94,,,,0.97,,,,46.19884998819239,,,,46.19884998819239,1108.7723997166174,0.1526552922714475,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1983-11-28,1983-12-09,328.6,0.9320842651067592,306.2828895140811,0.779,1983,11,28,1983.11,1983,2,59,9,0.0264628416540166,3.647787246923201,0.0119098629789944,0.5,3,Normal,36,5,3,2,47,93.0,0.303640860080512,213.28288951408103,213.28288951408103,,1,213.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,257.28288951408103,964.9314144475704,990.0,0.1274002216098424,0.0126565779028162,989.8599432004874,0.3220103856561028,,,,24.606518367260808,,,,,0.8531315580563241,,,,0.94,,,,0.98,,,,47.42737862159005,,,,47.42737862159005,1138.2570869181611,0.1548482799572439,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1983-11-29,1983-12-10,328.6,0.9320842651067592,306.2828895140811,0.779,1983,11,29,1983.11,1983,2,60,9,0.0264628416540166,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.303640860080512,213.28288951408103,213.28288951408103,,1,213.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,257.28288951408103,964.9314144475704,990.0,0.1274002216098424,0.0126565779028162,989.8599432004874,0.3220103856561028,,,,24.606518367260808,,,,,0.8531315580563241,,,,0.94,,,,0.98,,,,47.42737862159005,,,,47.42737862159005,1138.2570869181611,0.1548482799572439,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1983-11-30,1983-12-11,328.6,0.9320842651067592,306.2828895140811,0.779,1983,11,30,1983.11,1983,2,61,9,0.0264628416540166,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.303640860080512,213.28288951408103,213.28288951408103,,1,213.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,257.28288951408103,964.9314144475704,990.0,0.1274002216098424,0.0126565779028162,989.8599432004874,0.3220103856561028,,,,24.606518367260808,,,,,0.8531315580563241,,,,0.94,,,,0.98,,,,47.42737862159005,,,,47.42737862159005,1138.2570869181611,0.1548482799572439,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1983-12-01,1983-12-12,328.6,0.9320842651067592,306.2828895140811,0.779,1983,12,1,1983.12,1983,3,62,9,0.0264628416540166,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.3395553704126156,202.28288951408103,202.28288951408103,,1,202.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,249.28288951408103,964.9314144475704,990.0,0.1247433950415767,0.0104565779028162,989.8648000270556,0.2896755361995481,,,,24.64371004328561,,,,,0.8091315580563241,,,,0.94,,,,0.97,,,,44.5896264647403,,,,44.5896264647403,1070.1510351537672,0.145583145488414,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1983-12-02,1983-12-13,336.7,0.9331511800846664,314.19200233450715,0.767,1983,12,2,1983.12,1983,3,63,9,0.0271461890017014,7.909112820426117,0.0251728648777177,0.51,3,Normal,38,5,4,3,54,104.0,0.3310077889547154,210.19200233450715,210.19200233450715,,1,210.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,257.19200233450715,964.9709600116728,990.0,0.1273700376756665,0.0120384004669014,989.8605915618576,0.3127530124466001,,,,24.576878537738363,,,,,0.8407680093380286,,,,0.94,,,,0.97,,,,46.20739717778768,,,,46.20739717778768,1108.9775322669043,0.1470673882035755,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1983-12-03,1983-12-14,336.7,0.9331511800846664,314.19200233450715,0.767,1983,12,3,1983.12,1983,3,64,10,0.0271461890017014,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.3310077889547154,210.19200233450715,210.19200233450715,,1,210.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,257.19200233450715,964.9709600116728,990.0,0.1273700376756665,0.0120384004669014,989.8605915618576,0.3127530124466001,,,,24.576878537738363,,,,,0.8407680093380286,,,,0.94,,,,0.97,,,,46.20739717778768,,,,46.20739717778768,1108.9775322669043,0.1470673882035755,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1983-12-04,1983-12-15,340.8,0.936138774045134,319.03609419458166,0.76,1983,12,4,1983.12,1983,3,65,10,0.0275647185384118,4.84409186007457,0.0151835229562462,0.51,3,Normal,38,5,4,3,54,104.0,0.3259819245924252,215.0360941945817,215.0360941945817,,1,215.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,262.03609419458166,964.9951804709729,990.0,0.1289787766697872,0.0130072188389163,989.8580140044912,0.3273209465381277,,,,24.53551258698036,,,,,0.8601443767783269,,,,0.94,,,,0.98,,,,47.67925220275736,,,,47.67925220275736,1144.3020528661764,0.1494478307325237,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1983-12-05,1983-12-16,340.8,0.936138774045134,319.03609419458166,0.76,1983,12,5,1983.12,1983,3,66,10,0.0275647185384118,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.3259819245924252,215.0360941945817,215.0360941945817,,1,215.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,262.03609419458166,964.9951804709729,990.0,0.1289787766697872,0.0130072188389163,989.8580140044912,0.3273209465381277,,,,24.53551258698036,,,,,0.8601443767783269,,,,0.94,,,,0.98,,,,47.67925220275736,,,,47.67925220275736,1144.3020528661764,0.1494478307325237,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1983-12-06,1983-12-17,340.8,0.936138774045134,319.03609419458166,0.76,1983,12,6,1983.12,1983,3,67,10,0.0275647185384118,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.3259819245924252,215.0360941945817,215.0360941945817,,1,215.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,262.03609419458166,964.9951804709729,990.0,0.1289787766697872,0.0130072188389163,989.8580140044912,0.3273209465381277,,,,24.53551258698036,,,,,0.8601443767783269,,,,0.94,,,,0.98,,,,47.67925220275736,,,,47.67925220275736,1144.3020528661764,0.1494478307325237,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1983-12-07,1983-12-18,344.9,0.9311641633777772,321.15851994899526,0.757,1983,12,7,1983.12,1983,3,68,10,0.0277480961235931,2.1224257544135408,0.0066086546754251,0.51,3,Normal,38,5,4,3,54,104.0,0.3238276226223633,217.1585199489953,217.1585199489953,,1,217.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.15851994899526,965.0057925997452,990.0,0.1296836413114744,0.013431703989799,989.8568846546988,0.3338076446148605,,,,24.517284410338963,,,,,0.8686340797959811,,,,0.94,,,,0.98,,,,48.11407876186014,,,,48.11407876186014,1154.7378902846433,0.149814112885753,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1983-12-08,1983-12-19,344.9,0.9311641633777772,321.15851994899526,0.757,1983,12,8,1983.12,1983,3,69,10,0.0277480961235931,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.3238276226223633,217.1585199489953,217.1585199489953,,1,217.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.15851994899526,965.0057925997452,990.0,0.1296836413114744,0.013431703989799,989.8568846546988,0.3338076446148605,,,,24.517284410338963,,,,,0.8686340797959811,,,,0.94,,,,0.98,,,,48.11407876186014,,,,48.11407876186014,1154.7378902846433,0.149814112885753,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1983-12-09,1983-12-20,357.5,0.9286496375460918,331.9922454227278,0.742,1983,12,9,1983.12,1983,3,70,10,0.0286841300045236,10.833725473732557,0.0326324654358655,0.51,3,Normal,38,5,4,3,54,104.0,0.3132603289199606,227.99224542272785,227.99224542272785,,1,227.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0155984490845455,989.851119993395,0.3679037444728493,,,,24.423255021808487,,,,,0.9119689816909112,,,,0.94,,,,0.98,,,,50.32068643568851,,,,50.32068643568851,1207.696474456524,0.1515718729261729,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1983-12-10,1983-12-21,379.1,0.9160644915741682,347.2800487557672,0.716,1983,12,10,1983.12,1983,3,71,11,0.0300049962124982,15.287803333039394,0.0440215422331701,0.51,3,Normal,38,5,4,3,54,104.0,0.2994701261204338,243.2800487557672,243.2800487557672,,1,243.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.28004875576715,965.1364002437788,990.0,0.138358687778668,0.0186560097511534,989.8429853024702,0.4188211723860148,,,,24.2877638863054,,,,,0.9731201950230688,,,,0.94,,,,0.98,,,,53.39701294761564,,,,53.39701294761564,1281.5283107427754,0.1537577904026623,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1983-12-11,1983-12-22,366.1,0.9210529813564018,337.1974964745787,0.732,1983,12,11,1983.12,1983,3,72,11,0.0291338636954036,10.082552281188498,0.0299010294756106,0.67,3,Normal,38,5,4,3,54,104.0,0.3084245911886257,233.1974964745787,233.1974964745787,,1,233.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,280.1974964745787,965.0859874823728,990.0,0.1350102386815944,0.0166394992949157,989.8483502620236,0.3848718842528423,,,,24.377490895397788,,,,,0.9327899858983149,,,,0.94,,,,0.98,,,,51.37310593503581,,,,51.37310593503581,1232.9545424408593,0.1523531653471479,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1983-12-12,1983-12-23,370.4,0.9221297088191446,341.5568441466111,0.728,1983,12,12,1983.12,1983,3,73,11,0.0295105113342672,4.3593476720324125,0.0127631688450698,0.67,3,Normal,38,5,4,3,54,104.0,0.3044881160553136,237.5568441466112,237.5568441466112,,1,237.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0175113688293222,989.8460306386496,0.3993752398410025,,,,24.33887117807557,,,,,0.9502273765864444,,,,0.94,,,,0.98,,,,52.250555972963646,,,,52.250555972963646,1254.0133433511276,0.1529776283754847,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1983-12-13,1983-12-24,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1983,12,13,1983.12,1983,3,74,11,0.0314996948548937,23.02295741465889,0.0631492949309473,0.67,3,Normal,38,5,4,3,54,104.0,0.2852599062115681,260.57980156127,260.57980156127,,1,260.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0221159603122539,989.8337800465494,0.480397153914364,,,,24.130483884828696,,,,,1.04231920624508,,,,0.95,,,,0.98,,,,57.42823491281607,,,,57.42823491281607,1378.2776379075858,0.1575189702415943,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
