Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1983-12-14,1983-12-25,429.5,0.9173739538957784,394.0121131982369,0.665,1983,12,14,1983.12,1983,3,75,11,0.0340426465803276,29.43231163696686,0.0746990020130644,0.67,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1983-12-15,1983-12-26,458.6,0.92069814088752,422.23216741101686,0.636,1983,12,15,1983.12,1983,3,76,11,0.0364808592643118,28.22005421277993,0.066835396236662,0.67,3,Normal,38,5,4,3,54,104.0,0.2463099877910591,318.2321674110168,318.2321674110168,,2,159.1160837055084,159.1160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.23216741101686,965.5000447533496,990.0,0.1632505353025517,0.0336464334822033,989.8031030312152,0.1791995592416086,0.1791995592416086,,,24.123858718624103,24.123858718624103,,,,0.6364643348220336,0.6364643348220336,,,0.92,0.92,,,0.97,0.97,,,33.603880094753535,33.603880094753535,,,67.20776018950707,1612.9862445481697,0.1591725249205954,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1983-12-16,1983-12-27,494.2,0.914143919554834,451.76992504399885,0.604,1983,12,16,1983.12,1983,3,77,11,0.0390329215238015,29.53775763298211,0.0653823019097726,0.67,3,Normal,38,5,4,3,54,104.0,0.2302056738059117,347.76992504399885,347.76992504399885,,2,173.88496252199948,173.88496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,394.76992504399885,965.632964662698,990.0,0.1730601227083391,0.0395539850087997,989.7873858922828,0.2140530402085053,0.2140530402085053,,,23.94036818937645,23.94036818937645,,,,0.6955398500879978,0.6955398500879978,,,0.93,0.93,,,0.97,0.97,,,36.83973873940732,36.83973873940732,,,73.67947747881462,1768.3074594915508,0.1630907092180578,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1983-12-17,1983-12-28,526.0,0.9149513144007492,481.26439137479406,0.58,1983,12,17,1983.12,1983,3,78,12,0.0415812434147822,29.49446633079515,0.061285370078057,0.67,3,Normal,38,5,4,3,54,104.0,0.2160974338926479,377.26439137479406,377.26439137479406,,2,188.63219568739703,188.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,424.26439137479406,965.7656897611864,990.0,0.1828553329288983,0.0454528782749588,989.771691788796,0.2519111115299375,0.2519111115299375,,,23.754090916079672,23.754090916079672,,,,0.7545287827495881,0.7545287827495881,,,0.93,0.93,,,0.97,0.97,,,39.65317115187063,39.65317115187063,,,79.30634230374126,1903.3522152897904,0.1647874717620234,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1983-12-18,1983-12-29,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1983,12,18,1983.12,1983,3,79,12,0.0419289477192565,4.024355375860864,0.0082927028553757,0.67,3,Normal,38,5,4,3,54,104.0,0.2143054020855669,381.2887467506549,381.2887467506549,,2,190.64437337532743,190.64437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.2887467506549,965.783799360378,990.0,0.1841918347142396,0.0462577493501309,989.7695504159356,0.2573133689910269,0.2573133689910269,,,23.728437686566643,23.728437686566643,,,,0.7625774935013099,0.7625774935013099,,,0.93,0.93,,,0.97,0.97,,,40.03287928172894,40.03287928172894,,,80.06575856345788,1921.5782055229888,0.1649858132906516,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1983-12-19,1983-12-30,473.6,0.9185589519257016,435.0295196320124,0.621,1983,12,19,1983.12,1983,3,80,12,0.0375865504962058,50.259227118642514,0.1155306130976039,0.67,3,Normal,38,5,4,3,54,104.0,0.2390642365786411,331.02951963201235,331.02951963201235,,2,165.51475981600618,165.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.0295196320124,965.557632838344,990.0,0.1675005784755759,0.0362059039264024,989.796293517598,0.1939239912864948,0.1939239912864948,,,24.044736687967443,24.044736687967443,,,,0.6620590392640249,0.6620590392640249,,,0.92,0.92,,,0.97,0.97,,,34.84057570348146,34.84057570348146,,,69.68115140696293,1672.3476337671102,0.1601756852406374,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1983-12-20,1983-12-31,473.6,0.9185589519257016,435.0295196320124,0.621,1983,12,20,1983.12,1983,3,81,12,0.0375865504962058,0.0,0.0,0.67,3,Normal,38,5,4,3,54,104.0,0.2390642365786411,331.02951963201235,331.02951963201235,,2,165.51475981600618,165.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.0295196320124,965.557632838344,990.0,0.1675005784755759,0.0362059039264024,989.796293517598,0.1939239912864948,0.1939239912864948,,,24.044736687967443,24.044736687967443,,,,0.6620590392640249,0.6620590392640249,,,0.92,0.92,,,0.97,0.97,,,34.84057570348146,34.84057570348146,,,69.68115140696293,1672.3476337671102,0.1601756852406374,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1983-12-21,1984-01-01,473.6,0.9185589519257016,435.0295196320124,0.621,1983,12,21,1983.12,1983,3,82,12,0.0375865504962058,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2712459607334581,317.02951963201235,317.02951963201235,,2,158.51475981600618,158.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.0295196320124,965.557632838344,990.0,0.1651758552283436,0.0334059039264024,989.8014182408452,0.1778453606917777,0.1778453606917777,,,24.065940041809423,24.065940041809423,,,,0.6340590392640248,0.6340590392640248,,,0.92,0.92,,,0.97,0.97,,,33.39651167389512,33.39651167389512,,,66.79302334779024,1603.0325603469655,0.1535367609174887,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1983-12-22,1984-01-02,478.7,0.9159706436305068,438.4751471059236,0.616,1983,12,22,1983.12,1983,3,83,12,0.0378842527099518,3.445627473911202,0.0078582047275733,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2691144544424873,320.4751471059236,320.4751471059236,,2,160.2375735529618,160.2375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,374.4751471059236,965.5731381619768,990.0,0.1663201595554727,0.0340950294211847,989.7995848110234,0.1817387498338376,0.1817387498338376,,,24.044707899212856,24.044707899212856,,,,0.6409502942118472,0.6409502942118472,,,0.92,0.92,,,0.97,0.97,,,33.7296965773476,33.7296965773476,,,67.4593931546952,1619.0254357126848,0.153849981235992,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1983-12-23,1984-01-03,478.7,0.9159706436305068,438.4751471059236,0.616,1983,12,23,1983.12,1983,3,84,12,0.0378842527099518,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2691144544424873,320.4751471059236,320.4751471059236,,2,160.2375735529618,160.2375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,374.4751471059236,965.5731381619768,990.0,0.1663201595554727,0.0340950294211847,989.7995848110234,0.1817387498338376,0.1817387498338376,,,24.044707899212856,24.044707899212856,,,,0.6409502942118472,0.6409502942118472,,,0.92,0.92,,,0.97,0.97,,,33.7296965773476,33.7296965773476,,,67.4593931546952,1619.0254357126848,0.153849981235992,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1983-12-24,1984-01-04,478.7,0.9159706436305068,438.4751471059236,0.616,1983,12,24,1983.12,1983,3,85,13,0.0378842527099518,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2691144544424873,320.4751471059236,320.4751471059236,,2,160.2375735529618,160.2375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,374.4751471059236,965.5731381619768,990.0,0.1663201595554727,0.0340950294211847,989.7995848110234,0.1817387498338376,0.1817387498338376,,,24.044707899212856,24.044707899212856,,,,0.6409502942118472,0.6409502942118472,,,0.92,0.92,,,0.97,0.97,,,33.7296965773476,33.7296965773476,,,67.4593931546952,1619.0254357126848,0.153849981235992,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1983-12-25,1984-01-05,489.0,0.9132865993695144,446.5971470916925,0.608,1983,12,25,1983.12,1983,3,86,13,0.0385859935087222,8.121999985768866,0.0181864126062169,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2642202279356992,328.5971470916925,328.5971470916925,,2,164.29857354584624,164.29857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,382.5971470916925,965.6096871619128,990.0,0.1690175027241783,0.0357194294183384,989.7952630678576,0.1910810955569134,0.1910810955569134,,,23.994494810388,23.994494810388,,,,0.6571942941833849,0.6571942941833849,,,0.92,0.92,,,0.97,0.97,,,34.512305524209864,34.512305524209864,,,69.02461104841971,1656.590665162073,0.1545567666473427,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1983-12-26,1984-01-06,489.0,0.9132865993695144,446.5971470916925,0.608,1983,12,26,1983.12,1983,3,87,13,0.0385859935087222,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2642202279356992,328.5971470916925,328.5971470916925,,2,164.29857354584624,164.29857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,382.5971470916925,965.6096871619128,990.0,0.1690175027241783,0.0357194294183384,989.7952630678576,0.1910810955569134,0.1910810955569134,,,23.994494810388,23.994494810388,,,,0.6571942941833849,0.6571942941833849,,,0.92,0.92,,,0.97,0.97,,,34.512305524209864,34.512305524209864,,,69.02461104841971,1656.590665162073,0.1545567666473427,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1983-12-27,1984-01-07,494.2,0.914143919554834,451.76992504399885,0.604,1983,12,27,1983.12,1983,3,88,13,0.0390329215238015,5.172777952306434,0.0114500272496064,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2611948991259383,333.76992504399885,333.76992504399885,,2,166.88496252199948,166.88496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.76992504399885,965.632964662698,990.0,0.1707353994611066,0.0367539850087997,989.79251061553,0.1971517860918432,0.1971517860918432,,,23.96239416674026,23.96239416674026,,,,0.6675398500879978,0.6675398500879978,,,0.92,0.92,,,0.97,0.97,,,35.00869985166489,35.00869985166489,,,70.01739970332977,1680.4175928799143,0.1549846411234891,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1983-12-28,1984-01-08,504.6,0.9137807140222334,461.093748295619,0.595,1983,12,28,1983.12,1983,3,89,13,0.0398384998527414,9.32382325162007,0.0202211009932026,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2559132506918033,343.09374829561904,343.09374829561904,,2,171.54687414780952,171.54687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,397.093748295619,965.6749218673305,990.0,0.1738318721276963,0.0386187496591238,989.7875493782132,0.2083312902283186,0.2083312902283186,,,23.90429622065461,23.90429622065461,,,,0.6861874965912379,0.6861874965912379,,,0.92,0.92,,,0.97,0.97,,,35.89941237759078,35.89941237759078,,,71.79882475518156,1723.171794124357,0.1557141579572002,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1983-12-29,1984-01-09,509.9,0.9199426161588228,469.07873997938367,0.593,1983,12,29,1983.12,1983,3,90,13,0.0405284031342187,7.98499168376469,0.0170227106948305,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2515569134623031,351.07873997938367,351.07873997938367,,2,175.53936998969183,175.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,405.07873997938367,965.7108543299072,990.0,0.1764837143842971,0.0402157479958767,989.78330053762,0.2181480606989435,0.2181480606989435,,,23.854298147013747,23.854298147013747,,,,0.7021574799587673,0.7021574799587673,,,0.93,0.93,,,0.97,0.97,,,37.056540184197786,37.056540184197786,,,74.11308036839557,1778.7139288414935,0.1579970995309932,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1983-12-30,1984-01-10,515.2,0.9212508629448248,474.62844458917374,0.585,1983,12,30,1983.12,1983,3,91,13,0.0410078976125046,5.549704609790069,0.0116927349657556,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2486155251443848,356.62844458917374,356.62844458917374,,2,178.31422229458687,178.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.62844458917374,965.7358280006512,990.0,0.1783267897159617,0.0413256889178347,989.7803475213664,0.2251027069333913,0.2251027069333913,,,23.819416813781576,23.819416813781576,,,,0.7132568891783475,0.7132568891783475,,,0.93,0.93,,,0.97,0.97,,,37.58727125526853,37.58727125526853,,,75.17454251053707,1804.1890202528891,0.1583860878283564,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1983-12-31,1984-01-11,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1983,12,31,1983.12,1983,3,92,14,0.0419289477192565,10.660302161481184,0.021966926356441,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2431542062124702,367.2887467506549,367.2887467506549,,2,183.64437337532743,183.64437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,421.2887467506549,965.783799360378,990.0,0.1818671114670071,0.0434577493501309,989.7746751391828,0.2387649999756999,0.2387649999756999,,,23.75211077882924,23.75211077882924,,,,0.7345774935013099,0.7345774935013099,,,0.93,0.93,,,0.97,0.97,,,38.60144186316855,38.60144186316855,,,77.20288372633709,1852.8692094320904,0.1590864907609418,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1984-01-01,1984-01-12,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1984,1,1,1984.01,1983,4,93,14,0.0419289477192565,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.247275463944885,365.2887467506549,365.2887467506549,,2,182.64437337532743,182.64437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,416.2887467506549,965.783799360378,990.0,0.1802065948618411,0.0430577493501309,989.776735655788,0.2361713929735103,0.2361713929735103,,,23.756764902436608,23.756764902436608,,,,0.7305774935013098,0.7305774935013098,,,0.93,0.93,,,0.97,0.97,,,38.39876775868381,38.39876775868381,,,76.79753551736762,1843.1408524168228,0.1582512185406738,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1984-01-02,1984-01-13,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1984,1,2,1984.01,1983,4,94,14,0.0425565906621026,7.264385912569878,0.0147484310439596,0.6,3,Normal,41,6,4,3,66,120.0,0.2436285388160307,372.5531326632248,372.5531326632248,,2,186.2765663316124,186.2765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,423.5531326632248,965.8164890969844,990.0,0.1826191215486724,0.0445106265326449,989.7728702519188,0.2456589896998967,0.2456589896998967,,,23.71072216523431,23.71072216523431,,,,0.7451062653264496,0.7451062653264496,,,0.93,0.93,,,0.97,0.97,,,39.08649212110475,39.08649212110475,,,78.1729842422095,1876.151621813028,0.1587097493818174,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710585,0.57
1984-01-03,1984-01-14,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1984,1,3,1984.01,1983,4,95,14,0.0429331942800174,4.358838170310322,0.0087718518090813,0.6,3,Normal,41,6,4,3,66,120.0,0.2414914653770735,376.9119708335352,376.9119708335352,,2,188.4559854167676,188.4559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,427.9119708335352,965.8361038687508,990.0,0.1840667061808788,0.045382394166707,989.7705508996524,0.2514407324799996,0.2514407324799996,,,23.68300629842154,23.68300629842154,,,,0.7538239416670702,0.7538239416670702,,,0.93,0.93,,,0.97,0.97,,,39.49757714445328,39.49757714445328,,,78.99515428890655,1895.8837029337567,0.1589721297243004,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1984-01-04,1984-01-15,553.5,0.9084075021595168,502.8035524452925,0.56,1984,1,4,1984.01,1983,4,96,14,0.0434422269312732,5.891581611757374,0.0117174621839976,0.6,3,Normal,41,6,4,3,66,120.0,0.2386617982637594,382.8035524452925,382.8035524452925,,2,191.40177622264625,191.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,433.8035524452925,965.8626159860036,990.0,0.1860233200002816,0.0465607104890585,989.7674159695108,0.2593615559258274,0.2593615559258274,,,23.64543842758108,23.64543842758108,,,,0.7656071048905849,0.7656071048905849,,,0.93,0.93,,,0.97,0.97,,,40.05133760844284,40.05133760844284,,,80.10267521688567,1922.464205205256,0.1593120709416651,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1984-01-05,1984-01-16,559.1,0.9068376142103768,507.01291010502166,0.556,1984,1,5,1984.01,1983,4,97,14,0.0438059154330738,4.209357659729164,0.0083022691845405,0.6,3,Normal,41,6,4,3,66,120.0,0.2366803637705072,387.01291010502166,387.01291010502166,,2,193.50645505251083,193.50645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,438.01291010502166,965.8815580954724,990.0,0.1874212616584942,0.0474025820210043,989.7651761563204,0.2650953656813344,0.2650953656813344,,,23.61852269516655,23.61852269516655,,,,0.7740258202100433,0.7740258202100433,,,0.93,0.93,,,0.97,0.97,,,40.4456553485192,40.4456553485192,,,80.8913106970384,1941.3914567289212,0.1595448736804014,55.71305354678754,110.82691046906272,164.64248668860756,215.27755427081485,0.555
1984-01-06,1984-01-17,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1984,1,6,1984.01,1983,4,98,14,0.0442528096023254,5.172386218189104,0.0100986620571104,0.6,3,Normal,41,6,4,3,66,120.0,0.2342902087612348,392.1852963232108,392.1852963232108,,2,196.0926481616053,196.0926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.1852963232108,965.9048338334544,990.0,0.1891390282992212,0.0484370592646421,989.762423912436,0.272226135522556,0.272226135522556,,,23.58536394345917,23.58536394345917,,,,0.7843705926464215,0.7843705926464215,,,0.93,0.93,,,0.97,0.97,,,40.92866544905123,40.92866544905123,,,81.85733089810246,1964.575941554459,0.1598197595396159,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1984-01-07,1984-01-18,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1984,1,7,1984.01,1983,4,99,15,0.0442528096023254,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.2342902087612348,392.1852963232108,392.1852963232108,,2,196.0926481616053,196.0926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.1852963232108,965.9048338334544,990.0,0.1891390282992212,0.0484370592646421,989.762423912436,0.272226135522556,0.272226135522556,,,23.58536394345917,23.58536394345917,,,,0.7843705926464215,0.7843705926464215,,,0.93,0.93,,,0.97,0.97,,,40.92866544905123,40.92866544905123,,,81.85733089810246,1964.575941554459,0.1598197595396159,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1984-01-08,1984-01-19,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1984,1,8,1984.01,1983,4,100,15,0.0442528096023254,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.2342902087612348,392.1852963232108,392.1852963232108,,2,196.0926481616053,196.0926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.1852963232108,965.9048338334544,990.0,0.1891390282992212,0.0484370592646421,989.762423912436,0.272226135522556,0.272226135522556,,,23.58536394345917,23.58536394345917,,,,0.7843705926464215,0.7843705926464215,,,0.93,0.93,,,0.97,0.97,,,40.92866544905123,40.92866544905123,,,81.85733089810246,1964.575941554459,0.1598197595396159,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1984-01-09,1984-01-20,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1984,1,9,1984.01,1983,4,101,15,0.0445309142177876,3.218803419701999,0.0062452033682067,0.6,3,Normal,41,6,4,3,66,120.0,0.2328270187603413,395.4040997429128,395.4040997429128,,2,197.7020498714564,197.7020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,446.4040997429128,965.9193184488432,990.0,0.1902080036046573,0.0490808199485825,989.7607111764466,0.2767110533042368,0.2767110533042368,,,23.56468167429941,23.56468167429941,,,,0.7908081994858255,0.7908081994858255,,,0.93,0.93,,,0.97,0.97,,,41.22839610789666,41.22839610789666,,,82.45679221579331,1978.9630131790395,0.1599847425678673,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1984-01-10,1984-01-21,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1984,1,10,1984.01,1983,4,102,15,0.0445309142177876,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.2328270187603413,395.4040997429128,395.4040997429128,,2,197.7020498714564,197.7020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,446.4040997429128,965.9193184488432,990.0,0.1902080036046573,0.0490808199485825,989.7607111764466,0.2767110533042368,0.2767110533042368,,,23.56468167429941,23.56468167429941,,,,0.7908081994858255,0.7908081994858255,,,0.93,0.93,,,0.97,0.97,,,41.22839610789666,41.22839610789666,,,82.45679221579331,1978.9630131790395,0.1599847425678673,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1984-01-11,1984-01-22,576.1,0.911538398058414,525.1372711214524,0.544,1984,1,11,1984.01,1983,4,103,15,0.0453718602248934,9.73317137853951,0.0185345278535532,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1732880239211849,434.13727112145233,434.13727112145233,,2,217.06863556072608,217.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,477.13727112145233,965.9631177200464,990.0,0.2004145918853531,0.0568274542242904,989.7427579538904,0.333531651487833,0.333531651487833,,,23.446108582356075,23.446108582356075,,,,0.8682745422429046,0.8682745422429046,,,0.94,0.94,,,0.98,0.98,,,45.99289903658128,45.99289903658128,,,91.98579807316256,2207.6591537559016,0.1751652437023239,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1984-01-12,1984-01-23,576.1,0.911538398058414,525.1372711214524,0.544,1984,1,12,1984.01,1983,4,104,15,0.0453718602248934,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1732880239211849,434.13727112145233,434.13727112145233,,2,217.06863556072608,217.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,477.13727112145233,965.9631177200464,990.0,0.2004145918853531,0.0568274542242904,989.7427579538904,0.333531651487833,0.333531651487833,,,23.446108582356075,23.446108582356075,,,,0.8682745422429046,0.8682745422429046,,,0.94,0.94,,,0.98,0.98,,,45.99289903658128,45.99289903658128,,,91.98579807316256,2207.6591537559016,0.1751652437023239,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1984-01-13,1984-01-24,581.8,0.9130898541596396,531.2356771500782,0.54,1984,1,13,1984.01,1983,4,105,15,0.0458987625057667,6.098406028625959,0.0114796620237219,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1712987359738111,440.2356771500783,440.2356771500783,,2,220.11783857503917,220.11783857503917,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.2356771500783,965.9905605471752,990.0,0.2024398927804687,0.0580471354300156,989.7395129717896,0.3429576803564881,0.3429576803564881,,,23.405994744257747,23.405994744257747,,,,0.8804713543001564,0.8804713543001564,,,0.94,0.94,,,0.98,0.98,,,46.55917534508121,46.55917534508121,,,93.11835069016242,2234.840416563897,0.1752863271339656,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1984-01-14,1984-01-25,587.6,0.9136493485893028,536.8603572310743,0.537,1984,1,14,1984.01,1983,4,106,16,0.0463847348647648,5.624680080996085,0.0104769890442387,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1695040409937215,445.8603572310743,445.8603572310743,,2,222.9301786155372,222.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.8603572310743,966.0158716075398,990.0,0.2043078677151169,0.0591720714462148,989.7365200608386,0.3517672148296201,0.3517672148296201,,,23.36888123846923,23.36888123846923,,,,0.8917207144621486,0.8917207144621486,,,0.94,0.94,,,0.98,0.98,,,47.07927021536254,47.07927021536254,,,94.15854043072508,2259.8049703374013,0.1753873966711935,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
1984-01-15,1984-01-26,587.6,0.9136493485893028,536.8603572310743,0.537,1984,1,15,1984.01,1983,4,107,16,0.0463847348647648,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1695040409937215,445.8603572310743,445.8603572310743,,2,222.9301786155372,222.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.8603572310743,966.0158716075398,990.0,0.2043078677151169,0.0591720714462148,989.7365200608386,0.3517672148296201,0.3517672148296201,,,23.36888123846923,23.36888123846923,,,,0.8917207144621486,0.8917207144621486,,,0.94,0.94,,,0.98,0.98,,,47.07927021536254,47.07927021536254,,,94.15854043072508,2259.8049703374013,0.1753873966711935,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
1984-01-16,1984-01-27,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1984,1,16,1984.01,1983,4,108,16,0.0468847977272627,5.787764612244246,0.0106657783916837,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1676961484559876,451.64812184331856,451.64812184331856,,2,225.82406092165928,225.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.64812184331856,966.0419165482948,990.0,0.2062300035642017,0.0603296243686637,989.7334403720672,0.3609480991639839,0.3609480991639839,,,23.33057572460819,23.33057572460819,,,,0.9032962436866372,0.9032962436866372,,,0.94,0.94,,,0.98,0.98,,,47.61223906108138,47.61223906108138,,,95.22447812216276,2285.387474931906,0.1754810793386609,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1984-01-17,1984-01-28,587.6,0.9136493485893028,536.8603572310743,0.537,1984,1,17,1984.01,1983,4,109,16,0.0463847348647648,5.787764612244246,0.010780763627427,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1695040409937215,445.8603572310743,445.8603572310743,,2,222.9301786155372,222.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.8603572310743,966.0158716075398,990.0,0.2043078677151169,0.0591720714462148,989.7365200608386,0.3517672148296201,0.3517672148296201,,,23.36888123846923,23.36888123846923,,,,0.8917207144621486,0.8917207144621486,,,0.94,0.94,,,0.98,0.98,,,47.07927021536254,47.07927021536254,,,94.15854043072508,2259.8049703374013,0.1753873966711935,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
1984-01-18,1984-01-29,605.1,0.916570131514196,554.61658657924,0.528,1984,1,18,1984.01,1983,4,110,16,0.0479188730804463,17.756229348165675,0.0320153233383848,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1640773143141446,463.6165865792401,463.6165865792401,,2,231.80829328962,231.80829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,506.6165865792401,966.0957746396066,990.0,0.2103574414952115,0.062723317315848,989.7269192411889,0.3803061281703092,0.3803061281703092,,,23.25083847341196,23.25083847341196,,,,0.92723317315848,0.92723317315848,,,0.94,0.94,,,0.98,0.98,,,48.70690401983791,48.70690401983791,,,97.4138080396758,2337.9313929522195,0.1756417142886114,55.37817621228815,110.13634421489728,163.55467619104525,213.7039507141394,0.53
1984-01-19,1984-01-30,623.0,0.9151901352719296,570.1634542744123,0.518,1984,1,19,1984.01,1983,4,111,16,0.0492621224493092,15.546867695172182,0.0272673872353973,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1596033546481969,479.1634542744122,479.1634542744122,,2,239.5817271372061,239.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,522.1634542744122,966.1657355442348,990.0,0.2193701184199489,0.0658326908548824,989.7147971907252,0.4062026851719618,0.4062026851719618,,,23.142858961318296,23.142858961318296,,,,0.9583269085488244,0.9583269085488244,,,0.94,0.94,,,0.98,0.98,,,50.106450265108535,50.106450265108535,,,100.21290053021708,2405.109612725209,0.1757617044357001,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1984-01-20,1984-01-31,629.1,0.9159051323325568,576.1959187504116,0.513,1984,1,20,1984.01,1983,4,112,16,0.0497833273800355,6.032464475999291,0.0104694675538171,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1579323925052272,485.19591875041147,485.19591875041147,,2,242.59795937520573,242.59795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,528.1959187504116,966.1928816343768,990.0,0.2228671992756008,0.0670391837500823,989.7100936169744,0.4164794752246501,0.4164794752246501,,,23.100732507372825,23.100732507372825,,,,0.9703918375008228,0.9703918375008228,,,0.94,0.94,,,0.98,0.98,,,50.64491323086963,50.64491323086963,,,101.28982646173928,2430.9558350817424,0.1757906003246347,55.22251616996005,109.815728857286,163.05055395760974,212.9768268930966,0.515
1984-01-21,1984-02-01,635.1,0.9262821612419124,588.2818006047386,0.51,1984,1,21,1984.01,1983,4,113,17,0.0508275475722494,12.085881854327114,0.0205443748929562,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1546877702258583,497.2818006047386,497.2818006047386,,2,248.6409003023693,248.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,540.2818006047386,966.2472681027213,990.0,0.2298735075969498,0.0694563601209477,989.700670132282,0.4374530535090034,0.4374530535090034,,,23.015948976051828,23.015948976051828,,,,0.9945636012094772,0.9945636012094772,,,0.94,0.94,,,0.98,0.98,,,51.7159363688592,51.7159363688592,,,103.4318727377184,2482.3649457052416,0.1758202831217846,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1984-01-22,1984-02-02,635.1,0.9262821612419124,588.2818006047386,0.51,1984,1,22,1984.01,1983,4,114,17,0.0508275475722494,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1546877702258583,497.2818006047386,497.2818006047386,,2,248.6409003023693,248.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,540.2818006047386,966.2472681027213,990.0,0.2298735075969498,0.0694563601209477,989.700670132282,0.4374530535090034,0.4374530535090034,,,23.015948976051828,23.015948976051828,,,,0.9945636012094772,0.9945636012094772,,,0.94,0.94,,,0.98,0.98,,,51.7159363688592,51.7159363688592,,,103.4318727377184,2482.3649457052416,0.1758202831217846,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1984-01-23,1984-02-03,647.4,0.9259818232602344,599.4806323786758,0.502,1984,1,23,1984.01,1983,4,115,17,0.0517951266375175,11.198831773937172,0.0186808900389348,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.151798064999901,508.48063237867575,508.48063237867575,,2,254.24031618933788,254.24031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,551.4806323786759,966.297662845704,990.0,0.2363655839876381,0.0733922529514703,989.6902421630608,0.4573449008382772,0.4573449008382772,,,22.935234416518604,22.935234416518604,,,,1.0169612647573516,1.0169612647573516,,,0.94,0.94,,,0.98,0.98,,,52.69513724592296,52.69513724592296,,,105.39027449184591,2529.3665878043016,0.1758026344798971,55.05281930753031,109.46645378583835,162.50198549592457,212.18701837367,0.5
1984-01-24,1984-02-04,659.8,0.9278151351337496,612.1724261612478,0.496,1984,1,24,1984.01,1983,4,116,17,0.0528916976203318,12.691793782572176,0.0207323839496637,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1486509292335069,521.1724261612478,521.1724261612478,,2,260.586213080624,260.586213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,564.1724261612478,966.3486897046448,990.0,0.2437231456007234,0.0784689704644991,989.6778078839347,0.4804207537260311,0.4804207537260311,,,22.84869742556379,22.84869742556379,,,,1.042344852322496,1.042344852322496,,,0.95,0.95,,,0.98,0.98,,,54.37904415596469,54.37904415596469,,,108.75808831192936,2610.1941194863048,0.1776592405409684,54.967844139115314,109.29165021385414,162.22767273751091,211.79260908322277,0.495
1984-01-25,1984-02-05,672.3,0.936547460113998,629.6408574346407,0.488,1984,1,25,1984.01,1983,4,117,17,0.0544009700823529,17.468431273392866,0.0277434843484663,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346407,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.729024478980698,22.729024478980698,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615916,2683.55202518782,0.1775848349037069,54.85170680901101,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1984-01-26,1984-02-06,685.0,0.929300738500987,636.5710058731761,0.484,1984,1,26,1984.01,1983,4,118,17,0.0549997349074424,6.930148438535298,0.0108866856557962,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1429534162888498,545.5710058731761,545.5710058731761,,2,272.78550293658805,272.78550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,588.5710058731761,966.4462840234928,990.0,0.2578672497815513,0.0882284023492704,989.6539043478692,0.5263697381941868,0.5263697381941868,,,22.68125058618235,22.68125058618235,,,,1.0911420117463522,1.0911420117463522,,,0.95,0.95,,,0.98,0.98,,,56.50761419257601,56.50761419257601,,,113.015228385152,2712.3654812436484,0.1775375053881546,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1984-01-27,1984-02-07,691.4,0.9313799209999172,643.9560773793427,0.479,1984,1,27,1984.01,1983,4,119,17,0.0556378050855752,7.385071506166582,0.0114682845081935,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.141313985839431,552.9560773793427,552.9560773793427,,3,184.3186924597809,184.3186924597809,184.3186924597809,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,595.9560773793427,966.4758243095172,990.0,0.2621484506546914,0.091182430951737,989.6466691183936,0.2405218444325393,0.2405218444325393,0.2405218444325393,,22.93032296444373,22.93032296444373,22.93032296444373,,,0.7372747698391235,0.7372747698391235,0.7372747698391235,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.40272487803633,37.40272487803633,37.40272487803633,,112.208174634109,2692.9961912186154,0.1742481802342075,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1984-01-28,1984-02-08,697.9,0.9291923360502586,648.4833313294755,0.477,1984,1,28,1984.01,1983,4,120,18,0.0560289598268666,4.527253950132831,0.0069812957888236,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1403274311051883,557.4833313294755,557.4833313294755,,3,185.8277771098252,185.8277771098252,185.8277771098252,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,600.4833313294755,966.4939333253176,990.0,0.2647729456982466,0.0929933325317902,989.64223372177,0.2444766847924283,0.2444766847924283,0.2444766847924283,,22.90382371165968,22.90382371165968,22.90382371165968,,,0.7433111084393007,0.7433111084393007,0.7433111084393007,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.66537662123685,37.66537662123685,37.66537662123685,,112.99612986371056,2711.907116729053,0.1742467761384918,54.72507400125486,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1984-01-29,1984-02-09,710.9,0.9311866496775344,661.9805892557591,0.472,1984,1,29,1984.01,1983,4,121,18,0.0571951229116975,13.497257926283623,0.0203892049787413,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1374662663482444,570.9805892557591,570.9805892557591,,3,190.32686308525305,190.32686308525305,190.32686308525305,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,613.9805892557591,966.547922357023,990.0,0.2725974430468169,0.0983922357023036,989.6290103212508,0.2564571459516238,0.2564571459516238,0.2564571459516238,,22.824630818276265,22.824630818276265,22.824630818276265,,,0.7613074523410122,0.7613074523410122,0.7613074523410122,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.443909092771904,38.443909092771904,38.443909092771904,,115.33172727831573,2767.961454679577,0.1742222191257586,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1984-01-30,1984-02-10,710.9,0.9311866496775344,661.9805892557591,0.472,1984,1,30,1984.01,1983,4,122,18,0.0571951229116975,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1374662663482444,570.9805892557591,570.9805892557591,,3,190.32686308525305,190.32686308525305,190.32686308525305,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,613.9805892557591,966.547922357023,990.0,0.2725974430468169,0.0983922357023036,989.6290103212508,0.2564571459516238,0.2564571459516238,0.2564571459516238,,22.824630818276265,22.824630818276265,22.824630818276265,,,0.7613074523410122,0.7613074523410122,0.7613074523410122,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.443909092771904,38.443909092771904,38.443909092771904,,115.33172727831573,2767.961454679577,0.1742222191257586,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1984-01-31,1984-02-11,717.4,0.9306410252283802,667.6418714988399,0.4679999999999999,1984,1,31,1984.01,1983,4,123,18,0.0576842576974997,5.661282243080791,0.0084795194620902,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1363006184673636,576.6418714988399,576.6418714988399,,3,192.21395716628,192.21395716628,192.21395716628,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,619.6418714988399,966.5705674859952,990.0,0.2758793457964289,0.1006567485995359,989.623463905604,0.2615668240997554,0.2615668240997554,0.2615668240997554,,22.79132959550896,22.79132959550896,22.79132959550896,,,0.7688558286651199,0.7688558286651199,0.7688558286651199,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.76843516425989,38.76843516425989,38.76843516425989,,116.3053054927797,2791.327331826712,0.1742031326340828,54.59489549857691,108.525151832678,161.0265492691589,210.06958317557616,0.47
1984-02-01,1984-02-12,724.0,0.9310778641670568,674.100373656949,0.466,1984,2,1,1984.02,1983,5,124,18,0.0582422722839604,6.458502158109129,0.0095809206024797,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1557631535351064,569.100373656949,569.100373656949,,3,189.7001245523164,189.7001245523164,189.7001245523164,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,616.100373656949,966.5964014946276,990.0,0.2738263035692458,0.0976401494627796,989.628533546968,0.2547711883037881,0.2547711883037881,0.2547711883037881,,22.77736086403643,22.77736086403643,22.77736086403643,,,0.7588004982092653,0.7588004982092653,0.7588004982092653,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.23795948058583,38.23795948058583,38.23795948058583,,114.71387844175749,2753.1330826021795,0.1701732900983906,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1984-02-02,1984-02-13,730.6,0.936916828725322,684.5114350667203,0.462,1984,2,2,1984.02,1983,5,125,18,0.0591417879897646,10.41106140977115,0.0152094777039865,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1533940773243116,579.5114350667203,579.5114350667203,,3,193.17047835557344,193.17047835557344,193.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,626.5114350667203,966.6380457402668,990.0,0.2798617014879537,0.101804574026688,989.6183337244852,0.2641758874792048,0.2641758874792048,0.2641758874792048,,22.71611209673933,22.71611209673933,22.71611209673933,,,0.7726819134222936,0.7726819134222936,0.7726819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.83277698012397,38.83277698012397,38.83277698012397,,116.49833094037191,2795.9599425689257,0.1701919427087681,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1984-02-03,1984-02-14,744.0,0.9390353350637144,698.6422892874035,0.456,1984,2,3,1984.02,1983,5,126,18,0.0603626937944316,14.130854220683316,0.0202261650022594,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1502915034059807,593.6422892874035,593.6422892874035,,3,197.8807630958012,197.8807630958012,197.8807630958012,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,640.6422892874035,966.6945691571495,990.0,0.2880535010361759,0.1074569157149614,989.6044895832488,0.2772113165382162,0.2772113165382162,0.2772113165382162,,22.63270910956113,22.63270910956113,22.63270910956113,,,0.7915230523832046,0.7915230523832046,0.7915230523832046,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.63362613077639,39.63362613077639,39.63362613077639,,118.90087839232912,2853.6210814159,0.170188493046427,54.381209807558186,108.08646524272842,160.34031400529503,209.087943573908,0.455
1984-02-04,1984-02-15,750.8,0.9386248169910292,704.7195125968648,0.452,1984,2,4,1984.02,1983,5,127,19,0.0608877658883691,6.07722330946126,0.0086236058471929,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1489954487184255,599.7195125968648,599.7195125968648,,3,199.90650419895488,199.90650419895488,199.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,646.7195125968648,966.7188780503874,990.0,0.2915765290416607,0.1098878050387459,989.5985356659196,0.2829132239392171,0.2829132239392171,0.2829132239392171,,22.59674439159299,22.59674439159299,22.59674439159299,,,0.7996260167958197,0.7996260167958197,0.7996260167958197,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.9757377945313,39.9757377945313,39.9757377945313,,119.92721338359392,2878.2531212062536,0.1701772283013232,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1984-02-05,1984-02-16,750.8,0.9386248169910292,704.7195125968648,0.452,1984,2,5,1984.02,1983,5,128,19,0.0608877658883691,0.0,0.0,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1489954487184255,599.7195125968648,599.7195125968648,,3,199.90650419895488,199.90650419895488,199.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,646.7195125968648,966.7188780503874,990.0,0.2915765290416607,0.1098878050387459,989.5985356659196,0.2829132239392171,0.2829132239392171,0.2829132239392171,,22.59674439159299,22.59674439159299,22.59674439159299,,,0.7996260167958197,0.7996260167958197,0.7996260167958197,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.9757377945313,39.9757377945313,39.9757377945313,,119.92721338359392,2878.2531212062536,0.1701772283013232,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1984-02-06,1984-02-17,757.6,0.9384301272574462,710.9546644102412,0.45,1984,2,6,1984.02,1983,5,129,19,0.0614264830050448,6.2351518133765484,0.0087701116899609,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.147688741991869,605.9546644102412,605.9546644102412,,3,201.98488813674717,201.98488813674717,201.98488813674717,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,652.9546644102412,966.7438186576406,990.0,0.2951911098030384,0.1117863993230724,989.593022490874,0.2888231867599359,0.2888231867599359,0.2888231867599359,,22.56038064647317,22.56038064647317,22.56038064647317,,,0.8079395525469885,0.8079395525469885,0.8079395525469885,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.326357071094286,40.326357071094286,40.326357071094286,,120.97907121328286,2903.497709118789,0.1701642555698523,54.29538586711199,107.91035980351516,160.06504693480397,208.6946777113153,0.45
1984-02-07,1984-02-18,764.4,0.9485719271921368,725.0883811456692,0.446,1984,2,7,1984.02,1983,5,130,19,0.0626476361309858,14.133716735427926,0.0194924054817925,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1448099331478677,620.0883811456692,620.0883811456692,,3,206.6961270485564,206.6961270485564,206.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,667.0883811456692,966.8003535245826,990.0,0.3033845687800981,0.1160265143437007,989.5805889168762,0.3024443241249491,0.3024443241249491,0.3024443241249491,,22.477791068168603,22.477791068168603,22.477791068168603,,,0.8267845081942257,0.8267845081942257,0.8267845081942257,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.115886588943184,41.115886588943184,41.115886588943184,,123.34765976682957,2960.343834403909,0.1701139653788621,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1984-02-08,1984-02-19,771.2,0.9464335203043928,729.8895308587479,0.4429999999999999,1984,2,8,1984.02,1983,5,131,19,0.0630624554661958,4.801149713078644,0.0065779128348777,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1438573860299966,624.8895308587479,624.8895308587479,,3,208.2965102862493,208.2965102862493,208.2965102862493,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.8895308587479,966.8195581234352,990.0,0.3061678439760857,0.1174668592576243,989.5763652967662,0.3071422624249273,0.3071422624249273,0.3071422624249273,,22.449664910906325,22.449664910906325,22.449664910906325,,,0.8331860411449972,0.8331860411449972,0.8331860411449972,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.38238789507509,41.38238789507509,41.38238789507509,,124.14716368522524,2979.5319284454067,0.1700903471504249,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1984-02-09,1984-02-20,778.1,0.945215061756404,735.4718395526579,0.44,1984,2,9,1984.02,1983,5,132,19,0.0635447669373496,5.582308693910022,0.0075901052816725,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1427654933244827,630.4718395526578,630.4718395526578,,3,210.157279850886,210.157279850886,210.157279850886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,677.4718395526578,966.8418873582106,990.0,0.3094039649580625,0.1191415518657973,989.571454483176,0.3126497786152324,0.3126497786152324,0.3126497786152324,,22.416917346350345,22.416917346350345,22.416917346350345,,,0.8406291194035439,0.8406291194035439,0.8406291194035439,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.691163873267,41.691163873267,41.691163873267,,125.073491619801,3001.763798875224,0.1700588450753947,54.12268742405357,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1984-02-10,1984-02-21,785.1,0.9438024112442972,740.9792730678978,0.436,1984,2,10,1984.02,1983,5,133,19,0.0640206091930663,5.507433515239882,0.0074326417963586,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1417043685517214,635.9792730678977,635.9792730678977,,3,211.9930910226326,211.9930910226326,211.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,682.9792730678977,966.8639170922715,990.0,0.312596680039361,0.1207937819203693,989.5666095380404,0.3181310621083017,0.3181310621083017,0.3181310621083017,,22.38456138366036,22.38456138366036,22.38456138366036,,,0.8479723640905303,0.8479723640905303,0.8479723640905303,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.44620737032136,42.44620737032136,42.44620737032136,,127.33862211096408,3056.126930663138,0.1718518003664803,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1984-02-11,1984-02-22,792.1,0.9410451291282576,745.4018467824927,0.434,1984,2,11,1984.02,1983,5,134,20,0.0644027195620073,4.422573714595046,0.0059331402701575,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1408636166562099,640.4018467824927,640.4018467824927,,3,213.46728226083096,213.46728226083096,213.46728226083096,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,687.4018467824927,966.88160738713,990.0,0.3151604908884016,0.1221205540347478,989.5627189550768,0.3225668914858195,0.3225668914858195,0.3225668914858195,,22.358544676461097,22.358544676461097,22.358544676461097,,,0.8538691290433238,0.8538691290433238,0.8538691290433238,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.13182052501968,43.13182052501968,43.13182052501968,,129.39546157505902,3105.491077801417,0.1735915494891662,54.05206805527212,107.4113765701435,159.28580826307768,207.5830561695972,0.435
1984-02-12,1984-02-23,806.1,0.9476968806403272,763.9384554841678,0.428,1984,2,12,1984.02,1983,5,135,20,0.066004282553832,18.536608701674822,0.0242645314797338,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219368,990.0,0.3259063510053145,0.1276815366452503,989.5464121123496,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
