Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-02-13,1984-02-24,806.1,0.9476968806403272,763.9384554841678,0.428,1984,2,13,1984.02,1983,5,136,20,0.066004282553832,0.0,0.0,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841678,658.9384554841678,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841678,966.9557538219368,990.0,0.3259063510053145,0.1276815366452503,989.5464121123496,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1984-02-14,1984-02-25,813.2,0.9448981686506563,768.3911907467137,0.424,1984,2,14,1984.02,1983,5,137,20,0.066388998880516,4.4527352625461845,0.0057948806755827,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1366491459876865,663.3911907467137,663.3911907467137,,3,221.13039691557128,221.13039691557128,221.13039691557128,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,710.3911907467137,966.9735647629868,990.0,0.3284876468096891,0.1290173572240141,989.5424949959664,0.346116682764408,0.346116682764408,0.346116682764408,,22.22281355021508,22.22281355021508,22.22281355021508,,,0.8845215876622852,0.8845215876622852,0.8845215876622852,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.40894179704467,44.40894179704467,44.40894179704467,,133.226825391134,3197.443809387217,0.1733841134509438,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1984-02-15,1984-02-26,820.4,0.941590981611786,772.4812413143093,0.42,1984,2,15,1984.02,1983,5,138,20,0.0667423792495563,4.090050567595426,0.0052946924130307,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1359256307911784,667.4812413143093,667.4812413143093,,3,222.4937471047697,222.4937471047697,222.4937471047697,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,714.4812413143093,966.9899249652572,990.0,0.3308586906169908,0.1302443723942928,989.5388969369886,0.3503928326656153,0.3503928326656153,0.3503928326656153,,22.19857913906597,22.19857913906597,22.19857913906597,,,0.8899749884190791,0.8899749884190791,0.8899749884190791,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.634011851174506,44.634011851174506,44.634011851174506,,133.90203555352352,3213.648853284564,0.1733401775889093,53.85766851797959,107.01299272428356,158.66436048811818,206.69813281131783,0.42
1984-02-16,1984-02-27,827.5,0.9379931498855988,776.189331530333,0.418,1984,2,16,1984.02,1983,5,139,20,0.0670627582442207,3.7080902160236064,0.0047773011885035,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1352762731136516,671.1893315303329,671.1893315303329,,3,223.7297771767776,223.7297771767776,223.7297771767776,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,718.189331530333,967.0047573261212,990.0,0.3330083081335263,0.1313567994590998,989.5356348924072,0.3542921974728604,0.3542921974728604,0.3542921974728604,,22.17658536881313,22.17658536881313,22.17658536881313,,,0.8949191087071104,0.8949191087071104,0.8949191087071104,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.83750141682199,44.83750141682199,44.83750141682199,,134.51250425046598,3228.300102011184,0.1732985739255929,53.83084530321125,106.95804181010834,158.57868569251656,206.5762375761313,0.42
1984-02-17,1984-02-28,834.7,0.9372509051268212,782.3233305093576,0.414,1984,2,17,1984.02,1983,5,140,20,0.0675927357560084,6.133998979024682,0.0078407465811238,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1342156061377286,677.3233305093576,677.3233305093576,,3,225.7744435031192,225.7744435031192,225.7744435031192,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,724.3233305093576,967.0292933220372,990.0,0.3365642495706419,0.1331969991528072,989.5302387512766,0.3607896964731643,0.3607896964731643,0.3607896964731643,,22.140155732766047,22.140155732766047,22.140155732766047,,,0.9030977740124768,0.9030977740124768,0.9030977740124768,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.1729433032279,45.1729433032279,45.1729433032279,,135.51882990968372,3252.451917832409,0.1732261133276565,53.78637819986046,106.86695347954765,158.43668926405743,206.374258108234,0.415
1984-02-18,1984-02-29,838.4,0.9372509051268212,785.7911588583268,0.414,1984,2,18,1984.02,1983,5,141,21,0.0678923561253594,3.467828348969192,0.0044131679389312,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1336232901278173,680.7911588583268,680.7911588583268,,3,226.9303862861089,226.9303862861089,226.9303862861089,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,727.7911588583268,967.0431646354332,990.0,0.3385745848454068,0.134237347657498,989.5271880674968,0.3644889999428662,0.3644889999428662,0.3644889999428662,,22.119534432120872,22.119534432120872,22.119534432120872,,,0.9077215451444356,0.9077215451444356,0.9077215451444356,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.36193488595144,45.36193488595144,45.36193488595144,,136.08580465785428,3266.059311788504,0.1731831710292756,53.7611808607987,106.81534327428304,158.3562473598314,206.25986470559704,0.415
1984-02-19,1984-03-01,842.0,0.9385367733135992,790.2479631300505,0.412,1984,2,19,1984.02,1983,5,142,21,0.0682774240144363,4.45680427172374,0.0056397542033149,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1328696876156582,685.2479631300505,685.2479631300505,,3,228.4159877100168,228.4159877100168,228.4159877100168,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,732.2479631300505,967.06099185252,990.0,0.3411582394956814,0.1355743889390151,989.5232673715652,0.3692708412460537,0.3692708412460537,0.3692708412460537,,22.093004677799023,22.093004677799023,22.093004677799023,,,0.9136639508400672,0.9136639508400672,0.9136639508400672,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.60413469852337,45.60413469852337,45.60413469852337,,136.81240409557012,3283.497698293683,0.1731259180392914,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1984-02-20,1984-03-02,849.3,0.9394403434210324,797.8666836674828,0.408,1984,2,20,1984.02,1983,5,143,21,0.0689356814688705,7.618720537432297,0.0095488641064845,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1316009330247452,692.8666836674828,692.8666836674828,,3,230.95556122249425,230.95556122249425,230.95556122249425,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.8666836674828,967.09146673467,990.0,0.3455748890825987,0.1378600051002448,989.5165651058172,0.3775169590351857,0.3775169590351857,0.3775169590351857,,22.047581412112027,22.047581412112027,22.047581412112027,,,0.923822244889977,0.923822244889977,0.923822244889977,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.01636569830304,46.01636569830304,46.01636569830304,,138.0490970949091,3313.178330277818,0.1730227617229874,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1984-02-21,1984-03-03,864.0,0.9458289602839208,817.1962216853075,0.402,1984,2,21,1984.02,1983,5,144,21,0.0706057535536105,19.32953801782469,0.0236534843222369,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1984-02-22,1984-03-04,871.4,0.9410154547221344,820.0008672448679,0.4,1984,2,22,1984.02,1983,5,145,21,0.0708480749299565,2.8046455595604134,0.0034202958455199,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1280486450615484,715.0008672448679,715.0008672448679,,3,238.333622414956,238.333622414956,238.333622414956,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,762.0008672448679,967.1800034689792,990.0,0.3584062998520973,0.1475004336224339,989.4940932665256,0.4019875537604691,0.4019875537604691,0.4019875537604691,,21.91210224378564,21.91210224378564,21.91210224378564,,,0.9533344896598238,0.9533344896598238,0.9533344896598238,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.19459855144722,47.19459855144722,47.19459855144722,,141.58379565434166,3398.0110957042,0.1726629828210438,53.51007318471199,106.30123804735138,157.55549139074174,205.1224220019281,0.4
1984-02-23,1984-03-05,886.4,0.9415200798908292,834.5633988152308,0.396,1984,2,23,1984.02,1983,5,146,21,0.0721062776576359,14.562531570363037,0.0174492813739931,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1258142882243109,729.5633988152308,729.5633988152308,,3,243.1877996050769,243.1877996050769,243.1877996050769,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,776.5633988152308,967.2382535952607,990.0,0.3668483471392643,0.1547816994076154,989.4783699534532,0.4185040876740577,0.4185040876740577,0.4185040876740577,,21.82161227051821,21.82161227051821,21.82161227051821,,,0.972751198420308,0.972751198420308,0.972751198420308,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.95695000338621,47.95695000338621,47.95695000338621,,143.87085001015865,3452.900400243807,0.1723905580024257,53.40188458370051,106.079851545161,157.210945344227,204.6336587476044,0.395
1984-02-24,1984-03-06,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1984,2,24,1984.02,1983,5,147,21,0.0723447137334758,2.7596768037025186,0.0032958327365606,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1253996253744541,732.3230756189334,732.3230756189334,,3,244.10769187297785,244.10769187297785,244.10769187297785,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,779.3230756189334,967.2492923024756,990.0,0.3684481597790918,0.1561615378094667,989.4753903024116,0.4216713451465922,0.4216713451465922,0.4216713451465922,,21.80442665478916,21.80442665478916,21.80442665478916,,,0.9764307674919112,0.9764307674919112,0.9764307674919112,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.1004425819792,48.1004425819792,48.1004425819792,,144.30132774593758,3463.2318659025022,0.1723364994321609,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1984-02-25,1984-03-07,901.5,0.9382341165532342,845.8180560727408,0.392,1984,2,25,1984.02,1983,5,148,22,0.0730786800446847,8.494980453807216,0.0100435080485875,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1241401732277159,740.8180560727408,740.8180560727408,,3,246.9393520242469,246.9393520242469,246.9393520242469,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,787.8180560727408,967.283272224291,990.0,0.3753312864411567,0.1604090280363703,989.4642596855224,0.4314955358947073,0.4314955358947073,0.4314955358947073,,21.74949192533684,21.74949192533684,21.74949192533684,,,0.9877574080969876,0.9877574080969876,0.9877574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.53581840492829,48.53581840492829,48.53581840492829,,145.60745521478492,3494.5789251548376,0.1721498544153361,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1984-02-26,1984-03-08,909.1,0.936489828984384,851.3629035297033,0.386,1984,2,26,1984.02,1983,5,149,22,0.0735577548649663,5.544847456962772,0.0065129070505352,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1233316598182465,746.3629035297033,746.3629035297033,,3,248.78763450990115,248.78763450990115,248.78763450990115,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,793.3629035297033,967.3054516141189,990.0,0.3804122223578955,0.1631814517648517,989.4564063258772,0.4379687080811161,0.4379687080811161,0.4379687080811161,,21.712986003677344,21.712986003677344,21.712986003677344,,,0.9951505380396046,0.9951505380396046,0.9951505380396046,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.81702170994743,48.81702170994743,48.81702170994743,,146.4510651298423,3514.825563116216,0.1720195518534626,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500945,0.385
1984-02-27,1984-03-09,909.1,0.936489828984384,851.3629035297033,0.386,1984,2,27,1984.02,1983,5,150,22,0.0735577548649663,0.0,0.0,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1233316598182465,746.3629035297033,746.3629035297033,,3,248.78763450990115,248.78763450990115,248.78763450990115,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,793.3629035297033,967.3054516141189,990.0,0.3804122223578955,0.1631814517648517,989.4564063258772,0.4379687080811161,0.4379687080811161,0.4379687080811161,,21.712986003677344,21.712986003677344,21.712986003677344,,,0.9951505380396046,0.9951505380396046,0.9951505380396046,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.81702170994743,48.81702170994743,48.81702170994743,,146.4510651298423,3514.825563116216,0.1720195518534626,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500945,0.385
1984-02-28,1984-03-10,924.4,0.9344497345850822,863.8053346504498,0.379,1984,2,28,1984.02,1983,5,151,22,0.0746327809137988,12.442431120746503,0.0144042073157391,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1215551650216302,758.8053346504498,758.8053346504498,,3,252.93511155015,252.93511155015,252.93511155015,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,805.8053346504498,967.3552213386016,990.0,0.3918136532653525,0.1694026673252249,989.4387836794092,0.4526688335804117,0.4526688335804117,0.4526688335804117,,21.630893507227288,21.630893507227288,21.630893507227288,,,1.0117404462006,1.0117404462006,1.0117404462006,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.44319382677126,49.44319382677126,49.44319382677126,,148.32958148031378,3559.909955527531,0.1717164452802752,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1984-02-29,1984-03-11,939.9,0.9347614620468058,878.5822981777928,0.372,1984,2,29,1984.02,1983,5,152,22,0.0759095105625612,14.776963527342788,0.0168190999955162,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1195107165461599,773.5822981777928,773.5822981777928,,3,257.86076605926417,257.86076605926417,257.86076605926417,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,820.5822981777928,967.4143291927112,990.0,0.4053542971350292,0.1767911490888963,989.417854553776,0.4704408268546267,0.4704408268546267,0.4704408268546267,,21.533084534210307,21.533084534210307,21.533084534210307,,,1.031443064237057,1.031443064237057,1.031443064237057,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.178127485362,50.178127485362,50.178127485362,,150.534382456086,3612.825178946064,0.1713378277348622,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792028,0.37
1984-03-01,1984-03-12,955.6,0.9344704837971508,892.9799943165575,0.368,1984,3,1,1984.03,1983,6,153,22,0.0771534715089505,14.397696138764784,0.0161232012255594,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1444601232066012,763.9799943165575,763.9799943165575,,3,254.6599981055192,254.6599981055192,254.6599981055192,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,819.9799943165575,967.4719199772662,990.0,0.4048023852303116,0.1719899971582787,989.4232076176114,0.4588535482962521,0.4588535482962521,0.4588535482962521,,21.49243409204893,21.49243409204893,21.49243409204893,,,1.0186399924220768,1.0186399924220768,1.0186399924220768,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.461726514438375,49.461726514438375,49.461726514438375,,148.38517954331508,3561.244309039563,0.1661685373555112,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1984-03-02,1984-03-13,963.5,0.9366869328938734,902.497859843247,0.364,1984,3,2,1984.03,1983,6,154,22,0.0779758150904565,9.517865526689548,0.0105461363956504,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1429366270435319,773.497859843247,773.497859843247,,3,257.83261994774904,257.83261994774904,257.83261994774904,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,829.497859843247,967.5099914393728,990.0,0.4135239353145292,0.1767489299216235,989.409727134764,0.470338306682062,0.470338306682062,0.470338306682062,,21.42939738870891,21.42939738870891,21.42939738870891,,,1.031330479790996,1.031330479790996,1.031330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.93105666204299,49.93105666204299,49.93105666204299,,149.793169986129,3595.036079667096,0.165976205209114,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1984-03-03,1984-03-14,979.4,0.9384762085525074,919.1435986563256,0.358,1984,3,3,1984.03,1983,6,155,23,0.0794140069239065,16.645738813078538,0.0181100524851748,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1403480372257197,790.1435986563257,790.1435986563257,,3,263.3811995521085,263.3811995521085,263.3811995521085,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,846.1435986563257,967.5765743946253,990.0,0.4287770027528083,0.1850717993281628,989.386151197919,0.4907636325701332,0.4907636325701332,0.4907636325701332,,21.31881317072366,21.31881317072366,21.31881317072366,,,1.053524798208434,1.053524798208434,1.053524798208434,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.74236811378349,50.74236811378349,50.74236811378349,,152.22710434135047,3653.450504192411,0.1656184132314989,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1984-03-04,1984-03-15,987.4,0.9405065346766882,928.656152339762,0.356,1984,3,4,1984.03,1983,6,156,23,0.0802358915621554,9.512553683436408,0.0102433539684945,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1389104026016332,799.656152339762,799.656152339762,,3,266.5520507799206,266.5520507799206,266.5520507799206,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,855.656152339762,967.614624609359,990.0,0.4374936854109373,0.189828076169881,989.3726782384192,0.5026301989907304,0.5026301989907304,0.5026301989907304,,21.255423430069484,21.255423430069484,21.255423430069484,,,1.066208203119683,1.066208203119683,1.066208203119683,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.2005617484804,51.2005617484804,51.2005617484804,,153.6016852454412,3686.440445890588,0.1654021080444464,52.68461252789199,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1984-03-05,1984-03-16,987.4,0.9405065346766882,928.656152339762,0.356,1984,3,5,1984.03,1983,6,157,23,0.0802358915621554,0.0,0.0,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1389104026016332,799.656152339762,799.656152339762,,3,266.5520507799206,266.5520507799206,266.5520507799206,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,855.656152339762,967.614624609359,990.0,0.4374936854109373,0.189828076169881,989.3726782384192,0.5026301989907304,0.5026301989907304,0.5026301989907304,,21.255423430069484,21.255423430069484,21.255423430069484,,,1.066208203119683,1.066208203119683,1.066208203119683,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.2005617484804,51.2005617484804,51.2005617484804,,153.6016852454412,3686.440445890588,0.1654021080444464,52.68461252789199,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1984-03-06,1984-03-17,1019.9,0.935156750196884,953.766369525802,0.347,1984,3,6,1984.03,1983,6,158,23,0.0824054143270293,25.11021718604001,0.0263274298490147,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1352532487218403,824.766369525802,824.766369525802,,3,274.92212317526736,274.92212317526736,274.92212317526736,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,880.766369525802,967.7150654781032,990.0,0.4605030477726473,0.2098130956206416,989.3296838566068,0.5346324066164835,0.5346324066164835,0.5346324066164835,,21.07998597188708,21.07998597188708,21.07998597188708,,,1.0996884927010695,1.0996884927010695,1.0996884927010695,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.372456345634575,52.372456345634575,52.372456345634575,,157.11736903690374,3770.8168568856895,0.1647336014951125,52.4879580523474,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1984-03-07,1984-03-18,1053.1,0.932532819569452,982.0503122885896,0.336,1984,3,7,1984.03,1983,6,159,23,0.0848491469817341,28.28394276278755,0.0288009101049762,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1313578320639966,853.0503122885897,853.0503122885897,,4,213.26257807214745,213.26257807214745,213.26257807214745,213.26257807214745,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,909.0503122885896,967.8282012491544,990.0,0.4864206048859585,0.2324402498308716,989.2811391452832,0.3219491139738569,0.3219491139738569,0.3219491139738569,0.3219491139738569,21.13098878215493,21.13098878215493,21.13098878215493,21.13098878215493,,0.8530503122885895,0.8530503122885895,0.8530503122885895,0.8530503122885895,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.72465474184897,40.72465474184897,40.72465474184897,40.72465474184897,162.8986189673959,3909.566855217501,0.1658760421222958,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1984-03-08,1984-03-19,1086.9,0.926108614096218,1006.5874526611792,0.326,1984,3,8,1984.03,1983,6,160,23,0.0869691559099259,24.537140372589874,0.0243765609314118,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1281557798668704,877.5874526611793,877.5874526611793,,4,219.3968631652949,219.3968631652949,219.3968631652949,219.3968631652949,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,933.5874526611792,967.9207034226494,990.0,0.5089048370998855,0.2520699621289435,989.2390252007712,0.3407171388127926,0.3407171388127926,0.3407171388127926,0.3407171388127926,20.977604639309007,20.977604639309007,20.977604639309007,20.977604639309007,,0.8775874526611794,0.8775874526611794,0.8775874526611794,0.8775874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.59194658771655,41.59194658771655,41.59194658771655,41.59194658771655,166.3677863508662,3992.826872420789,0.165279018639691,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1984-03-09,1984-03-20,1112.7,0.930407891597866,1035.2648609809455,0.319,1984,3,9,1984.03,1983,6,161,23,0.0894468839887537,28.67740831976608,0.0277005521974283,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.124605793997266,906.2648609809456,906.2648609809456,,4,226.5662152452364,226.5662152452364,226.5662152452364,226.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,962.2648609809456,968.0108324202256,990.0,0.5351829403411055,0.2750118887847564,989.189805170874,0.3633215381830254,0.3633215381830254,0.3633215381830254,0.3633215381830254,20.815651212465287,20.815651212465287,20.815651212465287,20.815651212465287,,0.9062648609809456,0.9062648609809456,0.9062648609809456,0.9062648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.61947432878953,42.61947432878953,42.61947432878953,42.61947432878953,170.47789731515812,4091.469535563795,0.164670804294106,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1984-03-10,1984-03-21,1138.9,0.9264025951197036,1055.0799155818304,0.312,1984,3,10,1984.03,1983,6,162,24,0.0911589047062701,19.81505460088488,0.0187806196556757,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1222656199733099,926.0799155818304,926.0799155818304,,4,231.5199788954576,231.5199788954576,231.5199788954576,231.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,982.0799155818304,968.0731083061142,990.0,0.5533401616885298,0.2908639324654643,989.155795905846,0.3793619491370398,0.3793619491370398,0.3793619491370398,0.3793619491370398,20.70332565059476,20.70332565059476,20.70332565059476,20.70332565059476,,0.9260799155818304,0.9260799155818304,0.9260799155818304,0.9260799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.316317088839455,43.316317088839455,43.316317088839455,43.316317088839455,173.26526835535782,4158.366440528587,0.1642200422892228,51.76952527372407,102.74674369331096,152.04132860507391,197.3415589106612,0.31
1984-03-11,1984-03-22,1174.4,0.9292375748366252,1091.2966078881327,0.303,1984,3,11,1984.03,1983,6,163,24,0.0942880269215346,36.21669230630232,0.0331868458533821,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1182080096900874,962.2966078881328,962.2966078881328,,4,240.5741519720332,240.5741519720332,240.5741519720332,240.5741519720332,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1018.2966078881328,968.1869321962198,990.0,0.5865267721684084,0.3198372863105062,989.093635941521,0.4095699372542791,0.4095699372542791,0.4095699372542791,0.4095699372542791,20.49713380804695,20.49713380804695,20.49713380804695,20.49713380804695,,0.9622966078881328,0.9622966078881328,0.9622966078881328,0.9622966078881328,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.56203716489528,44.56203716489528,44.56203716489528,44.56203716489528,178.24814865958106,4277.955567829947,0.1633361153797822,51.53556674587249,102.26999522522064,151.3042953827384,196.30754185879525,0.305
1984-03-12,1984-03-23,1201.6,0.9377823966270896,1126.839327787111,0.297,1984,3,12,1984.03,1983,6,164,24,0.0973589179208063,35.54271989897825,0.0315419590198161,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1144794974926287,997.8393277871112,997.8393277871112,,4,249.45983194677768,249.45983194677768,249.45983194677768,249.45983194677768,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.839327787111,968.2986378873308,990.0,0.6300773803112941,0.3482714622296887,989.0216511574588,0.4403348142986357,0.4403348142986357,0.4403348142986357,0.4403348142986357,20.28267845582951,20.28267845582951,20.28267845582951,20.28267845582951,,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.72448976089999,45.72448976089999,45.72448976089999,45.72448976089999,182.8979590436,4389.5510170464,0.1623105925871218,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1984-03-13,1984-03-24,1238.3,0.9400793535300032,1164.1002634762026,0.288,1984,3,13,1984.03,1983,6,165,24,0.1005782627643439,37.260935689091866,0.0320083560309696,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1108151969786381,1035.1002634762026,1035.1002634762026,,4,258.77506586905065,258.77506586905065,258.77506586905065,258.77506586905065,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1091.1002634762026,968.4157436852108,990.0,0.6838560503780247,0.3956303425190636,988.9205136071027,0.4737771466692763,0.4737771466692763,0.4737771466692763,0.4737771466692763,20.030992775222646,20.030992775222646,20.030992775222646,20.030992775222646,,1.0351002634762028,1.0351002634762028,1.0351002634762028,1.0351002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.843338429443904,46.843338429443904,46.843338429443904,46.843338429443904,187.3733537177756,4496.960489226613,0.1609598069828166,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1984-03-14,1984-03-25,1285.2,0.9335684694459698,1199.8221969319604,0.28,1984,3,14,1984.03,1983,6,166,24,0.1036646378149214,35.72193345575761,0.0297726892760455,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1075159305519293,1070.8221969319604,1070.8221969319604,,4,267.7055492329901,267.7055492329901,267.7055492329901,267.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.8221969319604,968.528012618929,990.0,0.7354134801079841,0.4420688560115485,988.8225176638804,0.5069820583786873,0.5069820583786873,0.5069820583786873,0.5069820583786873,19.787522986572707,19.787522986572707,19.787522986572707,19.787522986572707,,1.0708221969319605,1.0708221969319605,1.0708221969319605,1.0708221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.870916558531896,47.870916558531896,47.870916558531896,47.870916558531896,191.4836662341276,4595.607989619062,0.1595933686872657,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1984-03-15,1984-03-26,1323.5,0.9328392041321604,1234.6126866689142,0.272,1984,3,15,1984.03,1983,6,167,24,0.1066705361281941,34.79048973695377,0.0281792744498854,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1044862096371717,1105.6126866689142,1100.0,,4,275.0,275.0,275.0,275.0,5.6126866689141925,1.7838771583370694,0.3480735918706476,0.3045643928868167,0.2610551939029857,2.9151163319166744,42.78387715833707,8.348073591870648,7.304564392886816,6.261055193902986,69.91511633191668,1158.4365151430943,968.6373541581024,990.0,0.7810423929900334,0.48,988.73895760701,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.566668668907667,19.566668668907667,19.566668668907667,19.566668668907667,,1.1,1.1,1.1,1.1,0.9312349955950638,0.9312349955950638,0.9312349955950638,0.9312349955950638,0.98,0.98,0.98,0.98,48.173029182180215,48.173029182180215,48.173029182180215,48.173029182180215,192.6921167287209,4624.6108014893,0.156074952743779,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1984-03-16,1984-03-27,1362.6,0.92385003693436,1258.8380603267588,0.265,1984,3,16,1984.03,1983,6,168,24,0.1087636084122319,24.22537365784456,0.0192442335684991,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1024754526142268,1129.8380603267588,1100.0,,4,275.0,275.0,275.0,275.0,29.83806032675875,9.483414522458208,1.850422345845504,1.619119552614816,1.387816759384128,15.497287146456095,50.48341452245821,9.850422345845503,8.619119552614816,7.387816759384128,82.49728714645609,1168.9529564209183,968.7134910467412,990.0,0.7962207618446248,0.48,988.7237792381552,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.475353411414133,19.475353411414133,19.475353411414133,19.475353411414133,,1.1,1.1,1.1,1.1,0.9314233819956784,0.9314233819956784,0.9314233819956784,0.9314233819956784,0.98,0.98,0.98,0.98,47.957911324908295,47.957911324908295,47.957911324908295,47.957911324908295,191.8316452996332,4603.959487191197,0.1523878657194708,50.41951310714841,99.99857663776326,147.79975792835145,191.40728766969391,0.265
1984-03-17,1984-03-28,1402.3,0.9246639980161044,1296.6563244179831,0.259,1984,3,17,1984.03,1983,6,169,25,0.1120311064297137,37.81826409122437,0.0291659889972768,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.0994866546907893,1167.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,67.65632441798311,21.5031728770334,4.195741049177247,3.671273418030092,3.146805786882936,35.13933128685945,62.503172877033386,12.195741049177249,10.671273418030092,9.146805786882936,102.13933128685946,1185.3701873442408,968.8323484481708,990.0,0.8199157343112753,0.48,988.7000842656888,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.33280103751788,19.33280103751788,19.33280103751788,19.33280103751788,,1.1,1.1,1.1,1.1,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.98,0.98,0.98,0.98,47.61935272149012,47.61935272149012,47.61935272149012,47.61935272149012,190.47741088596047,4571.457861263051,0.1468989178543189,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1984-03-18,1984-03-29,1412.4,0.9216787399758842,1301.779052341939,0.257,1984,3,18,1984.03,1983,6,170,25,0.1124737101223435,5.122727923955836,0.0039351746479096,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.0990951573294448,1172.779052341939,1100.0,,4,275.0,275.0,275.0,275.0,72.77905234193895,23.13132671332944,4.513429602600866,3.949250902275757,3.3850722019506487,37.79997292178225,64.13132671332943,12.513429602600866,10.949250902275756,9.385072201950653,104.79997292178228,1187.594007218206,968.8484484502176,990.0,0.8231253712427717,0.48,988.6968746287572,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.313491398539625,19.313491398539625,19.313491398539625,19.313491398539625,,1.1,1.1,1.1,1.1,0.9316958390152928,0.9316958390152928,0.9316958390152928,0.9316958390152928,0.98,0.98,0.98,0.98,47.57323923927439,47.57323923927439,47.57323923927439,47.57323923927439,190.2929569570976,4567.030966970341,0.1461791512275104,50.12482947006124,99.39954158765327,146.87728272481502,190.1215937376477,0.255
1984-03-19,1984-03-30,1422.5,0.922600244802966,1312.3988482322193,0.256,1984,3,19,1984.03,1983,6,171,25,0.1133912604872637,10.61979589028033,0.0080918966856645,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.0982932895542852,1183.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,83.39884823221928,26.50661067845729,5.1720215957965445,4.525518896321977,3.8790161968474086,43.315680864796064,67.50661067845729,13.172021595796544,11.525518896321971,9.879016196847408,110.31568086479606,1192.204151170576,968.8818249515872,990.0,0.8297791872565012,0.48,988.6902208127436,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.273461081156555,19.273461081156555,19.273461081156555,19.273461081156555,,1.1,1.1,1.1,1.1,0.9317510980150608,0.9317510980150608,0.9317510980150608,0.9317510980150608,0.98,0.98,0.98,0.98,47.47745177583601,47.47745177583601,47.47745177583601,47.47745177583601,189.90980710334404,4557.835370480257,0.1447043384403678,50.051450193632895,99.25041639620288,146.64774082118456,189.8019104432623,0.255
1984-03-20,1984-03-31,1494.4,0.9406487509806936,1405.705493465549,0.242,1984,3,20,1984.03,1983,6,172,25,0.1214529546354234,93.30664523332962,0.0663770936850339,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.0917688666649303,1276.705493465549,1100.0,,4,275.0,275.0,275.0,275.0,176.7054934655489,56.162211101453536,9.999999999999998,9.58867018805304,8.21886016118832,92.73575201485404,97.16221110145352,18.0,16.588670188053037,14.21886016118832,159.73575201485403,1231.7508812895069,969.1799715942732,990.0,0.8924613279724765,0.48,988.6275386720276,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.912632297754232,18.912632297754232,18.912632297754232,18.912632297754232,,1.1,1.1,1.1,1.1,0.9320322341780294,0.9320322341780294,0.9320322341780294,0.9320322341780294,0.98,0.98,0.98,0.98,46.60265810674851,46.60265810674851,46.60265810674851,46.60265810674851,186.41063242699403,4473.855178247857,0.1326100191637065,49.38661789018345,97.90007407287229,144.57111860979708,186.9142919865534,0.24
1984-03-21,1984-04-01,1568.6,0.9511387960172686,1491.9563154326877,0.2319999999999999,1984,3,21,1984.03,1983,6,173,25,0.1289050256533842,86.2508219671388,0.0578105545550942,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0864636575921381,1362.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,262.9563154326877,59.0,10.0,14.268947349060571,12.230526299194777,167.45684178443238,100.0,18.0,21.26894734906057,18.230526299194786,234.4568417844324,1239.2689473490605,969.4586280960132,990.0,0.9121808455057324,0.48,988.6078191544945,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.614256278480934,18.614256278480934,18.614256278480934,18.614256278480934,,1.1,1.1,1.1,1.1,0.9319696745327224,0.9319696745327224,0.9319696745327224,0.9319696745327224,0.98,0.98,0.98,0.98,45.86435041036202,45.86435041036202,45.86435041036202,45.86435041036202,183.4574016414481,4402.977639394754,0.1229643252579033,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1984-03-22,1984-04-02,1645.1,0.9550437113034256,1571.1424094652657,0.221,1984,3,22,1984.03,1983,6,174,25,0.135746704177799,79.18609403257803,0.050400328802485,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0821058608200289,1442.1424094652657,1100.0,,4,275.0,275.0,275.0,275.0,342.1424094652657,58.99999999999999,10.0,18.0,15.913600440244911,239.22880902502084,100.0,18.0,25.0,21.913600440244924,306.22880902502084,1243.0,969.7144600921184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.34863791476671,18.34863791476671,18.34863791476671,18.34863791476671,,1.1,1.1,1.1,1.1,0.9316892721934976,0.9316892721934976,0.9316892721934976,0.9316892721934976,0.98,0.98,0.98,0.98,45.19628123046645,45.19628123046645,45.19628123046645,45.19628123046645,180.78512492186584,4338.842998124779,0.1150660333733818,48.15526387159006,95.40233068070808,140.73808539185492,181.6035510545448,0.22
1984-03-23,1984-04-03,1689.9,0.9597654862800956,1621.9076952647338,0.214,1984,3,23,1984.03,1983,6,175,25,0.140132824870873,50.76528579946808,0.0312997379244704,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0795359688942989,1492.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,392.9076952647338,59.0,10.0,18.0,18.27477652394111,287.6329187407926,100.0,18.0,25.0,24.27477652394111,354.6329187407926,1243.0,969.8784710154708,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18462699141453,18.18462699141453,18.18462699141453,18.18462699141453,,1.1,1.1,1.1,1.1,0.931410436789598,0.931410436789598,0.931410436789598,0.931410436789598,0.98,0.98,0.98,0.98,44.77888486241851,44.77888486241851,44.77888486241851,44.77888486241851,179.11553944967403,4298.772946792176,0.1104351005748438,47.76768116612156,94.61693897397927,139.53482227490588,179.94115292866292,0.215
1984-03-24,1984-04-04,1723.9,0.9632601849328992,1660.5642328058252,0.209,1984,3,24,1984.03,1983,6,176,26,0.1434727497144233,38.65653754109144,0.0232791582387476,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0776844384887364,1531.5642328058252,1100.0,,4,275.0,275.0,275.0,275.0,431.5642328058252,59.0,10.000000000000004,18.0,20.072755014224427,324.4914777916008,100.0,18.0,25.0,26.07275501422443,391.4914777916008,1243.0,970.0033613675264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.059736639358743,18.059736639358743,18.059736639358743,18.059736639358743,,1.1,1.1,1.1,1.1,0.931143988899274,0.931143988899274,0.931143988899274,0.931143988899274,0.98,0.98,0.98,0.98,44.45862569863792,44.45862569863792,44.45862569863792,44.45862569863792,177.8345027945517,4268.028067069241,0.1070928177792122,47.46964762439008,94.01324722953616,138.61052974514678,178.66559336816383,0.21
1984-03-25,1984-04-05,1758.4,0.9667755494877092,1699.978126219188,0.205,1984,3,25,1984.03,1983,6,177,26,0.1468781101053378,39.41389341336276,0.0231849415033478,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0758833293266546,1570.978126219188,1100.0,,4,275.0,275.0,275.0,275.0,470.978126219188,59.0,9.999999999999996,18.0,21.905959359032,362.072166860156,100.0,18.0,25.0,27.905959359032,429.072166860156,1243.0,970.1306985616312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.932399445254035,17.932399445254035,17.932399445254035,17.932399445254035,,1.1,1.1,1.1,1.1,0.930824143860632,0.930824143860632,0.930824143860632,0.930824143860632,0.98,0.98,0.98,0.98,44.129989152847976,44.129989152847976,44.129989152847976,44.129989152847976,176.5199566113919,4236.478958673406,0.1038366046532484,47.16315684141168,93.39264135933573,137.66088180166642,177.35633235148774,0.205
1984-03-26,1984-04-06,1793.3,0.9725184033876716,1744.0172527951113,0.201,1984,3,26,1984.03,1983,6,178,26,0.1506830906414976,44.03912657592355,0.0252515429565519,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0739671581764764,1615.0172527951113,1100.0,,4,275.0,275.0,275.0,275.0,515.0172527951115,59.0,10.0,18.0,23.954290827679607,404.0629619674319,100.0,18.0,25.0,29.954290827679607,471.0629619674319,1243.0,970.2729788167228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.79011919016257,17.79011919016257,17.79011919016257,17.79011919016257,,1.1,1.1,1.1,1.1,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.98,0.98,0.98,0.98,43.76033535548939,43.76033535548939,43.76033535548939,43.76033535548939,175.04134142195755,4200.99219412698,0.1003667487471361,46.81773758983264,92.6934566201342,136.59160870673807,175.88361556117823,0.2
1984-03-27,1984-04-07,1805.1,0.975593795944933,1761.0443610601983,0.2,1984,3,27,1984.03,1983,6,179,26,0.1521542327956011,17.02710826508678,0.0096687560186365,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0732519877706762,1632.0443610601983,1100.0,,4,275.0,275.0,275.0,275.0,532.0443610601983,59.0,10.0,18.0,24.74624935163713,420.2981117085612,100.0,18.0,25.0,30.74624935163713,487.2981117085612,1243.0,970.3279894741944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.735108532690745,17.735108532690745,17.735108532690745,17.735108532690745,,1.1,1.1,1.1,1.1,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.98,0.98,0.98,0.98,43.61673427506447,43.61673427506447,43.61673427506447,43.61673427506447,174.46693710025792,4187.20649040619,0.0990701545957785,46.68334951908472,92.4215031395734,136.17588098061643,175.31144785405309,0.2
1984-03-28,1984-04-08,1805.1,0.975593795944933,1761.0443610601983,0.2,1984,3,28,1984.03,1983,6,180,26,0.1521542327956011,0.0,0.0,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0732519877706762,1632.0443610601983,1100.0,,4,275.0,275.0,275.0,275.0,532.0443610601983,59.0,10.0,18.0,24.74624935163713,420.2981117085612,100.0,18.0,25.0,30.74624935163713,487.2981117085612,1243.0,970.3279894741944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.735108532690745,17.735108532690745,17.735108532690745,17.735108532690745,,1.1,1.1,1.1,1.1,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.98,0.98,0.98,0.98,43.61673427506447,43.61673427506447,43.61673427506447,43.61673427506447,174.46693710025792,4187.20649040619,0.0990701545957785,46.68334951908472,92.4215031395734,136.17588098061643,175.31144785405309,0.2
1984-03-29,1984-04-09,1816.8,0.9770021444335502,1775.017496006874,0.198,1984,3,29,1984.03,1983,6,181,26,0.1533615116549939,13.973134946675598,0.0078721111076989,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0726753399840856,1646.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,546.0174960068739,59.0,10.0,18.0,25.39616260497088,433.6213334019032,100.0,18.0,25.0,31.39616260497088,500.6213334019032,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1984-03-30,1984-04-10,1816.8,0.9770021444335502,1775.017496006874,0.198,1984,3,30,1984.03,1983,6,182,26,0.1533615116549939,0.0,0.0,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0726753399840856,1646.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,546.0174960068739,59.0,10.0,18.0,25.39616260497088,433.6213334019032,100.0,18.0,25.0,31.39616260497088,500.6213334019032,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1984-03-31,1984-04-11,1816.8,0.9770021444335502,1775.017496006874,0.198,1984,3,31,1984.03,1983,6,183,27,0.1533615116549939,0.0,0.0,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.0726753399840856,1646.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,546.0174960068739,59.0,10.0,18.0,25.39616260497088,433.6213334019032,100.0,18.0,25.0,31.39616260497088,500.6213334019032,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1984-04-01,1984-04-12,1828.7,0.9733582520706336,1779.9802355615673,0.1969999999999999,1984,4,1,1984.04,1983,7,184,27,0.1537902923525194,4.962739554693599,0.0027880868874523,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0831469906480772,1631.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,531.9802355615675,55.0,7.0,15.0,35.944610510916725,419.0356250506509,100.0,18.0,25.0,45.94461051091673,491.0356250506509,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1984-04-02,1984-04-13,1828.7,0.9733582520706336,1779.9802355615673,0.1969999999999999,1984,4,2,1984.04,1983,7,185,27,0.1537902923525194,0.0,0.0,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0831469906480772,1631.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,531.9802355615675,55.0,7.0,15.0,35.944610510916725,419.0356250506509,100.0,18.0,25.0,45.94461051091673,491.0356250506509,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1984-04-03,1984-04-14,1816.8,0.9770021444335502,1775.017496006874,0.198,1984,4,3,1984.04,1983,7,186,27,0.1533615116549939,4.962739554693599,0.0027958820495335,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0833794598267029,1627.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,527.0174960068739,55.0,7.0,15.0,35.609290270734725,414.4082057361393,100.0,18.0,25.0,45.60929027073473,486.4082057361393,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1984-04-04,1984-04-15,1805.1,0.975593795944933,1761.0443610601983,0.2,1984,4,4,1984.04,1983,7,187,27,0.1521542327956011,13.973134946675598,0.007934572947534,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0840410402330239,1613.0443610601983,1100.0,,4,275.0,275.0,275.0,275.0,513.0443610601983,55.0,7.0,15.0,34.66515953109448,401.3792015291039,100.0,18.0,25.0,44.66515953109448,473.3792015291039,1243.0,970.3279894741944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.735108532690745,17.735108532690745,17.735108532690745,17.735108532690745,,1.1,1.1,1.1,1.1,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.98,0.98,0.98,0.98,43.61673427506447,43.61673427506447,43.61673427506447,43.61673427506447,174.46693710025792,4187.20649040619,0.0990701545957785,46.68334951908472,92.4215031395734,136.17588098061643,175.31144785405309,0.2
1984-04-05,1984-04-16,1793.3,0.9725184033876716,1744.0172527951113,0.201,1984,4,5,1984.04,1983,7,188,27,0.1506830906414976,17.02710826508678,0.0097631535684625,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0848615458148722,1596.0172527951113,1100.0,,4,275.0,275.0,275.0,275.0,496.01725279511146,55.0,7.0,15.0,33.51467924291294,385.5025735521986,100.0,18.0,25.0,43.51467924291294,457.5025735521986,1243.0,970.2729788167228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.79011919016257,17.79011919016257,17.79011919016257,17.79011919016257,,1.1,1.1,1.1,1.1,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.98,0.98,0.98,0.98,43.76033535548939,43.76033535548939,43.76033535548939,43.76033535548939,175.04134142195755,4200.99219412698,0.1003667487471361,46.81773758983264,92.6934566201342,136.59160870673807,175.88361556117823,0.2
