Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-04-06,1984-04-17,1793.3,0.9725184033876716,1744.0172527951113,0.201,1984,4,6,1984.04,1983,7,189,27,0.1506830906414976,0.0,0.0,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0848615458148722,1596.0172527951113,1100.0,,4,275.0,275.0,275.0,275.0,496.01725279511146,55.0,7.0,15.0,33.51467924291294,385.5025735521986,100.0,18.0,25.0,43.51467924291294,457.5025735521986,1243.0,970.2729788167228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.79011919016257,17.79011919016257,17.79011919016257,17.79011919016257,,1.1,1.1,1.1,1.1,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.98,0.98,0.98,0.98,43.76033535548939,43.76033535548939,43.76033535548939,43.76033535548939,175.04134142195755,4200.99219412698,0.1003667487471361,46.81773758983264,92.6934566201342,136.59160870673807,175.88361556117823,0.2
1984-04-07,1984-04-18,1781.6,0.9734610609239788,1734.3182261421607,0.2019999999999999,1984,4,7,1984.04,1983,7,190,28,0.1498450947386826,9.699026652951034,0.0055924146484498,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0853361267667774,1586.3182261421607,1100.0,,4,275.0,275.0,275.0,275.0,486.3182261421605,55.0,7.0,15.0,32.85933960420004,376.4588865379605,100.0,18.0,25.0,42.85933960420004,448.4588865379605,1243.0,970.241643499844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041334,17.821454507041334,17.821454507041334,17.821454507041334,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.20869946404332,0.2
1984-04-08,1984-04-19,1781.6,0.9734610609239788,1734.3182261421607,0.2019999999999999,1984,4,8,1984.04,1983,7,191,28,0.1498450947386826,0.0,0.0,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0853361267667774,1586.3182261421607,1100.0,,4,275.0,275.0,275.0,275.0,486.3182261421605,55.0,7.0,15.0,32.85933960420004,376.4588865379605,100.0,18.0,25.0,42.85933960420004,448.4588865379605,1243.0,970.241643499844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041334,17.821454507041334,17.821454507041334,17.821454507041334,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.20869946404332,0.2
1984-04-09,1984-04-20,1770.0,0.9720527628740284,1720.533390287031,0.204,1984,4,9,1984.04,1983,7,192,28,0.1486540849207994,13.78483585513004,0.0080119548582723,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0860198359622126,1572.533390287031,1100.0,,4,275.0,275.0,275.0,275.0,472.5333902870304,55.0,7.0,15.0,31.927931776150714,363.60545851087977,100.0,18.0,25.0,41.92793177615072,435.60545851087977,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.865990130573284,17.865990130573284,17.865990130573284,17.865990130573284,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.957771367266616,43.957771367266616,43.957771367266616,43.957771367266616,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.6702856224503,0.205
1984-04-10,1984-04-21,1758.4,0.9667755494877092,1699.978126219188,0.205,1984,4,10,1984.04,1983,7,193,28,0.1468781101053378,20.555264067842472,0.0120914873849336,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0870599437236038,1551.978126219188,1100.0,,4,275.0,275.0,275.0,275.0,451.978126219188,55.0,7.0,15.0,30.53906258237757,344.43906363681054,100.0,18.0,25.0,40.539062582377575,416.43906363681054,1243.0,970.1306985616312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.932399445254035,17.932399445254035,17.932399445254035,17.932399445254035,,1.1,1.1,1.1,1.1,0.930824143860632,0.930824143860632,0.930824143860632,0.930824143860632,0.98,0.98,0.98,0.98,44.129989152847976,44.129989152847976,44.129989152847976,44.129989152847976,176.5199566113919,4236.478958673406,0.1038366046532484,47.16315684141168,93.39264135933573,137.66088180166642,177.35633235148774,0.205
1984-04-11,1984-04-22,1746.9,0.9667755494877092,1688.8602074000794,0.206,1984,4,11,1984.04,1983,7,194,28,0.1459175219193668,11.117918819108803,0.006583090045223,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0876330671724683,1540.8602074000794,1100.0,,4,275.0,275.0,275.0,275.0,440.8602074000792,55.0,7.0,14.999999999999996,29.787851851356702,334.07235554872256,100.0,18.0,25.0,39.78785185135671,406.07235554872256,1243.0,970.0947791316004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.89161410534993,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1984-04-12,1984-04-23,1746.9,0.9667755494877092,1688.8602074000794,0.206,1984,4,12,1984.04,1983,7,195,28,0.1459175219193668,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0876330671724683,1540.8602074000794,1100.0,,4,275.0,275.0,275.0,275.0,440.8602074000792,55.0,7.0,14.999999999999996,29.787851851356702,334.07235554872256,100.0,18.0,25.0,39.78785185135671,406.07235554872256,1243.0,970.0947791316004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.89161410534993,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1984-04-13,1984-04-24,1735.4,0.9618870478756426,1669.2587828833905,0.208,1984,4,13,1984.04,1983,7,196,28,0.1442239588411249,19.60142451668867,0.0117425918124152,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0886621065095446,1521.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,421.2587828833905,55.0,7.0,14.999999999999996,28.463431275904764,315.7953516074857,100.0,18.0,25.0,38.463431275904775,387.79535160748566,1243.0,970.0314514523924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03164655449276,18.03164655449276,18.03164655449276,18.03164655449276,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.38631060836233,44.38631060836233,44.38631060836233,44.38631060836233,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.8766783088162,138.40151715431185,178.37734707620697,0.21
1984-04-14,1984-04-25,1735.4,0.9618870478756426,1669.2587828833905,0.208,1984,4,14,1984.04,1983,7,197,29,0.1442239588411249,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0886621065095446,1521.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,421.2587828833905,55.0,7.0,14.999999999999996,28.463431275904764,315.7953516074857,100.0,18.0,25.0,38.463431275904775,387.79535160748566,1243.0,970.0314514523924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03164655449276,18.03164655449276,18.03164655449276,18.03164655449276,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.38631060836233,44.38631060836233,44.38631060836233,44.38631060836233,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.8766783088162,138.40151715431185,178.37734707620697,0.21
1984-04-15,1984-04-26,1746.9,0.9667755494877092,1688.8602074000794,0.206,1984,4,15,1984.04,1983,7,198,29,0.1459175219193668,19.60142451668867,0.0116063037253178,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0876330671724683,1540.8602074000794,1100.0,,4,275.0,275.0,275.0,275.0,440.8602074000792,55.0,7.0,14.999999999999996,29.787851851356702,334.07235554872256,100.0,18.0,25.0,39.78785185135671,406.07235554872256,1243.0,970.0947791316004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.89161410534993,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1984-04-16,1984-04-27,1746.9,0.9667755494877092,1688.8602074000794,0.206,1984,4,16,1984.04,1983,7,199,29,0.1459175219193668,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0876330671724683,1540.8602074000794,1100.0,,4,275.0,275.0,275.0,275.0,440.8602074000792,55.0,7.0,14.999999999999996,29.787851851356702,334.07235554872256,100.0,18.0,25.0,39.78785185135671,406.07235554872256,1243.0,970.0947791316004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.89161410534993,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1984-04-17,1984-04-28,1735.4,0.9618870478756426,1669.2587828833905,0.208,1984,4,17,1984.04,1983,7,200,29,0.1442239588411249,19.60142451668867,0.0117425918124152,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0886621065095446,1521.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,421.2587828833905,55.0,7.0,14.999999999999996,28.463431275904764,315.7953516074857,100.0,18.0,25.0,38.463431275904775,387.79535160748566,1243.0,970.0314514523924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03164655449276,18.03164655449276,18.03164655449276,18.03164655449276,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.38631060836233,44.38631060836233,44.38631060836233,44.38631060836233,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.8766783088162,138.40151715431185,178.37734707620697,0.21
1984-04-18,1984-04-29,1723.9,0.9632601849328992,1660.5642328058252,0.209,1984,4,18,1984.04,1983,7,201,29,0.1434727497144233,8.694550077565282,0.0052359010906035,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0891263325297131,1512.5642328058252,1100.0,,4,275.0,275.0,275.0,275.0,412.5642328058252,55.0,7.0,15.0,27.875961676069284,307.68827112975595,100.0,18.0,25.0,37.87596167606928,379.688271129756,1243.0,970.0033613675264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.059736639358743,18.059736639358743,18.059736639358743,18.059736639358743,,1.1,1.1,1.1,1.1,0.931143988899274,0.931143988899274,0.931143988899274,0.931143988899274,0.98,0.98,0.98,0.98,44.45862569863792,44.45862569863792,44.45862569863792,44.45862569863792,177.8345027945517,4268.028067069241,0.1070928177792122,47.46964762439008,94.01324722953616,138.61052974514678,178.66559336816383,0.21
1984-04-19,1984-04-30,1701.2,0.960332669804875,1633.7179378720534,0.213,1984,4,19,1984.04,1983,7,202,29,0.1411532298321454,26.846294933771787,0.0164326376735139,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.090590913259343,1485.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,385.71793787205337,55.0,6.9999999999999964,15.000000000000004,26.0620228291928,282.65591504286067,100.0,18.0,25.0,36.0620228291928,354.6559150428607,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.400924081239,0.1093977328400871,47.6769140365392,94.43305899801916,139.253230770162,179.55240528459882,0.215
1984-04-20,1984-05-01,1689.9,0.9597654862800956,1621.9076952647338,0.214,1984,4,20,1984.04,1983,7,203,29,0.140132824870873,11.810242607319651,0.0072816983616271,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0912505689640019,1473.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,373.9076952647338,55.0,6.9999999999999964,15.0,25.264033463833364,271.6436618009004,100.0,18.0,25.0,35.264033463833364,343.6436618009004,1243.0,969.8784710154708,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18462699141453,18.18462699141453,18.18462699141453,18.18462699141453,,1.1,1.1,1.1,1.1,0.931410436789598,0.931410436789598,0.931410436789598,0.931410436789598,0.98,0.98,0.98,0.98,44.77888486241851,44.77888486241851,44.77888486241851,44.77888486241851,179.11553944967403,4298.772946792176,0.1104351005748438,47.76768116612156,94.61693897397927,139.53482227490588,179.94115292866292,0.215
1984-04-21,1984-05-02,1678.6,0.9534338004721458,1600.4339774725436,0.216,1984,4,21,1984.04,1983,7,204,30,0.1382774956536277,21.473717792189973,0.0134174343299696,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0924749174806487,1452.4339774725436,1100.0,,4,275.0,275.0,275.0,275.0,352.4339774725438,55.00000000000002,7.0,14.999999999999996,23.81310658598269,251.62087088656108,100.0,18.0,25.0,33.81310658598269,323.62087088656114,1243.0,969.8090943887572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.254003618127808,18.254003618127808,18.254003618127808,18.254003618127808,,1.1,1.1,1.1,1.1,0.9315382322882868,0.9315382322882868,0.9315382322882868,0.9315382322882868,0.98,0.98,0.98,0.98,44.955889300389615,44.955889300389615,44.955889300389615,44.955889300389615,179.82355720155846,4315.7653728374025,0.1123592473871002,47.93210766114268,94.95009109233295,140.0451316499274,180.64595043697773,0.215
1984-04-22,1984-05-03,1667.4,0.9573874371230172,1596.3478126589189,0.217,1984,4,22,1984.04,1983,7,205,30,0.1379244510137305,4.086164813624919,0.0025596958139209,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0927116251398166,1448.3478126589189,1100.0,,4,275.0,275.0,275.0,275.0,348.3478126589188,55.00000000000002,7.0,14.999999999999996,23.537014368845877,247.81079829007305,100.0,18.0,25.0,33.537014368845874,319.810798290073,1243.0,969.7958929332056,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.26720507367948,18.26720507367948,18.26720507367948,18.26720507367948,,1.1,1.1,1.1,1.1,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.98,0.98,0.98,0.98,44.98949724279825,44.98949724279825,44.98949724279825,44.98949724279825,179.957988971193,4318.991735308632,0.1127310649622466,47.96332281656706,95.0133435447448,140.14203421768056,180.7798198959573,0.215
1984-04-23,1984-05-04,1667.4,0.9573874371230172,1596.3478126589189,0.217,1984,4,23,1984.04,1983,7,206,30,0.1379244510137305,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0927116251398166,1448.3478126589189,1100.0,,4,275.0,275.0,275.0,275.0,348.3478126589188,55.00000000000002,7.0,14.999999999999996,23.537014368845877,247.81079829007305,100.0,18.0,25.0,33.537014368845874,319.810798290073,1243.0,969.7958929332056,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.26720507367948,18.26720507367948,18.26720507367948,18.26720507367948,,1.1,1.1,1.1,1.1,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.98,0.98,0.98,0.98,44.98949724279825,44.98949724279825,44.98949724279825,44.98949724279825,179.957988971193,4318.991735308632,0.1127310649622466,47.96332281656706,95.0133435447448,140.14203421768056,180.7798198959573,0.215
1984-04-24,1984-05-05,1645.1,0.9550437113034256,1571.1424094652657,0.221,1984,4,24,1984.04,1983,7,207,30,0.135746704177799,25.205403193653183,0.016042723461479,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.094198972103599,1423.1424094652657,1100.0,,4,275.0,275.0,275.0,275.0,323.1424094652657,55.00000000000002,7.0,15.0,21.833946585490928,224.3084628797748,100.0,18.0,25.0,31.833946585490928,296.3084628797748,1243.0,969.7144600921184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.34863791476671,18.34863791476671,18.34863791476671,18.34863791476671,,1.1,1.1,1.1,1.1,0.9316892721934976,0.9316892721934976,0.9316892721934976,0.9316892721934976,0.98,0.98,0.98,0.98,45.19628123046645,45.19628123046645,45.19628123046645,45.19628123046645,180.78512492186584,4338.842998124779,0.1150660333733818,48.15526387159006,95.40233068070808,140.73808539185492,181.6035510545448,0.22
1984-04-25,1984-05-06,1634.1,0.952820334117674,1557.003707981691,0.222,1984,4,25,1984.04,1983,7,208,30,0.134525120369618,14.138701483574776,0.0090807115044719,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0950543657932896,1409.003707981691,1100.0,,4,275.0,275.0,275.0,275.0,309.00370798169087,55.0,6.9999999999999964,15.0,20.87862891768182,211.1250790640091,100.0,18.0,25.0,30.87862891768182,283.1250790640091,1243.0,969.6687812104024,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.394316796482894,18.394316796482894,18.394316796482894,18.394316796482894,,1.1,1.1,1.1,1.1,0.9317525633872246,0.9317525633872246,0.9317525633872246,0.9317525633872246,0.98,0.98,0.98,0.98,45.31187514514521,45.31187514514521,45.31187514514521,45.31187514514521,181.24750058058083,4349.94001393394,0.1164078798601757,48.26240922920302,95.61951368889603,141.0709845829104,182.06386405655843,0.22
1984-04-26,1984-05-07,1612.1,0.9592632614546616,1546.42830379106,0.225,1984,4,26,1984.04,1983,7,209,30,0.1336114054475475,10.57540419063116,0.0068385997363767,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0957044045541451,1398.42830379106,1100.0,,4,275.0,275.0,275.0,275.0,298.42830379105976,55.0,6.9999999999999964,15.0,20.16407458047701,201.2642292105828,100.0,18.0,25.0,30.164074580477013,273.2642292105828,1243.0,969.6346145199404,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.428483486944927,18.428483486944927,18.428483486944927,18.428483486944927,,1.1,1.1,1.1,1.1,0.9317958115694857,0.9317958115694857,0.9317958115694857,0.9317958115694857,0.98,0.98,0.98,0.98,45.39814719876444,45.39814719876444,45.39814719876444,45.39814719876444,181.59258879505776,4358.222131081387,0.1174270985275454,48.34229401866847,95.78146064809228,141.31926997739697,182.40730257835563,0.225
1984-04-27,1984-05-08,1601.1,0.9540557010569952,1527.5385829623551,0.226,1984,4,27,1984.04,1983,7,210,30,0.1319793335679474,18.889720828704867,0.0123661169933083,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0968878964176365,1379.5385829623551,1100.0,,4,275.0,275.0,275.0,275.0,279.5385829623549,54.99999999999999,7.0,15.0,18.887742092051013,183.650840870304,100.0,18.0,25.0,28.88774209205101,255.650840870304,1243.0,969.5735861911094,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.489511815776115,18.489511815776115,18.489511815776115,18.489511815776115,,1.1,1.1,1.1,1.1,0.9318643468127636,0.9318643468127636,0.9318643468127636,0.9318643468127636,0.98,0.98,0.98,0.98,45.55183926234093,45.55183926234093,45.55183926234093,45.55183926234093,182.20735704936368,4372.97656918473,0.1192816725427707,48.48458428271857,96.06995202743386,141.76164524896842,183.0194070282724,0.225
1984-04-28,1984-05-09,1579.4,0.9534432723914394,1505.8683044150391,0.23,1984,4,28,1984.04,1983,7,211,31,0.1301070215014594,21.67027854731532,0.0143905535987313,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0982821668841029,1357.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,257.8683044150396,55.0,7.0,15.0,17.42353408209727,163.4447703329423,100.0,18.0,25.0,27.42353408209727,235.4447703329423,1243.0,969.503574521956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559523484929016,18.559523484929016,18.559523484929016,18.559523484929016,,1.1,1.1,1.1,1.1,0.931929208917042,0.931929208917042,0.931929208917042,0.931929208917042,0.98,0.98,0.98,0.98,45.72750671839282,45.72750671839282,45.72750671839282,45.72750671839282,182.91002687357127,4389.84064496571,0.1214648228781356,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1984-04-29,1984-05-10,1579.4,0.9534432723914394,1505.8683044150391,0.23,1984,4,29,1984.04,1983,7,212,31,0.1301070215014594,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0982821668841029,1357.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,257.8683044150396,55.0,7.0,15.0,17.42353408209727,163.4447703329423,100.0,18.0,25.0,27.42353408209727,235.4447703329423,1243.0,969.503574521956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559523484929016,18.559523484929016,18.559523484929016,18.559523484929016,,1.1,1.1,1.1,1.1,0.931929208917042,0.931929208917042,0.931929208917042,0.931929208917042,0.98,0.98,0.98,0.98,45.72750671839282,45.72750671839282,45.72750671839282,45.72750671839282,182.91002687357127,4389.84064496571,0.1214648228781356,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1984-04-30,1984-05-11,1579.4,0.9534432723914394,1505.8683044150391,0.23,1984,4,30,1984.04,1983,7,213,31,0.1301070215014594,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0982821668841029,1357.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,257.8683044150396,55.0,7.0,15.0,17.42353408209727,163.4447703329423,100.0,18.0,25.0,27.42353408209727,235.4447703329423,1243.0,969.503574521956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559523484929016,18.559523484929016,18.559523484929016,18.559523484929016,,1.1,1.1,1.1,1.1,0.931929208917042,0.931929208917042,0.931929208917042,0.931929208917042,0.98,0.98,0.98,0.98,45.72750671839282,45.72750671839282,45.72750671839282,45.72750671839282,182.91002687357127,4389.84064496571,0.1214648228781356,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1984-05-01,1984-05-12,1557.9,0.9496267435004256,1479.4235036993134,0.233,1984,5,1,1984.05,1983,8,214,31,0.1278221907196206,26.44480071572639,0.0178750713704364,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1297802823328831,1287.4235036993132,1100.0,,4,275.0,275.0,275.0,275.0,187.4235036993132,45.87971184306104,7.999999999999997,9.761640817672562,9.761640817672562,114.02051022090704,92.87971184306105,18.0,19.761640817672568,19.761640817672568,229.02051022090703,1230.6413526607334,969.41813747349,990.0,0.8895510889461867,0.48,988.6304489110538,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.6773766575637,18.6773766575637,18.6773766575637,18.6773766575637,,1.1,1.1,1.1,1.1,0.9320051829395912,0.9320051829395912,0.9320051829395912,0.9320051829395912,0.98,0.98,0.98,0.98,46.02162840817506,46.02162840817506,46.02162840817506,46.02162840817506,184.08651363270025,4418.076327184806,0.1244312485048332,48.84404752996606,96.79899918226128,142.88017319567953,184.5685158101024,0.235
1984-05-02,1984-05-13,1547.2,0.9535133627079254,1475.2758747817022,0.235,1984,5,2,1984.05,1983,8,215,31,0.127463835581139,4.147628917610973,0.0028114259770056,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1301451499899369,1283.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,183.27587478170216,44.86440684760419,8.0,9.545618478213658,9.545618478213658,111.32023097767072,91.8644068476042,18.0,19.54561847821365,19.54561847821365,226.32023097767072,1229.410025325818,969.4047374416024,990.0,0.8863213779037848,0.48,988.6336786220962,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.694006400493848,18.694006400493848,18.694006400493848,18.694006400493848,,1.1,1.1,1.1,1.1,0.9320125486753452,0.9320125486753452,0.9320125486753452,0.9320125486753452,0.98,0.98,0.98,0.98,46.06296864198087,46.06296864198087,46.06296864198087,46.06296864198087,184.2518745679235,4422.044989630163,0.1248931658935908,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1984-05-03,1984-05-14,1526.0,0.9471205498912516,1445.30595913405,0.238,1984,5,3,1984.05,1983,8,216,31,0.1248744348691819,29.96991564765221,0.0207360354797184,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1328438444376415,1253.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,153.30595913405,37.52802124635599,7.984685371565106,7.984685371565106,7.984685371565106,91.82388177299867,84.52802124635598,17.984685371565106,17.984685371565106,17.984685371565106,206.8238817729987,1220.4973919894862,969.3079115602792,990.0,0.870614792562145,0.48,988.6493852074376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.806538867158643,18.806538867158643,18.806538867158643,18.806538867158643,,1.1,1.1,1.1,1.1,0.9320405897515404,0.9320405897515404,0.9320405897515404,0.9320405897515404,0.98,0.98,0.98,0.98,46.341648499604425,46.341648499604425,46.341648499604425,46.341648499604425,185.3665939984177,4448.798255962024,0.1282542238388606,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1984-05-04,1984-05-15,1515.4,0.9467776643355372,1434.7468725340734,0.239,1984,5,4,1984.05,1983,8,217,31,0.1239621297869439,10.55908659997658,0.0073595466922516,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1338215149135585,1242.7468725340734,1100.0,,4,275.0,275.0,275.0,275.0,142.74687253407342,34.943244839070054,7.434732944482992,7.434732944482992,7.434732944482992,85.49942886155439,81.94324483907005,17.434732944482988,17.434732944482988,17.434732944482988,200.4994288615544,1216.812710728036,969.273797588187,990.0,0.8652966958961346,0.48,988.6547033041036,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.845970935916807,18.845970935916807,18.845970935916807,18.845970935916807,,1.1,1.1,1.1,1.1,0.932041427103168,0.932041427103168,0.932041427103168,0.932041427103168,0.98,0.98,0.98,0.98,46.43885573744532,46.43885573744532,46.43885573744532,46.43885573744532,185.7554229497813,4458.13015079475,0.1294691255341069,49.17406511249085,97.4686294853421,143.908298390926,185.99421795411945,0.24
1984-05-05,1984-05-16,1504.9,0.9430361883178922,1419.175159799596,0.241,1984,5,5,1984.05,1983,8,218,32,0.122616733806685,15.571712734477387,0.0109723684401834,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1352898538804136,1227.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,127.17515979959605,31.131419325942773,6.623706239562295,6.623706239562295,6.623706239562295,76.17262175496637,78.13141932594276,16.623706239562296,16.623706239562296,16.623706239562296,191.1726217549664,1211.3788318050674,969.223488977814,990.0,0.8574539840485509,0.48,988.6625460159514,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.90412225813732,18.90412225813732,18.90412225813732,18.90412225813732,,1.1,1.1,1.1,1.1,0.9320341500588544,0.9320341500588544,0.9320341500588544,0.9320341500588544,0.98,0.98,0.98,0.98,46.581784252829245,46.581784252829245,46.581784252829245,46.581784252829245,186.3271370113169,4471.851288271607,0.1312925580219629,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
1984-05-06,1984-05-17,1484.0,0.9349948732745152,1387.5323919393811,0.244,1984,5,6,1984.05,1983,8,219,32,0.1198827986635625,31.642767860215145,0.0228050660611875,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1383751479355648,1195.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,95.53239193938089,23.38553344349428,4.9756454135094215,4.9756454135094215,4.9756454135094215,57.21992225535836,70.38553344349428,14.97564541350942,14.97564541350942,14.97564541350942,172.21992225535834,1200.336824270513,969.1212584970348,990.0,0.8415170659574415,0.48,988.6784829340428,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02228965700768,19.02228965700768,19.02228965700768,19.02228965700768,,1.1,1.1,1.1,1.1,0.931988109928282,0.931988109928282,0.931988109928282,0.931988109928282,0.98,0.98,0.98,0.98,46.8706459884493,46.8706459884493,46.8706459884493,46.8706459884493,187.4825839537972,4499.5820148911325,0.1351194285934825,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1984-05-07,1984-05-18,1473.6,0.93578351523448,1378.9705880495294,0.246,1984,5,7,1984.05,1983,8,220,32,0.1191430588074793,8.561803889851262,0.0062088372036719,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1392342967021308,1186.9705880495296,1100.0,,4,275.0,275.0,275.0,275.0,86.97058804952962,21.28967519962444,4.5297181275796685,4.5297181275796685,4.5297181275796685,52.09175846716619,68.28967519962444,14.529718127579669,14.529718127579669,14.529718127579669,167.0917584671662,1197.3491114547835,969.0935972844676,990.0,0.8372049031306157,0.48,988.6827950968692,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.05426303240161,19.05426303240161,19.05426303240161,19.05426303240161,,1.1,1.1,1.1,1.1,0.931968451768771,0.931968451768771,0.931968451768771,0.931968451768771,0.98,0.98,0.98,0.98,46.948437631069886,46.948437631069886,46.948437631069886,46.948437631069886,187.7937505242796,4507.050012582708,0.1361840144755389,49.58083741179886,98.29442266599136,145.17724094138148,187.75635481305684,0.245
1984-05-08,1984-05-19,1453.0,0.9217703401052296,1339.3323041728986,0.25,1984,5,8,1984.05,1983,8,221,32,0.1157183110805384,39.63828387663102,0.0295955557505271,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1433550130925641,1147.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,47.3323041728986,11.586553625657473,2.4652241756718025,2.4652241756718025,2.4652241756718025,28.35007802022573,58.58655362565747,12.465224175671803,12.465224175671803,12.465224175671803,143.35007802022577,1183.5170019770012,968.966472955972,990.0,0.8172410337812388,0.48,988.7027589662188,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.20135123024677,19.20135123024677,19.20135123024677,19.20135123024677,,1.1,1.1,1.1,1.1,0.931838510907994,0.931838510907994,0.931838510907994,0.931838510907994,0.98,0.98,0.98,0.98,47.304256799481365,47.304256799481365,47.304256799481365,47.304256799481365,189.21702719792543,4541.208652750212,0.141277132350493,49.86433505989584,98.87023373805856,146.0627472659269,188.98767406196416,0.25
1984-05-09,1984-05-20,1442.8,0.9167401155157356,1322.6726386661032,0.252,1984,5,9,1984.05,1983,8,222,32,0.1142789159807513,16.659665506795367,0.0125954563659806,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1451606349048161,1130.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,30.67263866610324,7.508406340139855,1.597533263859544,1.597533263859544,1.597533263859544,18.371632534384755,54.50840634013986,11.597533263859544,11.597533263859544,11.597533263859544,133.37163253438476,1177.7034728678586,968.9141140072364,990.0,0.8088503732113427,0.48,988.7111496267886,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.262100839552275,19.262100839552275,19.262100839552275,19.262100839552275,,1.1,1.1,1.1,1.1,0.9317659043050828,0.9317659043050828,0.9317659043050828,0.9317659043050828,0.98,0.98,0.98,0.98,47.45022143463893,47.45022143463893,47.45022143463893,47.45022143463893,189.80088573855568,4555.221257725337,0.1434980056213813,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1984-05-10,1984-05-21,1422.5,0.922600244802966,1312.3988482322193,0.256,1984,5,10,1984.05,1983,8,223,32,0.1133912604872637,10.273790433883962,0.0078282531623085,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.1462969891040524,1120.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,20.39884823221928,4.993468056845344,1.062440012094754,1.062440012094754,1.062440012094754,12.218060139089673,51.99346805684534,11.062440012094752,11.062440012094752,11.062440012094752,127.21806013908969,1174.1183480810348,968.8818249515872,990.0,0.8036759663025245,0.48,988.7163240336972,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.299564302110483,19.299564302110483,19.299564302110483,19.299564302110483,,1.1,1.1,1.1,1.1,0.9317156096922964,0.9317156096922964,0.9317156096922964,0.9317156096922964,0.98,0.98,0.98,0.98,47.53994261790793,47.53994261790793,47.53994261790793,47.53994261790793,190.1597704716317,4563.83449131916,0.1448948013995699,50.051450193632895,99.25041639620288,146.64774082118456,189.8019104432623,0.255
1984-05-11,1984-05-22,1402.3,0.9246639980161044,1296.6563244179831,0.259,1984,5,11,1984.05,1983,8,224,32,0.1120311064297137,15.742523814236163,0.0121408607028561,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.148073160470012,1104.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,4.6563244179831145,1.1398294148187829,0.2425168967699539,0.2425168967699539,0.2425168967699539,2.7889443128544698,48.139829414818784,10.242516896769953,10.242516896769953,10.242516896769953,117.78894431285448,1168.6248632083584,968.8323484481708,990.0,0.7957472252491774,0.48,988.7242527747508,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.35696954657995,19.35696954657995,19.35696954657995,19.35696954657995,,1.1,1.1,1.1,1.1,0.9316303743409318,0.9316303743409318,0.9316303743409318,0.9316303743409318,0.98,0.98,0.98,0.98,47.67698495911407,47.67698495911407,47.67698495911407,47.67698495911407,190.7079398364563,4576.990556074952,0.1470767050953593,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1984-05-12,1984-05-23,1392.3,0.9224295632816956,1284.2986809571048,0.261,1984,5,12,1984.05,1983,8,225,33,0.1109634060346938,12.357643460878307,0.0096220946452027,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1494979344344688,1092.2986809571048,1092.2986809571048,,4,273.0746702392762,273.0746702392762,273.0746702392762,273.0746702392762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.2986809571048,968.7935101401508,990.0,0.7822867560205636,0.4699882852442362,988.7477249587351,0.5274842463540781,0.5274842463540781,0.5274842463540781,0.5274842463540781,19.42673057223024,19.42673057223024,19.42673057223024,19.42673057223024,,1.092298680957105,1.092298680957105,1.092298680957105,1.092298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94066694266513,47.94066694266513,47.94066694266513,47.94066694266513,191.76266777066053,4602.304026495854,0.1493131392362345,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1984-05-13,1984-05-24,1392.3,0.9224295632816956,1284.2986809571048,0.261,1984,5,13,1984.05,1983,8,226,33,0.1109634060346938,0.0,0.0,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1494979344344688,1092.2986809571048,1092.2986809571048,,4,273.0746702392762,273.0746702392762,273.0746702392762,273.0746702392762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.2986809571048,968.7935101401508,990.0,0.7822867560205636,0.4699882852442362,988.7477249587351,0.5274842463540781,0.5274842463540781,0.5274842463540781,0.5274842463540781,19.42673057223024,19.42673057223024,19.42673057223024,19.42673057223024,,1.092298680957105,1.092298680957105,1.092298680957105,1.092298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94066694266513,47.94066694266513,47.94066694266513,47.94066694266513,191.76266777066053,4602.304026495854,0.1493131392362345,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1984-05-14,1984-05-25,1372.4,0.9230739996328156,1266.8267570960766,0.264,1984,5,14,1984.05,1983,8,227,33,0.1094538318131009,17.471923861028472,0.0137918809838521,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1515597921535207,1074.8267570960763,1074.8267570960763,,4,268.7066892740191,268.7066892740191,268.7066892740191,268.7066892740191,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1141.8267570960766,968.7385983794449,990.0,0.7570695463242338,0.4472747842248992,988.7956556694506,0.5107742506246814,0.5107742506246814,0.5107742506246814,0.5107742506246814,19.546283039381333,19.546283039381333,19.546283039381333,19.546283039381333,,1.0748267570960763,1.0748267570960763,1.0748267570960763,1.0748267570960763,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.46413799516516,47.46413799516516,47.46413799516516,47.46413799516516,189.85655198066064,4556.557247535855,0.1498678101936095,50.36495033400578,99.88763995643228,147.6288702414438,191.1689902643785,0.265
1984-05-15,1984-05-26,1352.7,0.923873321379453,1249.723441829986,0.267,1984,5,15,1984.05,1983,8,228,33,0.1079761053741108,17.10331526609025,0.0136856801221921,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1536339909883197,1057.723441829986,1057.723441829986,,4,264.43086045749646,264.43086045749646,264.43086045749646,264.43086045749646,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1124.723441829986,968.6848451028944,990.0,0.7323843490329696,0.4250404743789819,988.842575176588,0.4946762442890736,0.4946762442890736,0.4946762442890736,0.4946762442890736,19.6630538294048,19.6630538294048,19.6630538294048,19.6630538294048,,1.057723441829986,1.057723441829986,1.057723441829986,1.057723441829986,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.987900778476686,46.987900778476686,46.987900778476686,46.987900778476686,187.95160311390683,4510.838474733762,0.1503945567658448,50.48162264689057,100.12486898115635,147.99432847093368,191.6786782792853,0.265
1984-05-16,1984-05-27,1333.2,0.93062010988263,1240.7027304955225,0.271,1984,5,16,1984.05,1983,8,229,33,0.1071967159148131,9.020711334463613,0.0072706467977714,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1547510094729278,1048.7027304955222,1048.7027304955222,,4,262.17568262388056,262.17568262388056,262.17568262388056,262.17568262388056,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.7027304955222,968.6564942958432,990.0,0.7193647656636407,0.4133135496441792,988.8673216846922,0.4862891523814779,0.4862891523814779,0.4862891523814779,0.4862891523814779,19.72453823646764,19.72453823646764,19.72453823646764,19.72453823646764,,1.0487027304955223,1.0487027304955223,1.0487027304955223,1.0487027304955223,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.73284158127458,46.73284158127458,46.73284158127458,46.73284158127458,186.9313663250984,4486.35279180236,0.1506657168800137,50.54291021566379,100.24950472108353,148.1863834968171,191.94664689054628,0.27
1984-05-17,1984-05-28,1313.9,0.9302149802071168,1222.2094624941308,0.2739999999999999,1984,5,17,1984.05,1983,8,230,33,0.1055988975594928,18.49326800139169,0.015131013601918,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1570925491021732,1030.2094624941308,1030.2094624941308,,4,257.5523656235327,257.5523656235327,257.5523656235327,257.5523656235327,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1097.2094624941308,968.5983725964102,990.0,0.6926734510224568,0.38927230124237,988.9180542477352,0.4693181073474904,0.4693181073474904,0.4693181073474904,0.4693181073474904,19.850363543977533,19.850363543977533,19.850363543977533,19.850363543977533,,1.0302094624941307,1.0302094624941307,1.0302094624941307,1.0302094624941307,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.20159245222225,46.20159245222225,46.20159245222225,46.20159245222225,184.806369808889,4435.352875413336,0.1512067902270691,50.668162069200754,100.50425155698088,148.57900999249676,192.494654090568,0.275
1984-05-18,1984-05-29,1285.2,0.9335684694459698,1199.8221969319604,0.28,1984,5,18,1984.05,1983,8,231,33,0.1036646378149214,22.387265562170334,0.0186588192979062,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1600237105889181,1007.8221969319604,1007.8221969319604,,4,251.9555492329901,251.9555492329901,251.9555492329901,251.9555492329901,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.8221969319604,968.528012618929,990.0,0.6603619337162315,0.3601688560115485,988.9794692102722,0.4491751340267961,0.4491751340267961,0.4491751340267961,0.4491751340267961,20.002281457316435,20.002281457316435,20.002281457316435,20.002281457316435,,1.0078221969319603,1.0078221969319603,1.0078221969319603,1.0078221969319603,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.543499558204616,45.543499558204616,45.543499558204616,45.543499558204616,182.1739982328185,4372.175957587642,0.1518341623439303,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1984-05-19,1984-05-30,1275.7,0.9359597096036728,1194.0038015414054,0.282,1984,5,19,1984.05,1983,8,232,34,0.1031619284531774,5.818395390554769,0.004873012450248,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1608035081229528,1002.0038015414056,1002.0038015414056,,4,250.50095038535144,250.50095038535144,250.50095038535144,250.50095038535144,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1069.0038015414057,968.5097262334156,990.0,0.6519642496473896,0.3526049420038273,988.9954308083488,0.4440120286862072,0.4440120286862072,0.4440120286862072,0.4440120286862072,20.041692546246832,20.041692546246832,20.041692546246832,20.041692546246832,,1.0020038015414057,1.0020038015414057,1.0020038015414057,1.0020038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.369783830643904,45.369783830643904,45.369783830643904,45.369783830643904,181.4791353225756,4355.499247741815,0.1519920917239075,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
1984-05-20,1984-05-31,1247.6,0.942088475173866,1175.3495816269149,0.286,1984,5,20,1984.05,1983,8,233,34,0.1015502038525654,18.654219914490564,0.0158712098988196,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1633556543528387,983.3495816269152,983.3495816269152,,4,245.83739540672883,245.83739540672883,245.83739540672883,245.83739540672883,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1050.3495816269149,968.4510986851132,990.0,0.6250406332759599,0.336679665301532,989.0382797014224,0.4276590157839112,0.4276590157839112,0.4276590157839112,0.4276590157839112,20.15952200052548,20.15952200052548,20.15952200052548,20.15952200052548,,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.78691134638818,44.78691134638818,44.78691134638818,44.78691134638818,179.14764538555272,4299.543489253265,0.1524207335298296,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1984-05-21,1984-06-01,1238.3,0.9400793535300032,1164.1002634762026,0.288,1984,5,21,1984.05,1983,8,234,34,0.1005782627643439,11.249318150712268,0.0096635302848569,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.16493424666588,972.1002634762028,972.1002634762028,,4,243.02506586905068,243.02506586905068,243.02506586905068,243.02506586905068,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1039.1002634762026,968.4157436852108,990.0,0.6088045039862721,0.3276802107809622,989.0635152852328,0.4179450201036532,0.4179450201036532,0.4179450201036532,0.4179450201036532,20.229826579918228,20.229826579918228,20.229826579918228,20.229826579918228,,0.9721002634762028,0.9721002634762028,0.9721002634762028,0.9721002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.428961908671525,44.428961908671525,44.428961908671525,44.428961908671525,177.7158476346861,4265.180343232466,0.1526636950532045,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1984-05-22,1984-06-02,1219.8,0.9405604162491458,1147.295595740708,0.293,1984,5,22,1984.05,1983,8,235,34,0.0991263394719971,16.80466773549483,0.0146471997259307,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1673500715184411,955.295595740708,955.295595740708,,4,238.823898935177,238.823898935177,238.823898935177,238.823898935177,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1022.295595740708,968.3629290151848,990.0,0.5901911833480591,0.3142364765925663,989.0955723400592,0.4036407200025464,0.4036407200025464,0.4036407200025464,0.4036407200025464,20.329002604871743,20.329002604871743,20.329002604871743,20.329002604871743,,0.955295595740708,0.955295595740708,0.955295595740708,0.955295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.87496594213464,43.87496594213464,43.87496594213464,43.87496594213464,175.49986376853855,4211.996730444927,0.1529683060059458,51.16862037368059,101.52268155591064,150.15004623771318,194.69070191306056,0.295
1984-05-23,1984-06-03,1201.6,0.9377823966270896,1126.839327787111,0.297,1984,5,23,1984.05,1983,8,236,34,0.0973589179208063,20.456267953597035,0.0181536688054445,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1703880892913543,934.8393277871112,934.8393277871112,,4,233.70983194677768,233.70983194677768,233.70983194677768,233.70983194677768,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1001.8393277871112,968.2986378873308,990.0,0.5714463959802212,0.2978714622296887,989.13068214179,0.3865625654102447,0.3865625654102447,0.3865625654102447,0.3865625654102447,20.445481689048968,20.445481689048968,20.445481689048968,20.445481689048968,,0.934839327787111,0.934839327787111,0.934839327787111,0.934839327787111,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.18145448720039,43.18145448720039,43.18145448720039,43.18145448720039,172.72581794880156,4145.419630771238,0.1532834483936595,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1984-05-24,1984-06-04,1183.4,0.9343145204504234,1105.6678035010311,0.301,1984,5,24,1984.05,1983,8,237,34,0.095529698222489,21.17152428607983,0.0191481783398607,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1736507108120933,913.6678035010312,913.6678035010312,,4,228.41695087525773,228.41695087525773,228.41695087525773,228.41695087525773,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,980.6678035010312,968.2320988110032,990.0,0.5520461944431759,0.2809342428008249,989.167019562756,0.3692739515254756,0.3692739515254756,0.3692739515254756,0.3692739515254756,20.565646800227288,20.565646800227288,20.565646800227288,20.565646800227288,,0.9136678035010312,0.9136678035010312,0.9136678035010312,0.9136678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.45155854917416,42.45155854917416,42.45155854917416,42.45155854917416,169.80623419669664,4075.349620720719,0.1535779857738602,51.44198499808457,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1984-05-25,1984-06-05,1165.5,0.9248423596970068,1077.9037702268613,0.305,1984,5,25,1984.05,1983,8,238,34,0.0931308857476008,27.76403327416984,0.0257574321948298,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1781235072214198,885.9037702268613,885.9037702268613,,4,221.47594255671527,221.47594255671527,221.47594255671527,221.47594255671527,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,952.9037702268612,968.1448404207132,990.0,0.5266050484150522,0.2587230161814891,989.2146719354034,0.3471980182636384,0.3471980182636384,0.3471980182636384,0.3471980182636384,20.722633496426823,20.722633496426823,20.722633496426823,20.722633496426823,,0.8859037702268613,0.8859037702268613,0.8859037702268613,0.8859037702268613,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.47576846216993,41.47576846216993,41.47576846216993,41.47576846216993,165.90307384867972,3981.6737723683136,0.1539126946496929,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
