Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-05-26,1984-06-06,1147.7,0.9223243580646068,1058.5516657507494,0.31,1984,5,26,1984.05,1983,8,239,35,0.0914588639208647,19.35210447611189,0.0182816815676039,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1813799044601466,866.5516657507494,866.5516657507494,,4,216.63791643768727,216.63791643768727,216.63791643768727,216.63791643768727,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,933.5516657507494,968.084019520931,990.0,0.5088720443134357,0.2432413326005995,989.247886623086,0.332210687625909,0.332210687625909,0.332210687625909,0.332210687625909,20.831656414529085,20.831656414529085,20.831656414529085,20.831656414529085,,0.8665516657507494,0.8665516657507494,0.8665516657507494,0.8665516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.783191698097134,40.783191698097134,40.783191698097134,40.783191698097134,163.1327667923885,3915.186403017324,0.1541094044537646,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1984-05-27,1984-06-07,1138.9,0.9264025951197036,1055.0799155818304,0.312,1984,5,27,1984.05,1983,8,240,35,0.0911589047062701,3.471750168919016,0.0032905091999637,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1819767367044613,863.0799155818304,863.0799155818304,,4,215.7699788954576,215.7699788954576,215.7699788954576,215.7699788954576,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,930.0799155818304,968.0731083061142,990.0,0.5056907592980916,0.2404639324654643,989.2538453082364,0.3295567399538873,0.3295567399538873,0.3295567399538873,0.3295567399538873,20.851180262168327,20.851180262168327,20.851180262168327,20.851180262168327,,0.8630799155818304,0.8630799155818304,0.8630799155818304,0.8630799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.65786772520587,40.65786772520587,40.65786772520587,40.65786772520587,162.63147090082347,3903.155301619763,0.1541413768748875,51.76952527372407,102.74674369331096,152.04132860507391,197.3415589106612,0.31
1984-05-28,1984-06-08,1104.1,0.9294648715200602,1026.2221646452983,0.322,1984,5,28,1984.05,1983,8,241,35,0.0886655950253537,28.857750936532053,0.0281203738632037,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1870939905749965,834.2221646452983,834.2221646452983,,4,208.55554116132456,208.55554116132456,208.55554116132456,208.55554116132456,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,901.2221646452984,967.9824125174566,990.0,0.4792474018662096,0.2173777317162386,989.3033748664176,0.3079060308648836,0.3079060308648836,0.3079060308648836,0.3079060308648836,21.01305631809597,21.01305631809597,21.01305631809597,21.01305631809597,,0.8342221646452983,0.8342221646452983,0.8342221646452983,0.8342221646452983,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.78239701374055,38.78239701374055,38.78239701374055,38.78239701374055,155.1295880549622,3723.110113319093,0.1511656962784281,51.95405958080477,103.1229330794612,152.62328570978937,198.1589155416338,0.32
1984-05-29,1984-06-09,1078.4,0.9281778283406515,1000.9469700825588,0.3289999999999999,1984,5,29,1984.05,1983,8,242,35,0.0864818182151329,25.27519456273956,0.0252512823538042,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1918183537577057,808.9469700825588,808.9469700825588,,3,269.64899002751963,269.64899002751963,269.64899002751963,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,875.9469700825588,967.902976191688,990.0,0.4560868650158905,0.197157576066047,989.346755558918,0.5143564228344992,0.5143564228344992,0.5143564228344992,,20.929422944395537,20.929422944395537,20.929422944395537,,,1.0785959601100783,1.0785959601100783,1.0785959601100783,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.00103492567438,51.00103492567438,51.00103492567438,,153.00310477702308,3672.074514648554,0.1528583524903455,52.11680620732814,103.4548276465988,153.137019962349,198.8811588600613,0.33
1984-05-30,1984-06-10,1044.7,0.9334995886171844,975.2270202283728,0.3389999999999999,1984,5,30,1984.05,1983,8,243,35,0.0842596145477313,25.71994985418621,0.0263732949566586,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1968772357794584,783.2270202283727,783.2270202283727,,3,261.0756734094575,261.0756734094575,261.0756734094575,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,850.2270202283727,967.8009080809136,990.0,0.432518783476198,0.1816135101141863,989.3858677064096,0.4822240853584306,0.4822240853584306,0.4822240853584306,,21.102735540137708,21.102735540137708,21.102735540137708,,,1.04430269363783,1.04430269363783,1.04430269363783,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.78839196680448,49.78839196680448,49.78839196680448,,149.3651759004134,3584.764221609922,0.1531593903801353,52.31817596411948,103.86564324163194,153.77329992393186,199.77658945739503,0.34
1984-05-31,1984-06-11,1019.9,0.935156750196884,953.766369525802,0.347,1984,5,31,1984.05,1983,8,244,35,0.0824054143270293,21.460650702570547,0.0225009513737,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.2013071608883205,761.766369525802,761.766369525802,,3,253.9221231752673,253.9221231752673,253.9221231752673,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,828.766369525802,967.7150654781032,990.0,0.412853645382209,0.1708831847629009,989.4162631698548,0.4562027278194876,0.4562027278194876,0.4562027278194876,,21.24499496393216,21.24499496393216,21.24499496393216,,,1.0156884927010694,1.0156884927010694,1.0156884927010694,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.75061625116657,48.75061625116657,48.75061625116657,,146.25184875349967,3510.044370083993,0.1533413773293494,52.4879580523474,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1984-06-01,1984-06-12,987.4,0.9405065346766882,928.656152339762,0.356,1984,6,1,1984.06,1983,9,245,35,0.0802358915621554,25.11021718604001,0.0270393052614517,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1733687970454492,767.656152339762,767.656152339762,,3,255.885384113254,255.885384113254,255.885384113254,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,831.656152339762,967.614624609359,990.0,0.4155016535384273,0.1738280761698809,989.4106702702916,0.4632726438659295,0.4632726438659295,0.4632726438659295,,21.332773017066764,21.332773017066764,21.332773017066764,,,1.023541536453016,1.023541536453016,1.023541536453016,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.33052407245589,49.33052407245589,49.33052407245589,,147.9915722173677,3551.797733216825,0.1593609990570793,52.68461252789199,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1984-06-02,1984-06-13,955.6,0.9344704837971508,892.9799943165575,0.368,1984,6,2,1984.06,1983,9,246,36,0.0771534715089505,35.67615802320449,0.0399517998726379,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1802951925291689,731.9799943165575,731.9799943165575,,3,243.9933314388525,243.9933314388525,243.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,795.9799943165575,967.4719199772662,990.0,0.3828103533578016,0.1559899971582787,989.461199649484,0.4212769469799695,0.4212769469799695,0.4212769469799695,,21.56800272523769,21.56800272523769,21.56800272523769,,,0.97597332575541,0.97597332575541,0.97597332575541,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55660279513378,47.55660279513378,47.55660279513378,,142.66980838540138,3424.075401249633,0.1597682023040098,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1984-06-03,1984-06-14,924.4,0.9344497345850822,863.8053346504498,0.379,1984,6,3,1984.06,1983,9,247,36,0.0746327809137988,29.17465966610757,0.033774576858701,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1863845863664997,702.8053346504498,702.8053346504498,,3,234.2684448834833,234.2684448834833,234.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,766.8053346504498,967.3552213386016,990.0,0.3611914983480869,0.1414026673252249,989.4974058343269,0.3884101595453484,0.3884101595453484,0.3884101595453484,,21.75377433617967,21.75377433617967,21.75377433617967,,,0.9370737795339332,0.9370737795339332,0.9370737795339332,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.05442350921769,46.05442350921769,46.05442350921769,,138.16327052765308,3315.918492663673,0.1599472299896858,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1984-06-04,1984-06-15,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1984,6,4,1984.06,1983,9,248,36,0.0723447137334758,26.48225903151649,0.0316272891582992,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.192279425574163,676.3230756189334,676.3230756189334,,3,225.4410252063112,225.4410252063112,225.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.3230756189334,967.2492923024756,990.0,0.3458394641269179,0.1328969226856799,989.5212636131874,0.3597261612605222,0.3597261612605222,0.3597261612605222,,21.912245149451184,21.912245149451184,21.912245149451184,,,0.9017641008252446,0.9017641008252446,0.9017641008252446,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6419097852557,44.6419097852557,44.6419097852557,,133.92572935576712,3214.217504538411,0.1599451075163212,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1984-06-05,1984-06-16,864.0,0.9458289602839208,817.1962216853075,0.402,1984,6,5,1984.06,1983,9,249,36,0.0706057535536105,20.12685393362597,0.0246291568653098,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.1970151057086007,656.1962216853075,656.1962216853075,,3,218.7320738951025,218.7320738951025,218.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.1962216853075,967.1687848867412,990.0,0.3341717227161203,0.1268588665055922,989.5389694107783,0.3386576714210819,0.3386576714210819,0.3386576714210819,,22.03152685261612,22.03152685261612,22.03152685261612,,,0.8749282955804101,0.8749282955804101,0.8749282955804101,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.549182161594885,43.549182161594885,43.549182161594885,,130.64754648478467,3135.5411156348323,0.1598729203805539,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1984-06-06,1984-06-17,834.7,0.9372509051268212,782.3233305093576,0.414,1984,6,6,1984.06,1983,9,250,36,0.0675927357560084,34.872891175949924,0.0445760593043349,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2057972627445171,621.3233305093576,621.3233305093576,,3,207.10777683645253,207.10777683645253,207.10777683645253,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,685.3233305093576,967.0292933220372,990.0,0.3139555539184681,0.1163969991528072,989.5696474469288,0.3036492903198669,0.3036492903198669,0.3036492903198669,,22.236704834571466,22.236704834571466,22.236704834571466,,,0.8284311073458102,0.8284311073458102,0.8284311073458102,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.75590379433349,40.75590379433349,40.75590379433349,,122.26771138300045,2934.425073192011,0.1562879523270691,53.78637819986046,106.86695347954765,158.43668926405743,206.374258108234,0.415
1984-06-07,1984-06-18,806.1,0.9476968806403272,763.9384554841678,0.428,1984,6,7,1984.06,1983,9,251,36,0.066004282553832,18.3848750251899,0.0240659111911547,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2107499613931094,602.9384554841678,602.9384554841678,,3,200.9794851613892,200.9794851613892,200.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.9384554841678,966.9557538219368,990.0,0.3032976553531407,0.1108815366452503,989.5858208080016,0.2859567125989667,0.2859567125989667,0.2859567125989667,,22.34411027346604,22.34411027346604,22.34411027346604,,,0.8039179406455569,0.8039179406455569,0.8039179406455569,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.74097205307815,39.74097205307815,39.74097205307815,,119.22291615923444,2861.349987821627,0.1560635091784632,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1984-06-08,1984-06-19,778.1,0.945215061756404,735.4718395526579,0.44,1984,6,8,1984.06,1983,9,252,36,0.0635447669373496,28.466615931509757,0.0387052425403863,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2189070897642068,574.4718395526578,574.4718395526578,,3,191.4906131842193,191.4906131842193,191.4906131842193,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,638.4718395526578,966.8418873582106,990.0,0.2867952693058886,0.0997887358210631,989.6134159948732,0.2596023187119122,0.2596023187119122,0.2596023187119122,,22.51192631795051,22.51192631795051,22.51192631795051,,,0.7659624527368772,0.7659624527368772,0.7659624527368772,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.14905976684618,38.14905976684618,38.14905976684618,,114.44717930053854,2746.732303212925,0.1556105524993991,54.12268742405357,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1984-06-09,1984-06-20,744.0,0.9390353350637144,698.6422892874035,0.456,1984,6,9,1984.06,1983,9,253,37,0.0603626937944316,36.8295502652544,0.0527158902774402,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2304469718891705,537.6422892874035,537.6422892874035,,2,268.82114464370176,268.82114464370176,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,601.6422892874035,966.6945691571495,990.0,0.265444805384002,0.0850569157149614,989.6494982789012,0.5112086894887699,0.5112086894887699,,,22.443720432262666,22.443720432262666,,,,1.075284578574807,1.075284578574807,,,0.94,0.94,,,0.98,0.98,,,54.5231844410881,54.5231844410881,,,109.0463688821762,2617.1128531722284,0.1560832640025277,54.381209807558186,108.08646524272842,160.34031400529503,209.087943573908,0.455
1984-06-10,1984-06-21,717.4,0.9306410252283802,667.6418714988399,0.4679999999999999,1984,6,10,1984.06,1983,9,254,37,0.0576842576974997,31.000417788563595,0.0464327045860206,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2411472480576433,506.6418714988399,506.6418714988399,,2,253.32093574942,253.32093574942,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,570.6418714988399,966.5705674859952,990.0,0.2474735486949796,0.0726567485995359,989.6798697027052,0.4540486093822936,0.4540486093822936,,,22.65525360732785,22.65525360732785,,,,1.0132837429976798,1.0132837429976798,,,0.94,0.94,,,0.98,0.98,,,51.86363454924482,51.86363454924482,,,103.72726909848964,2489.4544583637507,0.1553636365940087,54.59489549857691,108.525151832678,161.0265492691589,210.06958317557616,0.47
1984-06-11,1984-06-22,710.9,0.9311866496775344,661.9805892557591,0.472,1984,6,11,1984.06,1983,9,255,37,0.0571951229116975,5.661282243080791,0.0085520366230761,0.92,5,Dry,39,9,7,5,59,119.0,0.1797635790707812,542.9805892557591,542.9805892557591,,2,271.4902946278796,271.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,597.9805892557591,966.547922357023,990.0,0.2633220807279763,0.0871922357023036,989.6494856835697,0.5213921540998891,0.5213921540998891,,,22.58017117244673,22.58017117244673,,,,1.0859611785115182,1.0859611785115182,,,0.95,0.95,,,0.98,0.98,,,55.988679796044615,55.988679796044615,,,111.97735959208924,2687.4566302101416,0.1691550498753767,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1984-06-12,1984-06-23,685.0,0.929300738500987,636.5710058731761,0.484,1984,6,12,1984.06,1983,9,256,37,0.0549997349074424,25.40958338258304,0.0399163379232597,0.92,5,Dry,39,9,7,5,59,119.0,0.1869390828392651,517.5710058731761,517.5710058731761,,2,258.78550293658805,258.78550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,572.5710058731761,966.4462840234928,990.0,0.2485918874627107,0.0770284023492704,989.674379710188,0.473815299736971,0.473815299736971,,,22.75428038695841,22.75428038695841,,,,1.035142011746352,1.035142011746352,,,0.94,0.94,,,0.98,0.98,,,53.2140098497858,53.2140098497858,,,106.4280196995716,2554.2724727897184,0.1671895495045139,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1984-06-13,1984-06-24,659.8,0.9278151351337496,612.1724261612478,0.496,1984,6,13,1984.06,1983,9,257,37,0.0528916976203318,24.398579711928164,0.0398557312764386,0.92,5,Dry,39,9,7,5,59,119.0,0.1943896766899708,493.1724261612479,493.1724261612479,,2,246.586213080624,246.586213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,548.1724261612478,966.3486897046448,990.0,0.2344477832818828,0.0686344852322495,989.696917731486,0.4302642076829037,0.4302642076829037,,,22.91796381915805,22.91796381915805,,,,0.9863448523224958,0.9863448523224958,,,0.94,0.94,,,0.98,0.98,,,51.07022334671331,51.07022334671331,,,102.14044669342664,2451.370720642239,0.1668491463000369,54.967844139115314,109.29165021385414,162.22767273751091,211.79260908322277,0.495
1984-06-14,1984-06-25,635.1,0.9262821612419124,588.2818006047386,0.51,1984,6,14,1984.06,1983,9,258,37,0.0508275475722494,23.890625556509352,0.0406108527103004,0.92,5,Dry,39,9,7,5,59,119.0,0.2022840072184301,469.2818006047386,469.2818006047386,,2,234.6409003023693,234.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,524.2818006047386,966.2472681027213,990.0,0.2205981452781093,0.0638563601209477,989.715545494601,0.3896444781455697,0.3896444781455697,,,23.07863291373416,23.07863291373416,,,,0.9385636012094772,0.9385636012094772,,,0.94,0.94,,,0.98,0.98,,,48.936931290855725,48.936931290855725,,,97.87386258171144,2348.9727019610746,0.1663724128149122,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1984-06-15,1984-06-26,611.1,0.9187889592491506,561.4719329971558,0.525,1984,6,15,1984.06,1983,9,259,37,0.0485111750109542,26.80986760758265,0.047749256965474,0.92,5,Dry,39,9,7,5,59,119.0,0.2119429182591087,442.47193299715593,442.47193299715593,,2,221.235966498578,221.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,497.47193299715593,966.1266236984872,990.0,0.2071678006263617,0.0584943865994311,989.734337812774,0.3464468697796289,0.3464468697796289,,,23.26126724450735,23.26126724450735,,,,0.8849438659943119,0.8849438659943119,,,0.94,0.94,,,0.98,0.98,,,46.50632684378268,46.50632684378268,,,93.01265368756536,2232.303688501569,0.1656585988030794,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1984-06-16,1984-06-27,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1984,6,16,1984.06,1983,9,260,38,0.0468847977272627,18.82381115383737,0.034688798129246,0.92,5,Dry,39,9,7,5,59,119.0,0.2192949633655222,423.64812184331856,423.64812184331856,,2,211.82406092165928,211.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,478.64812184331856,966.0419165482948,990.0,0.2009163504276703,0.0547296243686637,989.7443540252036,0.3176244017492227,0.3176244017492227,,,23.384813075159588,23.384813075159588,,,,0.8472962436866371,0.8472962436866371,,,0.94,0.94,,,0.97,0.97,,,44.30755525265808,44.30755525265808,,,88.61511050531617,2126.762652127588,0.1633012387554202,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1984-06-17,1984-06-28,581.8,0.9130898541596396,531.2356771500782,0.54,1984,6,17,1984.06,1983,9,261,38,0.0458987625057667,11.412444693240332,0.0214828280255285,0.92,5,Dry,39,9,7,5,59,119.0,0.2240060393503683,412.2356771500783,412.2356771500783,,2,206.11783857503917,206.11783857503917,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,467.2356771500783,965.9905605471752,990.0,0.1971262396439374,0.0524471354300156,989.750426624926,0.3007555980061784,0.3007555980061784,,,23.459110479744577,23.459110479744577,,,,0.8244713543001565,0.8244713543001565,,,0.94,0.94,,,0.97,0.97,,,43.25095640716064,43.25095640716064,,,86.50191281432129,2076.045907543711,0.1628315200484621,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1984-06-18,1984-06-29,576.1,0.911538398058414,525.1372711214524,0.544,1984,6,18,1984.06,1983,9,262,38,0.0453718602248934,6.098406028625959,0.0116129750524135,0.92,5,Dry,39,9,7,5,59,119.0,0.2266074158969341,406.13727112145233,406.13727112145233,,2,203.06863556072608,203.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,461.13727112145233,965.9631177200464,990.0,0.1951009387488217,0.0512274542242904,989.7536716070268,0.2919289204820167,0.2919289204820167,,,23.498624966498294,23.498624966498294,,,,0.8122745422429045,0.8122745422429045,,,0.94,0.94,,,0.97,0.97,,,42.68289774772002,42.68289774772002,,,85.36579549544004,2048.7790918905607,0.1625590111193933,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1984-06-19,1984-06-30,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1984,6,19,1984.06,1983,9,263,38,0.0442528096023254,12.951974798241508,0.0252876739945854,0.92,5,Dry,39,9,7,5,59,119.0,0.2323377903548912,393.1852963232108,393.1852963232108,,2,196.5926481616053,196.5926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,448.1852963232108,965.9048338334544,990.0,0.1907995449043873,0.0486370592646421,989.760563395831,0.2736155909126505,0.2736155909126505,,,23.58211397146396,23.58211397146396,,,,0.7863705926464215,0.7863705926464215,,,0.93,0.93,,,0.97,0.97,,,41.027371786831466,41.027371786831466,,,82.05474357366295,1969.3138457679104,0.1602051916810257,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1984-06-20,1984-07-01,553.5,0.9084075021595168,502.8035524452925,0.56,1984,6,20,1984.06,1983,9,264,38,0.0434422269312732,9.381743877918268,0.0186588655396165,0.92,5,Dry,39,9,7,5,59,119.0,0.2366729499448948,383.8035524452925,383.8035524452925,,2,191.90177622264625,191.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,438.8035524452925,965.8626159860036,990.0,0.1876838366054476,0.0467607104890585,989.7655554529056,0.2607180813949104,0.2607180813949104,,,23.642221385506872,23.642221385506872,,,,0.7676071048905849,0.7676071048905849,,,0.93,0.93,,,0.97,0.97,,,40.15050060116423,40.15050060116423,,,80.30100120232845,1927.2240288558835,0.1597065112444002,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1984-06-21,1984-07-02,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1984,6,21,1984.06,1983,9,265,38,0.0425565906621026,10.250419782067697,0.0208107899479674,0.92,5,Dry,39,9,7,5,59,119.0,0.2415983009925638,373.5531326632248,373.5531326632248,,2,186.7765663316124,186.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,428.5531326632248,965.8164890969844,990.0,0.1842796381538385,0.0447106265326449,989.7710097353136,0.2469795361955447,0.2469795361955447,,,23.70754110213354,23.70754110213354,,,,0.7471062653264496,0.7471062653264496,,,0.93,0.93,,,0.97,0.97,,,39.18614936327919,39.18614936327919,,,78.37229872655837,1880.9351694374009,0.1591144051867073,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710585,0.57
1984-06-22,1984-07-03,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1984,6,22,1984.06,1983,9,266,38,0.0419289477192565,7.264385912569878,0.0149692033067116,0.92,5,Dry,39,9,7,5,59,119.0,0.2452148350786776,366.2887467506549,366.2887467506549,,2,183.14437337532743,183.14437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,421.2887467506549,965.783799360378,990.0,0.1818671114670071,0.0432577493501309,989.7748751391828,0.2374664414746051,0.2374664414746051,,,23.75360933733039,23.75360933733039,,,,0.7325774935013099,0.7325774935013099,,,0.93,0.93,,,0.97,0.97,,,38.49877230714706,38.49877230714706,,,76.99754461429413,1847.941070743059,0.1586633630593046,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1984-06-23,1984-07-04,520.6,0.9178171544321816,477.81561059739374,0.581,1984,6,23,1984.06,1983,9,267,39,0.0412832687556148,7.473136153261237,0.0156402092931159,0.92,5,Dry,39,9,7,5,59,119.0,0.249050046421085,358.81561059739374,358.81561059739374,,2,179.40780529869687,179.40780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,413.81561059739374,965.7501702476884,990.0,0.1793852581319757,0.0417631221194787,989.7788516197484,0.2278732651726567,0.2278732651726567,,,23.80080810688753,23.80080810688753,,,,0.7176312211947874,0.7176312211947874,,,0.93,0.93,,,0.97,0.97,,,37.788245358862326,37.788245358862326,,,75.57649071772468,1813.835777225392,0.1581708279125381,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1984-06-24,1984-07-05,509.9,0.9199426161588228,469.07873997938367,0.593,1984,6,24,1984.06,1983,9,268,39,0.0405284031342187,8.736870618010016,0.0186255949659837,0.92,5,Dry,39,9,7,5,59,119.0,0.2536887517119836,350.07873997938367,350.07873997938367,,2,175.03936998969183,175.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,405.07873997938367,965.7108543299072,990.0,0.1764837143842971,0.0400157479958767,989.7835005376198,0.2169063993216159,0.2169063993216159,,,23.855739808391014,23.855739808391014,,,,0.7001574799587673,0.7001574799587673,,,0.93,0.93,,,0.97,0.97,,,36.953222848511146,36.953222848511146,,,73.90644569702229,1773.7546967285352,0.1575565878348495,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1984-06-25,1984-07-06,509.9,0.9199426161588228,469.07873997938367,0.593,1984,6,25,1984.06,1983,9,269,39,0.0405284031342187,0.0,0.0,0.92,5,Dry,39,9,7,5,59,119.0,0.2536887517119836,350.07873997938367,350.07873997938367,,2,175.03936998969183,175.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,405.07873997938367,965.7108543299072,990.0,0.1764837143842971,0.0400157479958767,989.7835005376198,0.2169063993216159,0.2169063993216159,,,23.855739808391014,23.855739808391014,,,,0.7001574799587673,0.7001574799587673,,,0.93,0.93,,,0.97,0.97,,,36.953222848511146,36.953222848511146,,,73.90644569702229,1773.7546967285352,0.1575565878348495,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1984-06-26,1984-07-07,499.4,0.9139458138727656,456.4245394480592,0.599,1984,6,26,1984.06,1983,9,270,39,0.0394350802083123,12.654200531324475,0.027724627923439,0.92,5,Dry,39,9,7,5,59,119.0,0.2607221779615601,337.4245394480592,337.4245394480592,,2,168.7122697240296,168.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,392.4245394480592,965.6539104275164,990.0,0.172281212362824,0.0374849078896118,989.7902338797476,0.2014974014112016,0.2014974014112016,,,23.93482605082009,23.93482605082009,,,,0.6748490788961183,0.6748490788961183,,,0.92,0.92,,,0.97,0.97,,,35.351310060426066,35.351310060426066,,,70.70262012085213,1696.862882900451,0.1549053874411545,56.05600076850403,111.53537919357564,165.76158050869145,216.90350214035192,0.6
1984-06-27,1984-07-08,489.0,0.9132865993695144,446.5971470916925,0.608,1984,6,27,1984.06,1983,9,271,39,0.0385859935087222,9.827392356366715,0.02200504956282,0.92,5,Dry,39,9,7,5,59,119.0,0.2664593824097306,327.5971470916925,327.5971470916925,,2,163.79857354584624,163.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.5971470916925,965.6096871619128,990.0,0.1690175027241783,0.0355194294183384,989.7954630678576,0.1899183445706216,0.1899183445706216,,,23.99585756137436,23.99585756137436,,,,0.6551942941833849,0.6551942941833849,,,0.92,0.92,,,0.97,0.97,,,34.40923043146386,34.40923043146386,,,68.81846086292772,1651.6430607102652,0.1540951645371759,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1984-06-28,1984-07-09,478.7,0.9159706436305068,438.4751471059236,0.616,1984,6,28,1984.06,1983,9,272,39,0.0378842527099518,8.121999985768866,0.0185232847046786,0.92,5,Dry,39,9,7,5,59,119.0,0.2713950854123389,319.4751471059236,319.4751471059236,,2,159.7375735529618,159.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,374.4751471059236,965.5731381619768,990.0,0.1663201595554727,0.0338950294211847,989.7997848110234,0.1806045070674958,0.1806045070674958,,,24.04604214197926,24.04604214197926,,,,0.6389502942118472,0.6389502942118472,,,0.92,0.92,,,0.97,0.97,,,33.626313376234364,33.626313376234364,,,67.25262675246873,1614.0630420592497,0.1533784233755495,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1984-06-29,1984-07-10,478.7,0.9159706436305068,438.4751471059236,0.616,1984,6,29,1984.06,1983,9,273,39,0.0378842527099518,0.0,0.0,0.92,5,Dry,39,9,7,5,59,119.0,0.2713950854123389,319.4751471059236,319.4751471059236,,2,159.7375735529618,159.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,374.4751471059236,965.5731381619768,990.0,0.1663201595554727,0.0338950294211847,989.7997848110234,0.1806045070674958,0.1806045070674958,,,24.04604214197926,24.04604214197926,,,,0.6389502942118472,0.6389502942118472,,,0.92,0.92,,,0.97,0.97,,,33.626313376234364,33.626313376234364,,,67.25262675246873,1614.0630420592497,0.1533784233755495,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1984-06-30,1984-07-11,473.6,0.9185589519257016,435.0295196320124,0.621,1984,6,30,1984.06,1983,9,274,40,0.0375865504962058,3.445627473911202,0.0079204452075478,0.92,5,Dry,39,9,7,5,59,119.0,0.2735446553159451,316.02951963201235,316.02951963201235,,2,158.01475981600618,158.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,371.0295196320124,965.557632838344,990.0,0.1651758552283436,0.0332059039264024,989.8016182408452,0.1767232120778694,0.1767232120778694,,,24.0672621904234,24.0672621904234,,,,0.6320590392640248,0.6320590392640248,,,0.92,0.92,,,0.97,0.97,,,33.29299868134162,33.29299868134162,,,66.58599736268324,1598.0639367043975,0.1530608714070892,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1984-07-01,1984-07-12,463.6,0.9213465808907868,427.1362749009687,0.629,1984,7,1,1984.07,1983,10,275,40,0.0369045741514437,7.893244731043692,0.0184794530337507,0.93,5,Dry,37,8,6,4,53,108.0,0.2528467057147973,319.1362749009687,319.1362749009687,,2,159.56813745048436,159.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,370.1362749009687,965.5221132370544,990.0,0.1648792056866685,0.0338272549801937,989.8012935393332,0.1802209399753528,0.1802209399753528,,,24.0989593623034,24.0989593623034,,,,0.6382725498019375,0.6382725498019375,,,0.92,0.92,,,0.97,0.97,,,33.664567097864925,33.664567097864925,,,67.32913419572985,1615.8992206975167,0.157629164629813,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1984-07-02,1984-07-13,458.6,0.92069814088752,422.23216741101686,0.636,1984,7,2,1984.07,1983,10,276,40,0.0364808592643118,4.904107489951913,0.011614717845924,0.93,5,Dry,37,8,6,4,53,108.0,0.2557834488599461,314.2321674110168,314.2321674110168,,2,157.1160837055084,157.1160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,365.23216741101686,965.5000447533496,990.0,0.1632505353025517,0.0328464334822033,989.8039030312152,0.174715139611158,0.174715139611158,,,24.129143138254584,24.129143138254584,,,,0.6284643348220336,0.6284643348220336,,,0.92,0.92,,,0.97,0.97,,,33.188766683053004,33.188766683053004,,,66.37753336610601,1593.0608007865442,0.1572062445481364,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1984-07-03,1984-07-14,453.7,0.9217880946399624,418.21525853815086,0.64,1984,7,3,1984.07,1983,10,277,40,0.0361337983376962,4.016908872865884,0.0096048835877169,0.93,5,Dry,37,8,6,4,53,108.0,0.2582402191099106,310.21525853815086,310.21525853815086,,2,155.10762926907546,155.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,361.21525853815086,965.4819686634216,990.0,0.1619165065255851,0.0320430517076301,989.8060404417668,0.1702682799629897,0.1702682799629897,,,24.153803498382125,24.153803498382125,,,,0.6204305170763018,0.6204305170763018,,,0.92,0.92,,,0.97,0.97,,,32.79799216236806,32.79799216236806,,,65.59598432473612,1574.303623793667,0.1568474200439825,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1984-07-04,1984-07-15,448.8,0.9186071545171632,412.27089094730286,0.645,1984,7,4,1984.07,1983,10,278,40,0.0356202049778469,5.94436759084806,0.0144185964165194,0.93,5,Dry,37,8,6,4,53,108.0,0.2619636806077699,304.27089094730286,304.27089094730286,,2,152.13544547365143,152.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,355.27089094730286,965.4552190092628,990.0,0.1599423623072223,0.0308541781894605,989.8092034595034,0.1637915752778974,0.1637915752778974,,,24.190192874962648,24.190192874962648,,,,0.6085417818946057,0.6085417818946057,,,0.92,0.92,,,0.97,0.97,,,32.21798022541041,32.21798022541041,,,64.43596045082083,1546.4630508197,0.1562951978073493,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1984-07-05,1984-07-16,443.9,0.9162405497561958,406.7191800367753,0.649,1984,7,5,1984.07,1983,10,279,40,0.0351405371551773,5.551710910527562,0.0136499855011154,0.93,5,Dry,37,8,6,4,53,108.0,0.2655394810498848,298.7191800367753,298.7191800367753,,2,149.35959001838762,149.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.029743836007355,989.8121575433162,0.1578547001296444,0.1578547001296444,,,24.22406653302107,24.22406653302107,,,,0.5974383600735506,0.5974383600735506,,,0.92,0.92,,,0.97,0.97,,,31.6744244735586,31.6744244735586,,,63.3488489471172,1520.372374730813,0.1557557451344911,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1984-07-06,1984-07-17,439.0,0.9168901073485894,402.5147571260308,0.657,1984,7,6,1984.07,1983,10,280,40,0.0347772750156889,4.204422910744484,0.0104453882405808,0.93,5,Dry,37,8,6,4,53,108.0,0.2683131440226532,294.5147571260308,294.5147571260308,,2,147.2573785630154,147.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0289029514252061,989.81439473071,0.1534305727463963,0.1534305727463963,,,24.24964775089655,24.24964775089655,,,,0.5890295142520616,0.5890295142520616,,,0.92,0.92,,,0.97,0.97,,,31.261590395543173,31.261590395543173,,,62.52318079108635,1500.5563389860724,0.1553314001143809,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1984-07-07,1984-07-18,429.5,0.9173739538957784,394.0121131982369,0.665,1984,7,7,1984.07,1983,10,281,41,0.0340426465803276,8.50264392779394,0.0215796510893462,0.93,5,Dry,37,8,6,4,53,108.0,0.2741032480533476,286.0121131982369,286.0121131982369,,2,143.00605659911844,143.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0272024226396473,989.8189190157816,0.1446732350325888,0.1446732350325888,,,24.30418521475788,24.30418521475788,,,,0.5720242263964738,0.5720242263964738,,,0.91,0.91,,,0.97,0.97,,,30.096613508997866,30.096613508997866,,,60.19322701799573,1444.6374484318976,0.1527699910781958,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1984-07-08,1984-07-19,429.5,0.9173739538957784,394.0121131982369,0.665,1984,7,8,1984.07,1983,10,282,41,0.0340426465803276,0.0,0.0,0.93,5,Dry,37,8,6,4,53,108.0,0.2741032480533476,286.0121131982369,286.0121131982369,,2,143.00605659911844,143.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0272024226396473,989.8189190157816,0.1446732350325888,0.1446732350325888,,,24.30418521475788,24.30418521475788,,,,0.5720242263964738,0.5720242263964738,,,0.91,0.91,,,0.97,0.97,,,30.096613508997866,30.096613508997866,,,60.19322701799573,1444.6374484318976,0.1527699910781958,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1984-07-09,1984-07-20,429.5,0.9173739538957784,394.0121131982369,0.665,1984,7,9,1984.07,1983,10,283,41,0.0340426465803276,0.0,0.0,0.93,5,Dry,37,8,6,4,53,108.0,0.2741032480533476,286.0121131982369,286.0121131982369,,2,143.00605659911844,143.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0272024226396473,989.8189190157816,0.1446732350325888,0.1446732350325888,,,24.30418521475788,24.30418521475788,,,,0.5720242263964738,0.5720242263964738,,,0.91,0.91,,,0.97,0.97,,,30.096613508997866,30.096613508997866,,,60.19322701799573,1444.6374484318976,0.1527699910781958,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1984-07-10,1984-07-21,424.7,0.9179361992411328,389.84750381770914,0.669,1984,7,10,1984.07,1983,10,284,41,0.03368282432985,4.164609380527793,0.0106826626815472,0.93,5,Dry,37,8,6,4,53,108.0,0.277031400592218,281.84750381770914,281.84750381770914,,2,140.9237519088545,140.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0263695007635418,989.8211350182636,0.1404764597590111,0.1404764597590111,,,24.33142103941626,24.33142103941626,,,,0.5636950076354181,0.5636950076354181,,,0.91,0.91,,,0.97,0.97,,,29.69161394303036,29.69161394303036,,,59.38322788606072,1425.1974692654571,0.1523242480829838,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1984-07-11,1984-07-22,415.3,0.9212010008195706,382.5747756403677,0.68,1984,7,11,1984.07,1983,10,285,41,0.0330544606153277,7.272728177341378,0.0190099521463954,0.92,5,Dry,37,8,6,4,53,108.0,0.282297754260525,274.5747756403677,274.5747756403677,,1,274.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,325.5747756403677,965.3128738782018,990.0,0.150080183792004,0.0249149551280735,989.8250048610796,0.5332847925798215,,,,23.97884619029821,,,,,1.0982991025614708,,,,0.95,,,,0.98,,,,60.1322712334431,,,,60.1322712334431,1443.1745096026343,0.1571778252572755,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1984-07-12,1984-07-23,410.7,0.9236168999978376,379.3294608291118,0.685,1984,7,12,1984.07,1983,10,286,41,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.92,5,Dry,37,8,6,4,53,108.0,0.2847129241265393,271.32946082911184,271.32946082911184,,1,271.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,322.32946082911184,965.2966473041456,990.0,0.1490024039653877,0.0242658921658223,989.8267317038687,0.5207757015210481,,,,24.009308698202315,,,,,1.0853178433164474,,,,0.95,,,,0.98,,,,59.49703120353976,,,,59.49703120353976,1427.9287488849538,0.1568479049148866,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1984-07-13,1984-07-24,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1984,7,13,1984.07,1983,10,287,41,0.031819070804736,11.05317836688863,0.0300132777842473,0.92,5,Dry,37,8,6,4,53,108.0,0.2932580922071145,260.2762824622232,260.2762824622232,,1,260.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,311.2762824622232,965.2413814123112,990.0,0.1453316067217715,0.0220552564924446,989.8326131367858,0.4792806073983411,,,,24.111951117076373,,,,,1.041105129848893,,,,0.95,,,,0.98,,,,57.3172886085166,,,,57.3172886085166,1375.6149266043983,0.1556366547020199,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1984-07-14,1984-07-25,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1984,7,14,1984.07,1983,10,288,42,0.0314996948548937,3.696480900953192,0.0101390172607573,0.92,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1984-07-15,1984-07-26,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.0314996948548937,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1984-07-16,1984-07-27,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1984,7,16,1984.07,1983,10,290,42,0.0309920370490232,5.875669049426563,0.0163802658427208,0.92,5,Dry,37,8,6,4,53,108.0,0.3010837908214903,250.70413251184343,250.70413251184343,,1,250.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.70413251184345,965.1935206625592,990.0,0.1421526639338225,0.0201408265023686,989.8377065095638,0.4447314396404956,,,,24.19945440736407,,,,,1.002816530047374,,,,0.95,,,,0.98,,,,55.40969450833066,,,,55.40969450833066,1329.8326681999358,0.1544718599150824,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1984-07-17,1984-07-28,388.0,0.9152363441299042,355.1117015224028,0.708,1984,7,17,1984.07,1983,10,291,42,0.0306816510115356,3.5924309894406288,0.0101163407852782,0.92,5,Dry,37,8,6,4,53,108.0,0.3041296570543639,247.11170152240285,247.11170152240285,,1,247.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0194223403044805,989.8396180540236,0.4320971215415543,,,,24.23196242487031,,,,,0.9884468060896112,,,,0.95,,,,0.98,,,,54.68907606947385,,,,54.68907606947385,1312.537825667372,0.1540052773113805,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1984-07-18,1984-07-29,388.0,0.9152363441299042,355.1117015224028,0.708,1984,7,18,1984.07,1983,10,292,42,0.0306816510115356,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3041296570543639,247.11170152240285,247.11170152240285,,1,247.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0194223403044805,989.8396180540236,0.4320971215415543,,,,24.23196242487031,,,,,0.9884468060896112,,,,0.95,,,,0.98,,,,54.68907606947385,,,,54.68907606947385,1312.537825667372,0.1540052773113805,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1984-07-19,1984-07-30,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1984,7,19,1984.07,1983,10,293,42,0.0303827482995284,3.4595221297119,0.0098379089692734,0.92,5,Dry,37,8,6,4,53,108.0,0.307121656935321,243.6521793926909,243.6521793926909,,1,243.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,294.65217939269087,965.1582608969634,990.0,0.1398106868831815,0.0187304358785381,989.8414588772384,0.4201014968633937,,,,24.26309648341155,,,,,0.9746087175707636,,,,0.94,,,,0.98,,,,53.42437648827674,,,,53.42437648827674,1282.1850357186418,0.1519239169242218,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1984-07-20,1984-07-31,379.1,0.9160644915741682,347.2800487557672,0.716,1984,7,20,1984.07,1983,10,294,42,0.0300049962124982,4.372130636923714,0.0125896395505245,0.92,5,Dry,37,8,6,4,53,108.0,0.3109882078942966,239.2800487557672,239.2800487557672,,1,239.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,290.28004875576715,965.1364002437788,990.0,0.138358687778668,0.0178560097511534,989.84378530247,0.4051818448478909,,,,24.30220321384344,,,,,0.9571201950230688,,,,0.94,,,,0.98,,,,52.55028470570842,,,,52.55028470570842,1261.2068329370022,0.1513196191200308,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1984-07-21,1984-08-01,379.1,0.9160644915741682,347.2800487557672,0.716,1984,7,21,1984.07,1983,10,295,43,0.0300049962124982,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3109882078942966,239.2800487557672,239.2800487557672,,1,239.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,290.28004875576715,965.1364002437788,990.0,0.138358687778668,0.0178560097511534,989.84378530247,0.4051818448478909,,,,24.30220321384344,,,,,0.9571201950230688,,,,0.94,,,,0.98,,,,52.55028470570842,,,,52.55028470570842,1261.2068329370022,0.1513196191200308,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1984-07-22,1984-08-02,379.1,0.9160644915741682,347.2800487557672,0.716,1984,7,22,1984.07,1983,10,296,43,0.0300049962124982,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3109882078942966,239.2800487557672,239.2800487557672,,1,239.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,290.28004875576715,965.1364002437788,990.0,0.138358687778668,0.0178560097511534,989.84378530247,0.4051818448478909,,,,24.30220321384344,,,,,0.9571201950230688,,,,0.94,,,,0.98,,,,52.55028470570842,,,,52.55028470570842,1261.2068329370022,0.1513196191200308,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1984-07-23,1984-08-03,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1984,7,23,1984.07,1983,10,297,43,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.92,5,Dry,37,8,6,4,53,108.0,0.3132214754088053,236.8039437878336,236.8039437878336,,1,236.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,287.80394378783365,965.1240197189392,990.0,0.1375363650955904,0.0173607887575667,989.8451028461468,0.3968513124988867,,,,24.324231814708863,,,,,0.9472157751513344,,,,0.94,,,,0.98,,,,52.05362766678361,,,,52.05362766678361,1249.2870640028068,0.1509658709089867,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1984-07-24,1984-08-04,370.4,0.9221297088191446,341.5568441466111,0.728,1984,7,24,1984.07,1983,10,298,43,0.0295105113342672,3.247099641222462,0.0095067620423049,0.92,5,Dry,37,8,6,4,53,108.0,0.3161991974420565,233.5568441466112,233.5568441466112,,1,233.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0167113688293222,989.8468306386496,0.3860573274737288,,,,24.352989090442872,,,,,0.9342273765864444,,,,0.94,,,,0.98,,,,51.400555108169925,,,,51.400555108169925,1233.6133225960782,0.1504890210488845,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1984-07-25,1984-08-05,366.1,0.9210529813564018,337.1974964745787,0.732,1984,7,25,1984.07,1983,10,299,43,0.0291338636954036,4.3593476720324125,0.0129281733038046,0.92,5,Dry,37,8,6,4,53,108.0,0.3202870754651113,229.1974964745787,229.1974964745787,,1,229.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,280.1974964745787,965.0859874823728,990.0,0.1350102386815944,0.0158394992949157,989.8491502620236,0.37179879285083,,,,24.391363986799828,,,,,0.9167899858983148,,,,0.94,,,,0.98,,,,50.52064578383562,,,,50.52064578383562,1212.495498812055,0.1498250915621622,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1984-07-26,1984-08-06,361.8,0.9274247326812806,335.5422682840873,0.736,1984,7,26,1984.07,1983,10,300,43,0.0289908519797451,1.655228190491414,0.0049329945790615,0.92,5,Dry,37,8,6,4,53,108.0,0.3218670498721241,227.5422682840873,227.5422682840873,,1,227.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.5422682840873,965.0777113414204,990.0,0.1344605319024644,0.0155084536568174,989.8500310144408,0.3664547675601941,,,,24.40586490546001,,,,,0.9101690731363492,,,,0.94,,,,0.98,,,,50.18561178278714,,,,50.18561178278714,1204.4546827868917,0.1495656926903093,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1984-07-27,1984-08-07,357.5,0.9286496375460918,331.9922454227278,0.742,1984,7,27,1984.07,1983,10,301,43,0.0286841300045236,3.55002286135948,0.0106930897040658,0.92,5,Dry,37,8,6,4,53,108.0,0.3253088031091898,223.99224542272785,223.99224542272785,,1,223.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0147984490845455,989.851919993395,0.3551229799699089,,,,24.43683578631146,,,,,0.8959689816909113,,,,0.94,,,,0.98,,,,49.46532769028892,,,,49.46532769028892,1187.1678645669344,0.1489954309845533,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1984-07-28,1984-08-08,349.1,0.9314493654938852,325.16897349391536,0.754,1984,7,28,1984.07,1983,10,302,44,0.0280945993098742,6.82327192881246,0.0209837730072981,0.92,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
