Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1987-10-01,1987-10-12,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,1,1987.1,1987,1,1,1,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-02,1987-10-13,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,2,1987.1,1987,1,2,1,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-03,1987-10-14,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,3,1987.1,1987,1,3,1,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-04,1987-10-15,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,4,1987.1,1987,1,4,1,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-05,1987-10-16,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,5,1987.1,1987,1,5,1,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-06,1987-10-17,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,6,1987.1,1987,1,6,1,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-07,1987-10-18,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,7,1987.1,1987,1,7,1,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-08,1987-10-19,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,8,1987.1,1987,1,8,2,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-09,1987-10-20,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,9,1987.1,1987,1,9,2,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-10,1987-10-21,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,10,1987.1,1987,1,10,2,0.0207376006397743,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-11,1987-10-22,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,11,1987.1,1987,1,11,2,0.0207376006397743,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-12,1987-10-23,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,12,1987.1,1987,1,12,2,0.0207376006397743,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-13,1987-10-24,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,13,1987.1,1987,1,13,2,0.0207376006397743,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-14,1987-10-25,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,14,1987.1,1987,1,14,2,0.0207376006397743,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-15,1987-10-26,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,15,1987.1,1987,1,15,3,0.0207376006397743,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-16,1987-10-27,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,16,1987.1,1987,1,16,3,0.0207376006397743,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-17,1987-10-28,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,17,1987.1,1987,1,17,3,0.0207376006397743,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-18,1987-10-29,254.3,0.9438400547515322,240.01852592331463,0.889,1987,10,18,1987.1,1987,1,18,3,0.0207376006397743,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-10-19,1987-10-30,247.5,0.9479813894225944,234.62539388209208,0.9,1987,10,19,1987.1,1987,1,19,3,0.0202716340314127,5.393132041222515,0.022986139530714,0.45,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1987-10-20,1987-10-31,247.5,0.9479813894225944,234.62539388209208,0.9,1987,10,20,1987.1,1987,1,20,3,0.0202716340314127,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1987-10-21,1987-11-01,247.5,0.9479813894225944,234.62539388209208,0.9,1987,10,21,1987.1,1987,1,21,3,0.0202716340314127,0.0,0.0,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4688324574759331,124.62539388209213,124.62539388209213,,1,124.62539388209213,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,175.62539388209208,964.6077523632924,990.0,0.0997586570052586,0.0024625393882092,989.8977788036065,0.1097309926456868,,,,25.180295447668218,,,,,0.4985015755283684,,,,0.91,,,,0.97,,,,27.173745234776806,,,,27.173745234776806,652.1698856346435,0.1158175796113212,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1987-10-22,1987-11-02,244.2,0.9503253272895628,232.06944492411125,0.905,1987,10,22,1987.1,1987,1,22,4,0.0200508000414432,2.55594895798086,0.0110137246151326,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4739960490532089,122.06944492411124,122.06944492411124,,1,122.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.06944492411125,964.5924166695447,990.0,0.0988873107695833,0.0022069444924111,989.898905744738,0.1052477105202567,,,,25.20124136467307,,,,,0.48827777969644504,,,,0.91,,,,0.97,,,,26.638577974829694,,,,26.638577974829694,639.3258713959125,0.1147870973860464,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1987-10-23,1987-11-03,244.2,0.9503253272895628,232.06944492411125,0.905,1987,10,23,1987.1,1987,1,23,4,0.0200508000414432,0.0,0.0,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4739960490532089,122.06944492411124,122.06944492411124,,1,122.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.06944492411125,964.5924166695447,990.0,0.0988873107695833,0.0022069444924111,989.898905744738,0.1052477105202567,,,,25.20124136467307,,,,,0.48827777969644504,,,,0.91,,,,0.97,,,,26.638577974829694,,,,26.638577974829694,639.3258713959125,0.1147870973860464,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1987-10-24,1987-11-04,240.8,0.9536175108899191,229.63109662229252,0.909,1987,10,24,1987.1,1987,1,24,4,0.019840126748166,2.438348301818764,0.0106185457356826,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4790291977786132,119.63109662229247,119.63109662229247,,1,119.63109662229247,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,170.6310966222925,964.5777865797337,990.0,0.0980560556666906,0.0019631096622292,989.899980834671,0.1010561951497592,,,,25.22113805978748,,,,,0.4785243864891699,,,,0.9,,,,0.97,,,,25.83997054939267,,,,25.83997054939267,620.1592931854241,0.1125281851172596,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1987-10-25,1987-11-05,240.8,0.9536175108899191,229.63109662229252,0.909,1987,10,25,1987.1,1987,1,25,4,0.019840126748166,0.0,0.0,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4790291977786132,119.63109662229247,119.63109662229247,,1,119.63109662229247,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,170.6310966222925,964.5777865797337,990.0,0.0980560556666906,0.0019631096622292,989.899980834671,0.1010561951497592,,,,25.22113805978748,,,,,0.4785243864891699,,,,0.9,,,,0.97,,,,25.83997054939267,,,,25.83997054939267,620.1592931854241,0.1125281851172596,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1987-10-26,1987-11-06,240.8,0.9536175108899191,229.63109662229252,0.909,1987,10,26,1987.1,1987,1,26,4,0.019840126748166,0.0,0.0,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4790291977786132,119.63109662229247,119.63109662229247,,1,119.63109662229247,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,170.6310966222925,964.5777865797337,990.0,0.0980560556666906,0.0019631096622292,989.899980834671,0.1010561951497592,,,,25.22113805978748,,,,,0.4785243864891699,,,,0.9,,,,0.97,,,,25.83997054939267,,,,25.83997054939267,620.1592931854241,0.1125281851172596,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1987-10-27,1987-11-07,244.2,0.9503253272895628,232.06944492411125,0.905,1987,10,27,1987.1,1987,1,27,4,0.0200508000414432,2.438348301818764,0.0105069769207063,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4739960490532089,122.06944492411124,122.06944492411124,,1,122.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.06944492411125,964.5924166695447,990.0,0.0988873107695833,0.0022069444924111,989.898905744738,0.1052477105202567,,,,25.20124136467307,,,,,0.48827777969644504,,,,0.91,,,,0.97,,,,26.638577974829694,,,,26.638577974829694,639.3258713959125,0.1147870973860464,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1987-10-28,1987-11-08,244.2,0.9503253272895628,232.06944492411125,0.905,1987,10,28,1987.1,1987,1,28,4,0.0200508000414432,0.0,0.0,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4739960490532089,122.06944492411124,122.06944492411124,,1,122.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.06944492411125,964.5924166695447,990.0,0.0988873107695833,0.0022069444924111,989.898905744738,0.1052477105202567,,,,25.20124136467307,,,,,0.48827777969644504,,,,0.91,,,,0.97,,,,26.638577974829694,,,,26.638577974829694,639.3258713959125,0.1147870973860464,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1987-10-29,1987-11-09,247.5,0.9479813894225944,234.62539388209208,0.9,1987,10,29,1987.1,1987,1,29,5,0.0202716340314127,2.55594895798086,0.0108937439195747,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4688324574759331,124.62539388209213,124.62539388209213,,1,124.62539388209213,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,175.62539388209208,964.6077523632924,990.0,0.0997586570052586,0.0024625393882092,989.8977788036065,0.1097309926456868,,,,25.180295447668218,,,,,0.4985015755283684,,,,0.91,,,,0.97,,,,27.173745234776806,,,,27.173745234776806,652.1698856346435,0.1158175796113212,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1987-10-30,1987-11-10,244.2,0.9503253272895628,232.06944492411125,0.905,1987,10,30,1987.1,1987,1,30,5,0.0200508000414432,2.55594895798086,0.0110137246151326,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4739960490532089,122.06944492411124,122.06944492411124,,1,122.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.06944492411125,964.5924166695447,990.0,0.0988873107695833,0.0022069444924111,989.898905744738,0.1052477105202567,,,,25.20124136467307,,,,,0.48827777969644504,,,,0.91,,,,0.97,,,,26.638577974829694,,,,26.638577974829694,639.3258713959125,0.1147870973860464,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1987-10-31,1987-11-11,234.3,0.963803353662024,225.8191257630122,0.915,1987,10,31,1987.1,1987,1,31,5,0.0195107724659242,6.250319161099043,0.0276784313108115,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4871155161385242,115.8191257630122,115.8191257630122,,1,115.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,166.81912576301218,964.5549147545779,990.0,0.0967565201464814,0.0015819125763012,989.9016615672772,0.0946706843848938,,,,25.25207612831416,,,,,0.4632765030520488,,,,0.9,,,,0.97,,,,25.04728304141618,,,,25.04728304141618,601.1347929939883,0.1109174564235195,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-01,1987-11-12,234.3,0.963803353662024,225.8191257630122,0.915,1987,11,1,1987.11,1987,2,32,5,0.0195107724659242,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.5549147545779,990.0,0.1001656110555723,0.0032819125763012,989.8965524763679,0.1247215933220096,,,,25.216916128467986,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-02,1987-11-13,234.3,0.963803353662024,225.8191257630122,0.915,1987,11,2,1987.11,1987,2,33,5,0.0195107724659242,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.5549147545779,990.0,0.1001656110555723,0.0032819125763012,989.8965524763679,0.1247215933220096,,,,25.216916128467986,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-03,1987-11-14,240.8,0.9536175108899191,229.63109662229252,0.909,1987,11,3,1987.11,1987,2,34,5,0.019840126748166,3.81197085928028,0.0166004122061498,0.45,3,Normal,36,5,3,2,47,93.0,0.404997412667373,136.6310966222925,136.6310966222925,,1,136.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.63109662229252,964.5777865797337,990.0,0.1014651465757815,0.0036631096622292,989.8948717437621,0.13201694529156802,,,,25.185068218736504,,,,,0.54652438648917,,,,0.91,,,,0.97,,,,29.79715633849182,,,,29.79715633849182,715.1317521238037,0.129760980881015,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1987-11-04,1987-11-15,240.8,0.9536175108899191,229.63109662229252,0.909,1987,11,4,1987.11,1987,2,35,5,0.019840126748166,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.404997412667373,136.6310966222925,136.6310966222925,,1,136.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.63109662229252,964.5777865797337,990.0,0.1014651465757815,0.0036631096622292,989.8948717437621,0.13201694529156802,,,,25.185068218736504,,,,,0.54652438648917,,,,0.91,,,,0.97,,,,29.79715633849182,,,,29.79715633849182,715.1317521238037,0.129760980881015,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1987-11-05,1987-11-16,240.8,0.9536175108899191,229.63109662229252,0.909,1987,11,5,1987.11,1987,2,36,6,0.019840126748166,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.404997412667373,136.6310966222925,136.6310966222925,,1,136.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.63109662229252,964.5777865797337,990.0,0.1014651465757815,0.0036631096622292,989.8948717437621,0.13201694529156802,,,,25.185068218736504,,,,,0.54652438648917,,,,0.91,,,,0.97,,,,29.79715633849182,,,,29.79715633849182,715.1317521238037,0.129760980881015,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1987-11-06,1987-11-17,240.8,0.9536175108899191,229.63109662229252,0.909,1987,11,6,1987.11,1987,2,37,6,0.019840126748166,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.404997412667373,136.6310966222925,136.6310966222925,,1,136.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.63109662229252,964.5777865797337,990.0,0.1014651465757815,0.0036631096622292,989.8948717437621,0.13201694529156802,,,,25.185068218736504,,,,,0.54652438648917,,,,0.91,,,,0.97,,,,29.79715633849182,,,,29.79715633849182,715.1317521238037,0.129760980881015,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1987-11-07,1987-11-18,234.3,0.963803353662024,225.8191257630122,0.915,1987,11,7,1987.11,1987,2,38,6,0.0195107724659242,3.81197085928028,0.0168806377511211,0.45,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.5549147545779,990.0,0.1001656110555723,0.0032819125763012,989.8965524763679,0.1247215933220096,,,,25.216916128467986,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-08,1987-11-19,234.3,0.963803353662024,225.8191257630122,0.915,1987,11,8,1987.11,1987,2,39,6,0.0195107724659242,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.5549147545779,990.0,0.1001656110555723,0.0032819125763012,989.8965524763679,0.1247215933220096,,,,25.216916128467986,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-09,1987-11-20,234.3,0.963803353662024,225.8191257630122,0.915,1987,11,9,1987.11,1987,2,40,6,0.0195107724659242,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.5549147545779,990.0,0.1001656110555723,0.0032819125763012,989.8965524763679,0.1247215933220096,,,,25.216916128467986,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-10,1987-11-21,234.3,0.963803353662024,225.8191257630122,0.915,1987,11,10,1987.11,1987,2,41,6,0.0195107724659242,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.5549147545779,990.0,0.1001656110555723,0.0032819125763012,989.8965524763679,0.1247215933220096,,,,25.216916128467986,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-11,1987-11-22,231.0,0.9669015280452232,223.35425297844657,0.919,1987,11,11,1987.11,1987,2,42,6,0.0192978074573377,2.464872784565614,0.011035710095941002,0.6,3,Normal,36,5,3,2,47,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.35425297844657,964.5401255178708,990.0,0.0993253135153795,0.0030354252978446,989.8976392611867,0.1201129291836735,,,,25.237400814132403,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.487344282707852,,,,28.487344282707852,683.6962627849884,0.127543325917581,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165802,0.92
1987-11-12,1987-11-23,231.0,0.9669015280452232,223.35425297844657,0.919,1987,11,12,1987.11,1987,2,43,7,0.0192978074573377,0.0,0.0,0.6,3,Normal,36,5,3,2,47,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.35425297844657,964.5401255178708,990.0,0.0993253135153795,0.0030354252978446,989.8976392611867,0.1201129291836735,,,,25.237400814132403,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.487344282707852,,,,28.487344282707852,683.6962627849884,0.127543325917581,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165802,0.92
1987-11-13,1987-11-24,231.0,0.9669015280452232,223.35425297844657,0.919,1987,11,13,1987.11,1987,2,44,7,0.0192978074573377,0.0,0.0,0.6,3,Normal,36,5,3,2,47,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.35425297844657,964.5401255178708,990.0,0.0993253135153795,0.0030354252978446,989.8976392611867,0.1201129291836735,,,,25.237400814132403,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.487344282707852,,,,28.487344282707852,683.6962627849884,0.127543325917581,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165802,0.92
1987-11-14,1987-11-25,234.3,0.963803353662024,225.8191257630122,0.915,1987,11,14,1987.11,1987,2,45,7,0.0195107724659242,2.464872784565614,0.0109152525333589,0.6,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.5549147545779,990.0,0.1001656110555723,0.0032819125763012,989.8965524763679,0.1247215933220096,,,,25.216916128467986,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-15,1987-11-26,231.0,0.9669015280452232,223.35425297844657,0.919,1987,11,15,1987.11,1987,2,46,7,0.0192978074573377,2.464872784565614,0.011035710095941002,0.6,3,Normal,36,5,3,2,47,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.35425297844657,964.5401255178708,990.0,0.0993253135153795,0.0030354252978446,989.8976392611867,0.1201129291836735,,,,25.237400814132403,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.487344282707852,,,,28.487344282707852,683.6962627849884,0.127543325917581,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165802,0.92
1987-11-16,1987-11-27,231.0,0.9669015280452232,223.35425297844657,0.919,1987,11,16,1987.11,1987,2,47,7,0.0192978074573377,0.0,0.0,0.6,3,Normal,36,5,3,2,47,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.35425297844657,964.5401255178708,990.0,0.0993253135153795,0.0030354252978446,989.8976392611867,0.1201129291836735,,,,25.237400814132403,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.487344282707852,,,,28.487344282707852,683.6962627849884,0.127543325917581,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165802,0.92
1987-11-17,1987-11-28,234.3,0.963803353662024,225.8191257630122,0.915,1987,11,17,1987.11,1987,2,48,7,0.0195107724659242,2.464872784565614,0.0109152525333589,0.6,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.5549147545779,990.0,0.1001656110555723,0.0032819125763012,989.8965524763679,0.1247215933220096,,,,25.216916128467986,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.56813705042559,170.60000510562247,224.0431275504517,0.915
1987-11-18,1987-11-29,244.2,0.9503253272895628,232.06944492411125,0.905,1987,11,18,1987.11,1987,2,49,7,0.0200508000414432,6.250319161099043,0.0269329689789319,0.6,3,Normal,36,5,3,2,47,93.0,0.4007421141995311,139.06944492411122,139.06944492411122,,1,139.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.06944492411125,964.5924166695447,990.0,0.1022964016786742,0.0039069444924111,989.8937966538288,0.1367904456347436,,,,25.164589538649413,,,,,0.556277779696445,,,,0.91,,,,0.97,,,,30.30426158734669,,,,30.30426158734669,727.3022780963205,0.1305827296534296,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1987-11-19,1987-11-30,247.5,0.9479813894225944,234.62539388209208,0.9,1987,11,19,1987.11,1987,2,50,8,0.0202716340314127,2.55594895798086,0.0108937439195747,0.6,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232143,170.38960197011718,223.72788847546485,0.9
1987-11-20,1987-12-01,254.3,0.9438400547515322,240.01852592331463,0.889,1987,11,20,1987.11,1987,2,51,8,0.0207376006397743,5.393132041222515,0.0224696490426143,0.6,3,Normal,36,5,3,2,47,93.0,0.3874700906617237,147.01852592331463,147.01852592331463,,1,147.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,191.01852592331463,964.64011115554,990.0,0.1050063156556754,0.0047018525923314,989.890291831752,0.1529318300789966,,,,25.09724884613304,,,,,0.5880741036932585,,,,0.92,,,,0.97,,,,32.301801934075236,,,,32.301801934075236,775.2432464178058,0.13458045294551801,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-11-21,1987-12-02,254.3,0.9438400547515322,240.01852592331463,0.889,1987,11,21,1987.11,1987,2,52,8,0.0207376006397743,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2791451190788762,173.01852592331463,173.01852592331463,,1,173.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,208.01852592331463,964.64011115554,990.0,0.1108017702011299,0.0073018525923314,989.8818963772064,0.2119237527820434,,,,25.029861468884608,,,,,0.6920741036932585,,,,0.93,,,,0.97,,,,38.32434523712456,,,,38.32434523712456,919.7842856909897,0.1596724464901059,57.41358346789338,114.35682897352785,170.25960677296644,223.53338958427648,0.89
1987-11-22,1987-12-03,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1987,11,22,1987.11,1987,2,53,8,0.0213006099666344,6.516311653473223,0.0264316058433064,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2717668653183005,179.53483757678782,179.53483757678782,,1,179.53483757678782,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,214.53483757678782,964.6792090254609,990.0,0.1130232400829958,0.0079534837576787,989.8790232761594,0.2281961859685989,,,,24.971618064730038,,,,,0.7181393503071514,,,,0.93,,,,0.97,,,,39.67519840365394,,,,39.67519840365394,952.2047616876946,0.1609314074782488,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1987-11-23,1987-12-04,261.2,0.943854661473154,246.53483757678782,0.8809999999999999,1987,11,23,1987.11,1987,2,54,8,0.0213006099666344,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2717668653183005,179.53483757678782,179.53483757678782,,1,179.53483757678782,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,214.53483757678782,964.6792090254609,990.0,0.1130232400829958,0.0079534837576787,989.8790232761594,0.2281961859685989,,,,24.971618064730038,,,,,0.7181393503071514,,,,0.93,,,,0.97,,,,39.67519840365394,,,,39.67519840365394,952.2047616876946,0.1609314074782488,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1987-11-24,1987-12-05,282.6,0.9347225320957594,264.15258757026163,0.847,1987,11,24,1987.11,1987,2,55,8,0.0228227835660706,17.61774999347378,0.066695352695675,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2536412783848984,197.1525875702616,197.1525875702616,,1,197.1525875702616,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,232.1525875702616,964.7566103502812,990.0,0.1190292912171346,0.0097152587570261,989.8712554500258,0.2751757789545747,,,,24.839469320790162,,,,,0.7886103502810465,,,,0.93,,,,0.97,,,,43.337962037528754,,,,43.337962037528754,1040.1110889006902,0.1640641208029103,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1987-11-25,1987-12-06,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1987,11,25,1987.11,1987,2,56,8,0.0243167742263962,17.291558568583298,0.0614386861684905,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2380578914828339,214.4441461388449,214.4441461388449,,1,214.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,249.4441461388449,964.8257765845552,990.0,0.1247969489021994,0.0128888292277689,989.86231422187,0.32552307522184304,,,,24.71101456209288,,,,,0.8577765845553798,,,,0.94,,,,0.98,,,,47.88811128569116,,,,47.88811128569116,1149.3146708565878,0.1701513850711483,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1987-11-26,1987-12-07,324.6,0.9323324161033821,302.63510226715783,0.782,1987,11,26,1987.11,1987,2,57,9,0.0261476728358824,21.19095612831291,0.0700214746060955,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.22138872687958802,235.63510226715786,235.63510226715786,,1,235.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,270.63510226715783,964.9131755113358,990.0,0.1318345358082812,0.0171270204534315,989.8510384437384,0.3929488053480535,,,,24.54491412705443,,,,,0.9425404090686312,,,,0.94,,,,0.98,,,,52.26662301615717,,,,52.26662301615717,1254.3989523877722,0.1727050914603344,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1987-11-27,1987-12-08,370.4,0.9221297088191446,341.5568441466111,0.728,1987,11,27,1987.11,1987,2,58,9,0.0295105113342672,38.921741879453286,0.1139539217160186,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.1961606132279424,274.5568441466111,274.5568441466111,,1,274.5568441466111,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,309.5568441466111,965.107784220733,990.0,0.144760575546845,0.0249113688293222,989.8303280556239,0.533215269238284,,,,24.18932856565259,,,,,1.0982273765864443,,,,0.95,,,,0.98,,,,60.65614094495832,,,,60.65614094495832,1455.7473826789997,0.1775872508030377,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1987-11-28,1987-12-09,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1987,11,28,1987.11,1987,2,59,9,0.0245640699557239,57.25047891832412,0.2013689664399676,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2356612731698834,217.306365228287,217.306365228287,,1,217.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,252.306365228287,964.8372254609133,990.0,0.1257475013673278,0.0134612730456574,989.860791225587,0.3342618553984639,,,,24.68930390927543,,,,,0.8692254609131479,,,,0.94,,,,0.98,,,,48.48464609589365,,,,48.48464609589365,1163.6315063014474,0.1705366183305898,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1987-11-29,1987-12-10,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1987,11,29,1987.11,1987,2,60,9,0.0245640699557239,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2356612731698834,217.306365228287,217.306365228287,,1,217.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,252.306365228287,964.8372254609133,990.0,0.1257475013673278,0.0134612730456574,989.860791225587,0.3342618553984639,,,,24.68930390927543,,,,,0.8692254609131479,,,,0.94,,,,0.98,,,,48.48464609589365,,,,48.48464609589365,1163.6315063014474,0.1705366183305898,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1987-11-30,1987-12-11,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1987,11,30,1987.11,1987,2,61,9,0.0245640699557239,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2356612731698834,217.306365228287,217.306365228287,,1,217.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,252.306365228287,964.8372254609133,990.0,0.1257475013673278,0.0134612730456574,989.860791225587,0.3342618553984639,,,,24.68930390927543,,,,,0.8692254609131479,,,,0.94,,,,0.98,,,,48.48464609589365,,,,48.48464609589365,1163.6315063014474,0.1705366183305898,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1987-12-01,1987-12-12,308.9,0.9330275077590968,288.212197146785,0.805,1987,12,1,1987.12,1987,3,62,9,0.0249015338334822,3.905831918497995,0.0135519313796035,0.61,3,Normal,38,5,4,3,54,104.0,0.3608452419070707,184.212197146785,184.212197146785,,1,184.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,231.212197146785,964.8528487885872,990.0,0.1187087035727676,0.0084212197146785,989.8728700767124,0.2402439612235622,,,,24.77977732690179,,,,,0.73684878858714,,,,0.93,,,,0.97,,,,40.396103121687226,,,,40.396103121687226,969.5064749204936,0.1401609769523865,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1987-12-02,1987-12-13,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1987,12,2,1987.12,1987,3,63,9,0.0250949504517587,2.2386182670890657,0.0077073919172827,0.61,3,Normal,38,5,4,3,54,104.0,0.3580640662062063,186.4508154138741,186.4508154138741,,1,186.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,233.4508154138741,964.8618032616556,990.0,0.1194718688910934,0.0086450815413874,989.8718830495676,0.2461187992619726,,,,24.763960988650023,,,,,0.7458032616554963,,,,0.93,,,,0.97,,,,40.86091507799183,,,,40.86091507799183,980.661961871804,0.1406810134781946,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1987-12-03,1987-12-14,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1987,12,3,1987.12,1987,3,64,10,0.0255480222384333,5.243886419845467,0.017734123700310002,0.61,3,Normal,38,5,4,3,54,104.0,0.3517141137634694,191.6947018337196,191.6947018337196,,1,191.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,238.6947018337196,964.8827788073347,990.0,0.1212270227492057,0.0091694701833719,989.8696035070676,0.2601558522148713,,,,24.7266688475178,,,,,0.7667788073348781,,,,0.93,,,,0.97,,,,41.94685574819108,,,,41.94685574819108,1006.724537956586,0.1418586653330684,57.11458346885725,113.73253340845957,169.25734018518622,222.0401991892125,0.795
1987-12-04,1987-12-15,324.6,0.9323324161033821,302.63510226715783,0.782,1987,12,4,1987.12,1987,3,65,10,0.0261476728358824,6.940400433438299,0.0229332300894544,0.61,3,Normal,38,5,4,3,54,104.0,0.3436481730668232,198.63510226715786,198.63510226715786,,1,198.63510226715786,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,245.63510226715786,964.9131755113358,990.0,0.1235319527824509,0.0098635102267157,989.8666045369908,0.2793278424223103,,,,24.674101183232747,,,,,0.7945404090686313,,,,0.93,,,,0.97,,,,43.373156559250354,,,,43.373156559250354,1040.9557574220084,0.1433183270358431,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1987-12-05,1987-12-16,353.3,0.9302022779600488,328.6404648032853,0.745,1987,12,5,1987.12,1987,3,66,10,0.0283945361590038,26.00536253612745,0.0791301294917943,0.61,3,Normal,38,5,4,3,54,104.0,0.3164552486324269,224.64046480328528,224.64046480328528,,1,224.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,271.6404648032853,965.0432023240164,990.0,0.1321684200453715,0.014928092960657,989.852903486994,0.3571789125043142,,,,24.45252225047329,,,,,0.8985618592131411,,,,0.94,,,,0.98,,,,49.64032183157045,,,,49.64032183157045,1191.3677239576907,0.1510475037250319,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1987-12-06,1987-12-17,353.3,0.9302022779600488,328.6404648032853,0.745,1987,12,6,1987.12,1987,3,67,10,0.0283945361590038,0.0,0.0,0.61,3,Normal,38,5,4,3,54,104.0,0.3164552486324269,224.64046480328528,224.64046480328528,,1,224.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,271.6404648032853,965.0432023240164,990.0,0.1321684200453715,0.014928092960657,989.852903486994,0.3571789125043142,,,,24.45252225047329,,,,,0.8985618592131411,,,,0.94,,,,0.98,,,,49.64032183157045,,,,49.64032183157045,1191.3677239576907,0.1510475037250319,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1987-12-07,1987-12-18,370.4,0.9221297088191446,341.5568441466111,0.728,1987,12,7,1987.12,1987,3,68,10,0.0295105113342672,12.916379343325847,0.0378161924279332,0.61,3,Normal,38,5,4,3,54,104.0,0.3044881160553136,237.55684414661118,237.55684414661118,,1,237.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0175113688293222,989.8460306386496,0.3993752398410025,,,,24.33887117807557,,,,,0.9502273765864444,,,,0.94,,,,0.98,,,,52.250555972963646,,,,52.250555972963646,1254.0133433511276,0.1529776283754847,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1987-12-08,1987-12-19,370.4,0.9221297088191446,341.5568441466111,0.728,1987,12,8,1987.12,1987,3,69,10,0.0295105113342672,0.0,0.0,0.61,3,Normal,38,5,4,3,54,104.0,0.3044881160553136,237.55684414661118,237.55684414661118,,1,237.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0175113688293222,989.8460306386496,0.3993752398410025,,,,24.33887117807557,,,,,0.9502273765864444,,,,0.94,,,,0.98,,,,52.250555972963646,,,,52.250555972963646,1254.0133433511276,0.1529776283754847,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1987-12-09,1987-12-20,379.1,0.9160644915741682,347.2800487557672,0.716,1987,12,9,1987.12,1987,3,70,10,0.0300049962124982,5.7232046091560855,0.0164800846742021,0.61,3,Normal,38,5,4,3,54,104.0,0.2994701261204338,243.28004875576718,243.28004875576718,,1,243.28004875576718,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.28004875576715,965.1364002437787,990.0,0.138358687778668,0.0186560097511534,989.8429853024702,0.4188211723860148,,,,24.2877638863054,,,,,0.9731201950230688,,,,0.94,,,,0.98,,,,53.397012947615636,,,,53.397012947615636,1281.5283107427754,0.1537577904026623,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259102,0.715
1987-12-10,1987-12-21,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1987,12,10,1987.12,1987,3,71,11,0.0303827482995284,4.372130636923714,0.0124331111624971,0.61,3,Normal,38,5,4,3,54,104.0,0.2957467807525314,247.6521793926909,247.6521793926909,,1,247.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,294.65217939269087,965.1582608969634,990.0,0.1398106868831815,0.0195304358785381,989.8406588772383,0.4339863632580872,,,,24.24841161701683,,,,,0.9906087175707636,,,,0.95,,,,0.98,,,,54.845896296646345,,,,54.845896296646345,1316.3015111195125,0.1559663198771186,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1987-12-11,1987-12-22,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1987,12,11,1987.12,1987,3,72,11,0.0303827482995284,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.2957467807525314,247.6521793926909,247.6521793926909,,1,247.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,294.65217939269087,965.1582608969634,990.0,0.1398106868831815,0.0195304358785381,989.8406588772383,0.4339863632580872,,,,24.24841161701683,,,,,0.9906087175707636,,,,0.95,,,,0.98,,,,54.845896296646345,,,,54.845896296646345,1316.3015111195125,0.1559663198771186,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1987-12-12,1987-12-23,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1987,12,12,1987.12,1987,3,73,11,0.0314996948548937,12.927622168579092,0.0354589643014178,0.59,3,Normal,38,5,4,3,54,104.0,0.2852599062115681,260.57980156127,260.57980156127,,1,260.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.022115960312253997,989.8337800465494,0.480397153914364,,,,24.130483884828696,,,,,1.04231920624508,,,,0.95,,,,0.98,,,,57.428234912816066,,,,57.428234912816066,1378.2776379075858,0.1575189702415943,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1987-12-13,1987-12-24,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1987,12,13,1987.12,1987,3,74,11,0.0324078558916269,10.511123110337678,0.0280228670409452,0.59,3,Normal,38,5,4,3,54,104.0,0.2772661057876888,271.0909246716077,271.0909246716077,,1,271.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.0909246716077,965.275454623358,990.0,0.1475947720311612,0.0242181849343215,989.8281870430344,0.5198620958471271,,,,24.032870323829414,,,,,1.084363698686431,,,,0.95,,,,0.98,,,,59.503061381765825,,,,59.503061381765825,1428.0734731623795,0.1586363664593079,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
