Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1987-12-14,1987-12-25,415.3,0.9212010008195706,382.57477564036765,0.68,1987,12,14,1987.12,1987,3,75,11,0.0330544606153277,7.4838509687600085,0.019561799275013,0.59,3,Normal,38,5,4,3,54,104.0,0.2718422818805055,278.5747756403677,278.5747756403677,,2,139.28738782018385,139.28738782018385,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5747756403677,965.3128738782018,990.0,0.150080183792004,0.0257149551280735,989.82420486108,0.1372211716213848,0.1372211716213848,,,24.374109811256734,24.374109811256734,,,,0.5571495512807354,0.5571495512807354,,,0.91,0.91,,,0.97,0.97,,,29.398332065873266,29.398332065873266,,,58.79666413174653,1411.1199391619166,0.1536867244666889,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1987-12-15,1987-12-26,424.7,0.9179361992411328,389.84750381770914,0.669,1987,12,15,1987.12,1987,3,76,11,0.03368282432985,7.272728177341378,0.0186553154916238,0.59,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.84750381770914,285.84750381770914,,2,142.9237519088545,142.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182637,0.1445061987126118,0.1445061987126118,,,24.326591300462628,24.326591300462628,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235957,0.1544553795684657,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1987-12-16,1987-12-27,434.2,0.912194746936794,396.0749591199559,0.66,1987,12,16,1987.12,1987,3,77,11,0.0342208764679641,6.227455302246825,0.0157229210250597,0.59,3,Normal,38,5,4,3,54,104.0,0.2625765593237172,292.07495911995585,292.07495911995585,,2,146.03747955997798,146.03747955997798,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.07495911995585,965.3803747955998,990.0,0.1545636395601329,0.0284149918239911,989.817021368616,0.1508917312573465,0.1508917312573465,,,24.285754841758763,24.285754841758763,,,,0.5841499182399118,0.5841499182399118,,,0.91,0.91,,,0.97,0.97,,,30.7112907442812,30.7112907442812,,,61.4225814885624,1474.1419557254974,0.1550781741543015,56.449960412671224,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1987-12-17,1987-12-28,443.9,0.9162405497561958,406.7191800367753,0.649,1987,12,17,1987.12,1987,3,78,12,0.0351405371551773,10.644220916819393,0.0261709342447458,0.59,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.218999915733317,24.218999915733317,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1987-12-18,1987-12-29,448.8,0.9186071545171632,412.27089094730286,0.645,1987,12,18,1987.12,1987,3,79,12,0.0356202049778469,5.551710910527562,0.0134661724425195,0.59,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092627,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1987-12-19,1987-12-30,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,19,1987.12,1987,3,80,12,0.0340426465803276,18.258777749065985,0.0463406508009553,0.59,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1987-12-20,1987-12-31,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,20,1987.12,1987,3,81,12,0.0340426465803276,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1987-12-21,1988-01-01,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,21,1987.12,1987,3,82,12,0.0340426465803276,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1987-12-22,1988-01-02,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,22,1987.12,1987,3,83,12,0.0340426465803276,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1987-12-23,1988-01-03,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,23,1987.12,1987,3,84,12,0.0340426465803276,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1987-12-24,1988-01-04,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,24,1987.12,1987,3,85,13,0.0340426465803276,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1987-12-25,1988-01-05,424.7,0.9179361992411328,389.84750381770914,0.669,1987,12,25,1987.12,1987,3,86,13,0.03368282432985,4.164609380527793,0.0106826626815472,0.56,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.84750381770914,285.84750381770914,,2,142.9237519088545,142.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182637,0.1445061987126118,0.1445061987126118,,,24.326591300462628,24.326591300462628,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235957,0.1544553795684657,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1987-12-26,1988-01-06,424.7,0.9179361992411328,389.84750381770914,0.669,1987,12,26,1987.12,1987,3,87,13,0.03368282432985,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.84750381770914,285.84750381770914,,2,142.9237519088545,142.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182637,0.1445061987126118,0.1445061987126118,,,24.326591300462628,24.326591300462628,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235957,0.1544553795684657,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1987-12-27,1988-01-07,424.7,0.9179361992411328,389.84750381770914,0.669,1987,12,27,1987.12,1987,3,88,13,0.03368282432985,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.84750381770914,285.84750381770914,,2,142.9237519088545,142.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182637,0.1445061987126118,0.1445061987126118,,,24.326591300462628,24.326591300462628,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235957,0.1544553795684657,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1987-12-28,1988-01-08,424.7,0.9179361992411328,389.84750381770914,0.669,1987,12,28,1987.12,1987,3,89,13,0.03368282432985,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.84750381770914,285.84750381770914,,2,142.9237519088545,142.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182637,0.1445061987126118,0.1445061987126118,,,24.326591300462628,24.326591300462628,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235957,0.1544553795684657,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1987-12-29,1988-01-09,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,29,1987.12,1987,3,90,13,0.0340426465803276,4.164609380527793,0.0105697496118158,0.56,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1987-12-30,1988-01-10,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,30,1987.12,1987,3,91,13,0.0340426465803276,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1987-12-31,1988-01-11,429.5,0.9173739538957784,394.0121131982369,0.665,1987,12,31,1987.12,1987,3,92,14,0.0340426465803276,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1988-01-01,1988-01-12,443.9,0.9162405497561958,406.7191800367753,0.649,1988,1,1,1988.01,1987,4,93,14,0.0351405371551773,12.707066838538426,0.0312428512404786,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2237415997735141,315.7191800367753,315.7191800367753,,2,157.85959001838762,157.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,358.7191800367753,965.4302363101656,990.0,0.1610875505657187,0.033143836007355,989.8057686134268,0.1763756786024388,0.1763756786024388,,,24.19915662465893,24.19915662465893,,,,0.6314383600735506,0.6314383600735506,,,0.92,0.92,,,0.97,0.97,,,33.44257964253,33.44257964253,,,66.88515928506,1605.24382284144,0.1644504674675344,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1988-01-02,1988-01-13,448.8,0.9186071545171632,412.27089094730286,0.645,1988,1,2,1988.01,1987,4,94,14,0.0356202049778469,5.551710910527562,0.0134661724425195,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2207286568083987,321.27089094730286,321.27089094730286,,2,160.63544547365143,160.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,364.27089094730286,965.4552190092627,990.0,0.1629312921965212,0.0342541781894605,989.8028145296139,0.1826438243407229,0.1826438243407229,,,24.164951696010483,24.164951696010483,,,,0.6425417818946058,0.6425417818946058,,,0.92,0.92,,,0.97,0.97,,,33.98254356684345,33.98254356684345,,,67.9650871336869,1631.1620912084854,0.1648554109108186,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1988-01-03,1988-01-14,448.8,0.9186071545171632,412.27089094730286,0.645,1988,1,3,1988.01,1987,4,95,14,0.0356202049778469,0.0,0.0,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2207286568083987,321.27089094730286,321.27089094730286,,2,160.63544547365143,160.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,364.27089094730286,965.4552190092627,990.0,0.1629312921965212,0.0342541781894605,989.8028145296139,0.1826438243407229,0.1826438243407229,,,24.164951696010483,24.164951696010483,,,,0.6425417818946058,0.6425417818946058,,,0.92,0.92,,,0.97,0.97,,,33.98254356684345,33.98254356684345,,,67.9650871336869,1631.1620912084854,0.1648554109108186,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1988-01-04,1988-01-15,443.9,0.9162405497561958,406.7191800367753,0.649,1988,1,4,1988.01,1987,4,96,14,0.0351405371551773,5.551710910527562,0.0136499855011154,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2237415997735141,315.7191800367753,315.7191800367753,,2,157.85959001838762,157.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,358.7191800367753,965.4302363101656,990.0,0.1610875505657187,0.033143836007355,989.8057686134268,0.1763756786024388,0.1763756786024388,,,24.19915662465893,24.19915662465893,,,,0.6314383600735506,0.6314383600735506,,,0.92,0.92,,,0.97,0.97,,,33.44257964253,33.44257964253,,,66.88515928506,1605.24382284144,0.1644504674675344,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1988-01-05,1988-01-16,448.8,0.9186071545171632,412.27089094730286,0.645,1988,1,5,1988.01,1987,4,97,14,0.0356202049778469,5.551710910527562,0.0134661724425195,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2207286568083987,321.27089094730286,321.27089094730286,,2,160.63544547365143,160.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,364.27089094730286,965.4552190092627,990.0,0.1629312921965212,0.0342541781894605,989.8028145296139,0.1826438243407229,0.1826438243407229,,,24.164951696010483,24.164951696010483,,,,0.6425417818946058,0.6425417818946058,,,0.92,0.92,,,0.97,0.97,,,33.98254356684345,33.98254356684345,,,67.9650871336869,1631.1620912084854,0.1648554109108186,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1988-01-06,1988-01-17,458.6,0.92069814088752,422.23216741101686,0.636,1988,1,6,1988.01,1987,4,98,14,0.0364808592643118,9.961276463713943,0.0235919411938533,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2155212393171767,331.2321674110168,331.2321674110168,,2,165.6160837055084,165.6160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,374.23216741101686,965.5000447533496,990.0,0.1662394651918506,0.0362464334822033,989.797514101326,0.1941617780405733,0.1941617780405733,,,24.10330756993572,24.10330756993572,,,,0.6624643348220336,0.6624643348220336,,,0.92,0.92,,,0.97,0.97,,,34.94682476889401,34.94682476889401,,,69.89364953778802,1677.4475889069126,0.1655336919646647,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1988-01-07,1988-01-18,463.6,0.9213465808907868,427.1362749009687,0.629,1988,1,7,1988.01,1987,4,99,15,0.0369045741514437,4.904107489951913,0.0114813650306074,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2130467612967273,336.1362749009687,336.1362749009687,,2,168.06813745048436,168.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,379.1362749009687,965.5221132370544,990.0,0.1678681355759674,0.0372272549801937,989.7949046094438,0.1999602064986936,0.1999602064986936,,,24.072831165890822,24.072831165890822,,,,0.6722725498019374,0.6722725498019374,,,0.92,0.92,,,0.97,0.97,,,35.41939397308558,35.41939397308558,,,70.83878794617117,1700.1309107081076,0.1658458719353562,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1988-01-08,1988-01-19,478.7,0.9159706436305068,438.4751471059236,0.616,1988,1,8,1988.01,1987,4,100,15,0.0378842527099518,11.338872204954894,0.0258597831138094,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2075374182564944,347.4751471059236,347.4751471059236,,2,173.7375735529618,173.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,390.4751471059236,965.5731381619768,990.0,0.1716338126920041,0.0394950294211847,989.7888711578868,0.21369008452506602,0.21369008452506602,,,24.00204291138505,24.00204291138505,,,,0.6949502942118472,0.6949502942118472,,,0.93,0.93,,,0.97,0.97,,,36.90333790466065,36.90333790466065,,,73.8066758093213,1771.360219423711,0.1683257906325341,56.174401532522815,111.78030474053287,166.1492696987931,217.4686299096536,0.615
1988-01-09,1988-01-20,478.7,0.9159706436305068,438.4751471059236,0.616,1988,1,9,1988.01,1987,4,101,15,0.0378842527099518,0.0,0.0,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2075374182564944,347.4751471059236,347.4751471059236,,2,173.7375735529618,173.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,390.4751471059236,965.5731381619768,990.0,0.1716338126920041,0.0394950294211847,989.7888711578868,0.21369008452506602,0.21369008452506602,,,24.00204291138505,24.00204291138505,,,,0.6949502942118472,0.6949502942118472,,,0.93,0.93,,,0.97,0.97,,,36.90333790466065,36.90333790466065,,,73.8066758093213,1771.360219423711,0.1683257906325341,56.174401532522815,111.78030474053287,166.1492696987931,217.4686299096536,0.615
1988-01-10,1988-01-21,473.6,0.9185589519257016,435.0295196320124,0.621,1988,1,10,1988.01,1987,4,102,15,0.0375865504962058,3.445627473911202,0.0079204452075478,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2091812070063109,344.0295196320124,344.0295196320124,,2,172.0147598160062,172.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,387.0295196320124,965.5576328383439,990.0,0.1704895083648749,0.0388059039264024,989.7907045877088,0.2094701532673036,0.2094701532673036,,,24.023601596097322,24.023601596097322,,,,0.6880590392640248,0.6880590392640248,,,0.92,0.92,,,0.97,0.97,,,36.17698745967175,36.17698745967175,,,72.3539749193435,1736.495398064244,0.1663196901684903,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1988-01-11,1988-01-22,478.7,0.9159706436305068,438.4751471059236,0.616,1988,1,11,1988.01,1987,4,103,15,0.0378842527099518,3.445627473911202,0.0078582047275733,0.92,5,Dry,29,5,4,2,33,73.0,0.1664860607991658,365.4751471059236,365.4751471059236,,2,182.7375735529618,182.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,403.4751471059236,965.5731381619768,990.0,0.1759511558654359,0.0430950294211847,989.7809538147135,0.2364125243192183,0.2364125243192183,,,23.971403128417496,23.971403128417496,,,,0.7309502942118472,0.7309502942118472,,,0.93,0.93,,,0.97,0.97,,,38.765465164829095,38.765465164829095,,,77.53093032965819,1860.7423279117959,0.1768194408312241,56.174401532522815,111.78030474053287,166.1492696987931,217.4686299096536,0.615
1988-01-12,1988-01-23,483.8,0.9150446507013824,442.69860200932885,0.612,1988,1,12,1988.01,1987,4,104,15,0.038249159213606006,4.223454903405184,0.0095402490187131,0.92,5,Dry,29,5,4,2,33,73.0,0.1648977423209972,369.69860200932885,369.69860200932885,,2,184.84930100466443,184.84930100466443,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,407.69860200932885,965.592143709042,990.0,0.1773537792650907,0.0439397204018657,989.778706500333,0.2419087592953932,0.2419087592953932,,,23.94465403199567,23.94465403199567,,,,0.7393972040186576,0.7393972040186576,,,0.93,0.93,,,0.97,0.97,,,39.169684126552646,39.169684126552646,,,78.33936825310529,1880.1448380745278,0.1769586980793187,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301186,0.61
1988-01-13,1988-01-24,489.0,0.9132865993695144,446.5971470916925,0.608,1988,1,13,1988.01,1987,4,105,15,0.0385859935087222,3.8985450823636825,0.0087294446633875,0.92,5,Dry,29,5,4,2,33,73.0,0.1634582766042885,373.5971470916925,373.5971470916925,,2,186.79857354584624,186.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,411.5971470916925,965.6096871619127,990.0,0.1786484990341414,0.0447194294183384,989.7766320715477,0.2470377399400463,0.2470377399400463,,,23.91990716969489,23.91990716969489,,,,0.7471942941833849,0.7471942941833849,,,0.93,0.93,,,0.97,0.97,,,39.541827353424466,39.541827353424466,,,79.08365470684893,1898.0077129643744,0.1770805192595911,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1988-01-14,1988-01-25,494.2,0.9141439195548341,451.76992504399885,0.604,1988,1,14,1988.01,1987,4,106,16,0.0390329215238015,5.172777952306434,0.0114500272496064,0.92,5,Dry,29,5,4,2,33,73.0,0.1615866748829957,378.76992504399885,378.76992504399885,,2,189.38496252199943,189.38496252199943,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,416.76992504399885,965.6329646626981,990.0,0.1803663957710697,0.0457539850087997,989.77387961922,0.2539254707525428,0.2539254707525428,,,23.886989485769586,23.886989485769586,,,,0.7575398500879978,0.7575398500879978,,,0.93,0.93,,,0.97,0.97,,,40.03414897464713,40.03414897464713,,,80.06829794929426,1921.6391507830624,0.1772324661529787,56.086860022730896,111.59919902586832,165.86256086757598,217.05060984737202,0.605
1988-01-15,1988-01-26,515.2,0.9212508629448248,474.62844458917374,0.585,1988,1,15,1988.01,1987,4,107,16,0.0410078976125046,22.85851954517483,0.0481608715317527,0.92,5,Dry,29,5,4,2,33,73.0,0.1538045197927126,401.62844458917374,401.62844458917374,,2,200.81422229458687,200.81422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,439.62844458917374,965.7358280006513,990.0,0.1879577860259248,0.0503256889178347,989.7617165250563,0.2854868947562513,0.2854868947562513,,,23.740401629648737,23.740401629648737,,,,0.8032568891783475,0.8032568891783475,,,0.94,0.94,,,0.97,0.97,,,42.6433313327192,42.6433313327192,,,85.2866626654384,2046.8799039705216,0.1796914273422031,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1988-01-16,1988-01-27,504.6,0.9137807140222334,461.093748295619,0.595,1988,1,16,1988.01,1987,4,108,16,0.0398384998527414,13.53469629355476,0.0293534586916093,0.92,5,Dry,29,5,4,2,33,73.0,0.1583192144110308,388.093748295619,388.093748295619,,2,194.0468741478095,194.0468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,426.093748295619,965.6749218673303,990.0,0.1834628684376594,0.0476187496591238,989.7689183819032,0.2665776727716116,0.2665776727716116,,,23.82741884180134,23.82741884180134,,,,0.776187496591238,0.776187496591238,,,0.93,0.93,,,0.97,0.97,,,40.91733505474825,40.91733505474825,,,81.8346701094965,1964.032082627916,0.17747946141536103,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1988-01-17,1988-01-28,504.6,0.9137807140222334,461.093748295619,0.595,1988,1,17,1988.01,1987,4,109,16,0.0398384998527414,0.0,0.0,0.92,5,Dry,29,5,4,2,33,73.0,0.1583192144110308,388.093748295619,388.093748295619,,2,194.0468741478095,194.0468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,426.093748295619,965.6749218673303,990.0,0.1834628684376594,0.0476187496591238,989.7689183819032,0.2665776727716116,0.2665776727716116,,,23.82741884180134,23.82741884180134,,,,0.776187496591238,0.776187496591238,,,0.93,0.93,,,0.97,0.97,,,40.91733505474825,40.91733505474825,,,81.8346701094965,1964.032082627916,0.17747946141536103,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1988-01-18,1988-01-29,504.6,0.9137807140222334,461.093748295619,0.595,1988,1,18,1988.01,1987,4,110,16,0.0398384998527414,0.0,0.0,0.92,5,Dry,29,5,4,2,33,73.0,0.1583192144110308,388.093748295619,388.093748295619,,2,194.0468741478095,194.0468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,426.093748295619,965.6749218673303,990.0,0.1834628684376594,0.0476187496591238,989.7689183819032,0.2665776727716116,0.2665776727716116,,,23.82741884180134,23.82741884180134,,,,0.776187496591238,0.776187496591238,,,0.93,0.93,,,0.97,0.97,,,40.91733505474825,40.91733505474825,,,81.8346701094965,1964.032082627916,0.17747946141536103,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585425,0.595
1988-01-19,1988-01-30,515.2,0.9212508629448248,474.62844458917374,0.585,1988,1,19,1988.01,1987,4,111,16,0.0410078976125046,13.53469629355476,0.0285164036160328,0.92,5,Dry,29,5,4,2,33,73.0,0.1538045197927126,401.62844458917374,401.62844458917374,,2,200.81422229458687,200.81422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,439.62844458917374,965.7358280006513,990.0,0.1879577860259248,0.0503256889178347,989.7617165250563,0.2854868947562513,0.2854868947562513,,,23.740401629648737,23.740401629648737,,,,0.8032568891783475,0.8032568891783475,,,0.94,0.94,,,0.97,0.97,,,42.6433313327192,42.6433313327192,,,85.2866626654384,2046.8799039705216,0.1796914273422031,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1988-01-20,1988-01-31,520.6,0.9178171544321816,477.81561059739374,0.581,1988,1,20,1988.01,1987,4,112,16,0.0412832687556148,3.1871660082199464,0.0066702843890662,0.92,5,Dry,29,5,4,2,33,73.0,0.1527785999053715,404.81561059739374,404.81561059739374,,2,202.40780529869687,202.40780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,442.81561059739374,965.7501702476884,990.0,0.1890162544419388,0.0509631221194787,989.7600206234384,0.2900331936597118,0.2900331936597118,,,23.719817182090548,23.719817182090548,,,,0.8096312211947874,0.8096312211947874,,,0.94,0.94,,,0.97,0.97,,,42.944464193208795,42.944464193208795,,,85.88892838641759,2061.334281274022,0.1797532907705424,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1988-01-21,1988-02-01,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1988,1,21,1988.01,1987,4,113,17,0.0419289477192565,7.473136153261237,0.015399360078508001,0.94,5,Dry,29,5,4,2,33,73.0,0.1504259072331383,412.2887467506549,412.2887467506549,,2,206.14437337532746,206.14437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,450.2887467506549,965.783799360378,990.0,0.1914981077769702,0.0524577493501309,989.756044142873,0.3008329825249657,0.3008329825249657,,,23.6714117999701,23.6714117999701,,,,0.8245774935013098,0.8245774935013098,,,0.94,0.94,,,0.97,0.97,,,43.64798921808346,43.64798921808346,,,87.29597843616692,2095.103482468006,0.1798846130693821,55.861988398350896,111.13441589854341,165.12781137989197,215.98175059811558,0.575
1988-01-22,1988-02-02,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1988,1,22,1988.01,1987,4,114,17,0.0425565906621026,7.264385912569878,0.0147484310439596,0.94,5,Dry,29,5,4,2,33,73.0,0.1482073611130853,419.5531326632248,419.5531326632248,,2,209.7765663316124,209.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,457.5531326632248,965.8164890969844,990.0,0.1939106344638015,0.0539106265326449,989.7521787390036,0.3115189849953489,0.3115189849953489,,,23.624170657023694,23.624170657023694,,,,0.8391062653264496,0.8391062653264496,,,0.94,0.94,,,0.97,0.97,,,44.328408465633224,44.328408465633224,,,88.65681693126646,2127.763606350394,0.1799944230420398,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710582,0.57
1988-01-23,1988-02-03,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1988,1,23,1988.01,1987,4,115,17,0.0429331942800174,4.358838170310322,0.0087718518090813,0.94,5,Dry,29,5,4,2,33,73.0,0.1469073081043863,423.9119708335352,423.9119708335352,,2,211.9559854167676,211.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,461.9119708335352,965.8361038687508,990.0,0.1953582190960079,0.05478239416670701,989.7498593867372,0.318019805308408,0.318019805308408,,,23.595735712677964,23.595735712677964,,,,0.8478239416670702,0.8478239416670702,,,0.94,0.94,,,0.97,0.97,,,44.73503726943033,44.73503726943033,,,89.47007453886066,2147.281788932656,0.1800521617315454,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1988-01-24,1988-02-04,553.5,0.9084075021595168,502.8035524452925,0.56,1988,1,24,1988.01,1987,4,116,17,0.0434422269312732,5.891581611757374,0.0117174621839976,0.94,5,Dry,29,5,4,2,33,73.0,0.1451859272771203,429.8035524452925,429.8035524452925,,2,214.90177622264625,214.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,467.8035524452925,965.8626159860037,990.0,0.1973148329154108,0.0559607104890585,989.7467244565956,0.3269125629727273,0.3269125629727273,,,23.557195907619015,23.557195907619015,,,,0.8596071048905849,0.8596071048905849,,,0.94,0.94,,,0.98,0.98,,,45.74951932082357,45.74951932082357,,,91.49903864164715,2195.976927399532,0.1819777091801727,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1988-01-25,1988-02-05,559.1,0.9068376142103768,507.01291010502166,0.556,1988,1,25,1988.01,1987,4,117,17,0.0438059154330738,4.2093576597291635,0.0083022691845405,0.94,5,Dry,29,5,4,2,33,73.0,0.1439805546270585,434.01291010502166,434.01291010502166,,2,217.00645505251083,217.00645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,472.01291010502166,965.8815580954724,990.0,0.1987127745736234,0.0568025820210043,989.7444846434053,0.3333407904613598,0.3333407904613598,,,23.52958575747147,23.52958575747147,,,,0.8680258202100434,0.8680258202100434,,,0.94,0.94,,,0.98,0.98,,,46.14342964051162,46.14342964051162,,,92.28685928102324,2214.8846227445583,0.1820207285489182,55.71305354678754,110.82691046906271,164.64248668860756,215.27755427081485,0.555
1988-01-26,1988-02-06,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1988,1,26,1988.01,1987,4,118,17,0.0442528096023254,5.172386218189104,0.0100986620571104,0.94,5,Dry,29,5,4,2,33,73.0,0.1425265436630845,439.1852963232108,439.1852963232108,,2,219.5926481616053,219.5926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,477.1852963232108,965.9048338334544,990.0,0.2004305412143504,0.0578370592646421,989.741732399521,0.3413248488569961,0.3413248488569961,,,23.495573717209567,23.495573717209567,,,,0.8783705926464215,0.8783705926464215,,,0.94,0.94,,,0.98,0.98,,,46.625852653344914,46.625852653344914,,,93.25170530668983,2238.0409273605565,0.1820663458637126,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1988-01-27,1988-02-07,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1988,1,27,1988.01,1987,4,119,17,0.0442528096023254,0.0,0.0,0.94,5,Dry,29,5,4,2,33,73.0,0.1425265436630845,439.1852963232108,439.1852963232108,,2,219.5926481616053,219.5926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,477.1852963232108,965.9048338334544,990.0,0.2004305412143504,0.0578370592646421,989.741732399521,0.3413248488569961,0.3413248488569961,,,23.495573717209567,23.495573717209567,,,,0.8783705926464215,0.8783705926464215,,,0.94,0.94,,,0.98,0.98,,,46.625852653344914,46.625852653344914,,,93.25170530668983,2238.0409273605565,0.1820663458637126,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1988-01-28,1988-02-08,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1988,1,28,1988.01,1987,4,120,18,0.0445309142177876,3.218803419701999,0.0062452033682067,0.94,5,Dry,29,5,4,2,33,73.0,0.14163643641254098,442.4040997429128,442.4040997429128,,2,221.2020498714564,221.2020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,480.4040997429128,965.9193184488432,990.0,0.2014995165197865,0.0584808199485825,989.7400196635316,0.3463407726388252,0.3463407726388252,,,23.474360442049647,23.474360442049647,,,,0.8848081994858256,0.8848081994858256,,,0.94,0.94,,,0.98,0.98,,,46.92516978669963,46.92516978669963,,,93.85033957339924,2252.408149761582,0.1820907897710019,55.65489015919116,110.706884273494,164.4532089712694,215.00327261998692,0.55
1988-01-29,1988-02-09,581.8,0.9130898541596396,531.2356771500782,0.54,1988,1,29,1988.01,1987,4,121,18,0.0458987625057667,15.831577407165467,0.0298014197617471,0.94,5,Dry,29,5,4,2,33,73.0,0.1374154695174528,458.2356771500783,458.2356771500783,,2,229.11783857503914,229.11783857503914,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,496.2356771500783,965.9905605471753,990.0,0.2067572359539005,0.0616471354300156,989.731595628616,0.37154073043883,0.37154073043883,,,23.369494351002,23.369494351002,,,,0.9164713543001564,0.9164713543001564,,,0.94,0.94,,,0.98,0.98,,,48.387274003602364,48.387274003602364,,,96.77454800720473,2322.5891521729127,0.1821687664623194,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1988-01-30,1988-02-10,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1988,1,30,1988.01,1987,4,122,18,0.0468847977272627,11.412444693240333,0.0210310221925646,0.94,5,Dry,29,5,4,2,33,73.0,0.1345254817284296,469.64812184331856,469.64812184331856,,2,234.82406092165928,234.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,507.64812184331856,966.0419165482947,990.0,0.2109554329526484,0.0639296243686637,989.7251149426787,0.3902521875020449,0.3902521875020449,,,23.29294620688164,23.29294620688164,,,,0.9392962436866372,0.9392962436866372,,,0.94,0.94,,,0.98,0.98,,,49.429925355437014,49.429925355437014,,,98.859850710874,2372.636417060977,0.1821803978148077,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1988-01-31,1988-02-11,611.1,0.9187889592491506,561.4719329971558,0.525,1988,1,31,1988.01,1987,4,123,18,0.0485111750109542,18.823811153837372,0.0335258274680895,0.94,5,Dry,29,5,4,2,33,73.0,0.1300154036379406,488.47193299715593,488.47193299715593,,2,244.235966498578,244.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,526.4719329971558,966.1266236984873,990.0,0.22186778724472797,0.0676943865994312,989.7104378261557,0.4221139480813497,0.4221139480813497,,,23.161700179587342,23.161700179587342,,,,0.9769438659943118,0.9769438659943118,,,0.94,0.94,,,0.98,0.98,,,51.12142971671693,51.12142971671693,,,102.24285943343386,2453.828626402413,0.1820978991552758,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1988-02-01,1988-02-12,611.1,0.9187889592491506,561.4719329971558,0.525,1988,2,1,1988.02,1987,5,124,18,0.0485111750109542,0.0,0.0,0.92,5,Dry,31,6,4,3,41,85.0,0.1513877987565062,476.47193299715593,476.47193299715593,,2,238.235966498578,238.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,517.4719329971558,966.1266236984873,990.0,0.2166503959403802,0.0652943865994312,989.71805521746,0.4016586702635095,0.4016586702635095,,,23.18977284870946,23.18977284870946,,,,0.952943865994312,0.952943865994312,,,0.94,0.94,,,0.98,0.98,,,49.9259984416478,49.9259984416478,,,99.8519968832956,2396.4479251990947,0.1778396942306311,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1988-02-02,1988-02-13,623.0,0.9151901352719296,570.1634542744123,0.518,1988,2,2,1988.02,1987,5,125,18,0.0492621224493092,8.691521277256243,0.0152439115697393,0.92,5,Dry,31,6,4,3,41,85.0,0.1490800565395245,485.1634542744122,485.1634542744122,,2,242.5817271372061,242.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,526.1634542744122,966.1657355442347,990.0,0.2216889589996592,0.0670326908548824,989.7112783501456,0.4164238275189809,0.4164238275189809,,,23.129118978391727,23.129118978391727,,,,0.9703269085488244,0.9703269085488244,,,0.94,0.94,,,0.98,0.98,,,50.70375352108696,50.70375352108696,,,101.40750704217392,2433.780169012174,0.1778569045103473,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1988-02-03,1988-02-14,641.2,0.9249135320234408,593.0545567334302,0.504,1988,2,3,1988.02,1987,5,126,18,0.0512399137017683,22.89110245901816,0.0385986452664714,0.92,5,Dry,31,6,4,3,41,85.0,0.1433257683208499,508.05455673343033,508.05455673343033,,2,254.0272783667152,254.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,549.0545567334303,966.2687455053004,990.0,0.2349591633237277,0.0732218226933721,989.6918190139827,0.4565800314603352,0.4565800314603352,,,22.966493477222034,22.966493477222034,,,,1.0161091134668607,1.0161091134668607,,,0.94,0.94,,,0.98,0.98,,,52.722741415338255,52.722741415338255,,,105.44548283067651,2530.6915879362364,0.1778006452078788,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1988-02-04,1988-02-15,653.6,0.9286601129740986,606.9722498398709,0.5,1988,2,4,1988.02,1987,5,127,19,0.0524424023861648,13.917693106440536,0.0229297024865836,0.92,5,Dry,31,6,4,3,41,85.0,0.1400393510945918,521.9722498398709,521.9722498398709,,2,260.98612491993543,260.98612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,562.9722498398709,966.3278889993594,990.0,0.2430273912115193,0.0787888999359483,989.6781837088524,0.4818939080938012,0.4818939080938012,,,22.86840080139934,22.86840080139934,,,,1.0439444996797418,1.0439444996797418,,,0.95,0.95,,,0.98,0.98,,,54.50946288734267,54.50946288734267,,,109.01892577468534,2616.4542185924483,0.17961105438254601,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661286,0.5
1988-02-05,1988-02-16,653.6,0.9286601129740986,606.9722498398709,0.5,1988,2,5,1988.02,1987,5,128,19,0.0524424023861648,0.0,0.0,0.92,5,Dry,31,6,4,3,41,85.0,0.1400393510945918,521.9722498398709,521.9722498398709,,2,260.98612491993543,260.98612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,562.9722498398709,966.3278889993594,990.0,0.2430273912115193,0.0787888999359483,989.6781837088524,0.4818939080938012,0.4818939080938012,,,22.86840080139934,22.86840080139934,,,,1.0439444996797418,1.0439444996797418,,,0.95,0.95,,,0.98,0.98,,,54.50946288734267,54.50946288734267,,,109.01892577468534,2616.4542185924483,0.17961105438254601,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661286,0.5
1988-02-06,1988-02-17,666.0,0.9305623409100874,619.7545190461183,0.49200000000000005,1988,2,6,1988.02,1987,5,129,19,0.0535467904455846,12.782269206247294,0.0206247293298011,0.92,5,Dry,31,6,4,3,41,85.0,0.1371510773827449,534.7545190461182,534.7545190461182,,2,267.3772595230591,267.3772595230591,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,575.7545190461183,966.3790180761844,990.0,0.2504374023455757,0.0839018076184472,989.665660790036,0.5057416021456135,0.5057416021456135,,,22.78090111170589,22.78090111170589,,,,1.0695090380922363,1.0695090380922363,,,0.95,0.95,,,0.98,0.98,,,55.630639821722475,55.630639821722475,,,111.26127964344495,2670.270711442679,0.1795247573421333,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1988-02-07,1988-02-18,666.0,0.9305623409100874,619.7545190461183,0.49200000000000005,1988,2,7,1988.02,1987,5,130,19,0.0535467904455846,0.0,0.0,0.92,5,Dry,31,6,4,3,41,85.0,0.1371510773827449,534.7545190461182,534.7545190461182,,2,267.3772595230591,267.3772595230591,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,575.7545190461183,966.3790180761844,990.0,0.2504374023455757,0.0839018076184472,989.665660790036,0.5057416021456135,0.5057416021456135,,,22.78090111170589,22.78090111170589,,,,1.0695090380922363,1.0695090380922363,,,0.95,0.95,,,0.98,0.98,,,55.630639821722475,55.630639821722475,,,111.26127964344495,2670.270711442679,0.1795247573421333,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1988-02-08,1988-02-19,672.3,0.9365474601139979,629.6408574346407,0.488,1988,2,8,1988.02,1987,5,131,19,0.0544009700823529,9.886338388522633,0.0157015515619535,0.92,5,Dry,31,6,4,3,41,85.0,0.1349975926694422,544.6408574346408,544.6408574346408,,2,272.3204287173204,272.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,585.6408574346407,966.4185634297384,990.0,0.2561686130055888,0.0878563429738563,989.6559750440207,0.5245797123386795,0.5245797123386795,,,22.71283190194343,22.71283190194343,,,,1.0892817148692815,1.0892817148692815,,,0.95,0.95,,,0.98,0.98,,,56.48982081687088,56.48982081687088,,,112.97964163374176,2711.5113992098018,0.1794350546024874,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1988-02-09,1988-02-20,757.6,0.9384301272574462,710.9546644102412,0.45,1988,2,9,1988.02,1987,5,132,19,0.0614264830050448,81.31380697560053,0.1143727034171058,0.92,5,Dry,31,6,4,3,41,85.0,0.1195575530410368,625.9546644102412,625.9546644102412,,3,208.65155480341375,208.65155480341375,208.65155480341375,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,666.9546644102412,966.7438186576406,990.0,0.3033070518320239,0.1177863993230724,989.5789065488448,0.3081893722895354,0.3081893722895354,0.3081893722895354,,22.526898518914475,22.526898518914475,22.526898518914475,,,0.8346062192136551,0.8346062192136551,0.8346062192136551,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.59553533901354,41.59553533901354,41.59553533901354,,124.78660601704064,2994.878544408976,0.1755197796199212,54.29538586711199,107.91035980351515,160.06504693480397,208.6946777113153,0.45
1988-02-10,1988-02-21,842.0,0.9385367733135992,790.2479631300505,0.41200000000000003,1988,2,10,1988.02,1987,5,133,19,0.0682774240144363,79.29329871980917,0.1003397698182487,0.92,5,Dry,31,6,4,3,41,85.0,0.1075611756888661,705.2479631300505,705.2479631300505,,3,235.0826543766835,235.0826543766835,235.0826543766835,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,746.2479631300505,967.06099185252,990.0,0.3492741815246669,0.1426239815650252,989.5081018369102,0.3911109776957113,0.3911109776957113,0.3911109776957113,,22.05599900669436,22.05599900669436,22.05599900669436,,,0.940330617506734,0.940330617506734,0.940330617506734,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.856544306573326,46.856544306573326,46.856544306573326,,140.56963291972,3373.67119007328,0.1778804115646756,53.72867958800918,106.74878323506628,158.25252955146001,206.11243101078475,0.41
1988-02-11,1988-02-22,932.1,0.9353334430954644,871.8243023092824,0.375,1988,2,11,1988.02,1987,5,134,20,0.075325619719522,81.57633917923192,0.0935697008710964,0.91,5,Dry,31,6,4,3,41,85.0,0.0974967086543155,786.8243023092824,786.8243023092824,,3,262.2747674364274,262.2747674364274,262.2747674364274,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,827.8243023092824,967.3872972092372,990.0,0.4119903965383862,0.1834121511546412,989.404597452307,0.4866561528326362,0.4866561528326362,0.4866561528326362,,21.530644090237303,21.530644090237303,21.530644090237303,,,1.0490990697457099,1.0490990697457099,1.0490990697457099,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.031280882106884,51.031280882106884,51.031280882106884,,153.09384264632064,3674.252223511695,0.1756017149795052,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1988-02-12,1988-02-23,955.6,0.9344704837971508,892.9799943165575,0.368,1988,2,12,1988.02,1987,5,135,20,0.0771534715089505,21.155692007275093,0.0236911153014873,0.91,5,Dry,31,6,4,3,41,85.0,0.0951869028880706,807.9799943165575,807.9799943165575,,3,269.32666477218584,269.32666477218584,269.32666477218584,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,848.9799943165575,967.4719199772662,990.0,0.4313760904095945,0.196383995453246,989.3722399141373,0.5131296951061406,0.5131296951061406,0.5131296951061406,,21.38719024176477,21.38719024176477,21.38719024176477,,,1.0773066590887432,1.0773066590887432,1.0773066590887432,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.054229468843964,52.054229468843964,52.054229468843964,,156.16268840653186,3747.904521756765,0.1748781488952067,52.960251486148316,105.17680234612673,155.80716097271963,202.64611564633515,0.37
1988-02-13,1988-02-24,955.6,0.9344704837971508,892.9799943165575,0.368,1988,2,13,1988.02,1987,5,136,20,0.0771534715089505,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.0951869028880706,807.9799943165575,807.9799943165575,,3,269.32666477218584,269.32666477218584,269.32666477218584,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,848.9799943165575,967.4719199772662,990.0,0.4313760904095945,0.196383995453246,989.3722399141373,0.5131296951061406,0.5131296951061406,0.5131296951061406,,21.38719024176477,21.38719024176477,21.38719024176477,,,1.0773066590887432,1.0773066590887432,1.0773066590887432,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.054229468843964,52.054229468843964,52.054229468843964,,156.16268840653186,3747.904521756765,0.1748781488952067,52.960251486148316,105.17680234612673,155.80716097271963,202.64611564633515,0.37
1988-02-14,1988-02-25,955.6,0.9344704837971508,892.9799943165575,0.368,1988,2,14,1988.02,1987,5,137,20,0.0771534715089505,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.0951869028880706,807.9799943165575,807.9799943165575,,3,269.32666477218584,269.32666477218584,269.32666477218584,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,848.9799943165575,967.4719199772662,990.0,0.4313760904095945,0.196383995453246,989.3722399141373,0.5131296951061406,0.5131296951061406,0.5131296951061406,,21.38719024176477,21.38719024176477,21.38719024176477,,,1.0773066590887432,1.0773066590887432,1.0773066590887432,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.054229468843964,52.054229468843964,52.054229468843964,,156.16268840653186,3747.904521756765,0.1748781488952067,52.960251486148316,105.17680234612673,155.80716097271963,202.64611564633515,0.37
