Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1988-02-15,1988-02-26,963.5,0.9366869328938734,902.497859843247,0.364,1988,2,15,1988.02,1987,5,138,20,0.0779758150904565,9.517865526689548,0.0105461363956504,0.91,5,Dry,31,6,4,3,41,85.0,0.0941830488271334,817.497859843247,817.497859843247,,3,272.4992866144157,272.4992866144157,272.4992866144157,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,858.497859843247,967.5099914393727,990.0,0.44009764049381206,0.2039982878745976,989.3559040716316,0.5252677597817024,0.5252677597817024,0.5252677597817024,,21.32064487247696,21.32064487247696,21.32064487247696,,,1.0899971464576628,1.0899971464576628,1.0899971464576628,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.503546824251565,52.503546824251565,52.503546824251565,,157.51064047275472,3780.2553713461134,0.1745274393228061,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1988-02-16,1988-02-27,971.4,0.9367534038348159,909.9622564851401,0.36200000000000004,1988,2,16,1988.02,1987,5,139,20,0.07862073896031599,7.464396641892903,0.0082029739021541,0.91,5,Dry,31,6,4,3,41,85.0,0.0934104677355791,824.9622564851401,824.9622564851401,,3,274.98741882838,274.98741882838,274.98741882838,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,865.9622564851401,967.5398490259404,990.0,0.4469375258628772,0.2099698051881119,989.343092668949,0.5348859251506618,0.5348859251506618,0.5348859251506618,,21.26835771785784,21.26835771785784,21.26835771785784,,,1.0999496753135198,1.0999496753135198,1.0999496753135198,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.85300900439672,52.85300900439672,52.85300900439672,,158.5590270131901,3805.416648316563,0.17424791620000502,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843018,0.36
1988-02-17,1988-02-28,979.4,0.9384762085525074,919.1435986563257,0.358,1988,2,17,1988.02,1987,5,140,20,0.0794140069239065,9.181342171185634,0.0099890182389428,0.91,5,Dry,31,6,4,3,41,85.0,0.0924773888696603,834.1435986563257,834.1435986563257,,4,208.53589966408143,208.53589966408143,208.53589966408143,208.53589966408143,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,875.1435986563257,967.5765743946253,990.0,0.4553507079320912,0.2173148789250605,989.3273344131427,0.3078480836964513,0.3078480836964513,0.3078480836964513,0.3078480836964513,21.4429119348211,21.4429119348211,21.4429119348211,21.4429119348211,,0.8341435986563256,0.8341435986563256,0.8341435986563256,0.8341435986563256,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.57202567079268,39.57202567079268,39.57202567079268,39.57202567079268,158.28810268317068,3798.9144643960967,0.1722125932384976,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1988-02-18,1988-02-29,971.4,0.9367534038348159,909.9622564851401,0.36200000000000004,1988,2,18,1988.02,1987,5,141,21,0.07862073896031599,9.181342171185634,0.0100898054900099,0.91,5,Dry,31,6,4,3,41,85.0,0.0934104677355791,824.9622564851401,824.9622564851401,,3,274.98741882838,274.98741882838,274.98741882838,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,865.9622564851401,967.5398490259404,990.0,0.4469375258628772,0.2099698051881119,989.343092668949,0.5348859251506618,0.5348859251506618,0.5348859251506618,,21.26835771785784,21.26835771785784,21.26835771785784,,,1.0999496753135198,1.0999496753135198,1.0999496753135198,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.85300900439672,52.85300900439672,52.85300900439672,,158.5590270131901,3805.416648316563,0.17424791620000502,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843018,0.36
1988-02-19,1988-03-01,963.5,0.9366869328938734,902.497859843247,0.364,1988,2,19,1988.02,1987,5,142,21,0.0779758150904565,7.464396641892903,0.0082708192163351,0.91,5,Dry,31,6,4,3,41,85.0,0.0941830488271334,817.497859843247,817.497859843247,,3,272.4992866144157,272.4992866144157,272.4992866144157,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,858.497859843247,967.5099914393727,990.0,0.44009764049381206,0.2039982878745976,989.3559040716316,0.5252677597817024,0.5252677597817024,0.5252677597817024,,21.32064487247696,21.32064487247696,21.32064487247696,,,1.0899971464576628,1.0899971464576628,1.0899971464576628,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.503546824251565,52.503546824251565,52.503546824251565,,157.51064047275472,3780.2553713461134,0.1745274393228061,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1988-02-20,1988-03-02,963.5,0.9366869328938734,902.497859843247,0.364,1988,2,20,1988.02,1987,5,143,21,0.0779758150904565,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.0941830488271334,817.497859843247,817.497859843247,,3,272.4992866144157,272.4992866144157,272.4992866144157,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,858.497859843247,967.5099914393727,990.0,0.44009764049381206,0.2039982878745976,989.3559040716316,0.5252677597817024,0.5252677597817024,0.5252677597817024,,21.32064487247696,21.32064487247696,21.32064487247696,,,1.0899971464576628,1.0899971464576628,1.0899971464576628,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.503546824251565,52.503546824251565,52.503546824251565,,157.51064047275472,3780.2553713461134,0.1745274393228061,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1988-02-21,1988-03-03,963.5,0.9366869328938734,902.497859843247,0.364,1988,2,21,1988.02,1987,5,144,21,0.0779758150904565,0.0,0.0,0.63,3,Normal,43,7,5,4,78,137.0,0.15180091399196802,765.497859843247,765.497859843247,,3,255.16595328108238,255.16595328108238,255.16595328108238,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,820.497859843247,967.5099914393727,990.0,0.4052769233623379,0.1727489299216235,989.421974146716,0.4606756133912182,0.4606756133912182,0.4606756133912182,,21.451307093952,21.451307093952,21.451307093952,,,1.0206638131243293,1.0206638131243293,1.0206638131243293,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.46516055105016,49.46516055105016,49.46516055105016,,148.39548165315045,3561.491559675611,0.1644275164031136,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1988-02-22,1988-03-04,963.5,0.9366869328938734,902.497859843247,0.364,1988,2,22,1988.02,1987,5,145,21,0.0779758150904565,0.0,0.0,0.63,3,Normal,43,7,5,4,78,137.0,0.15180091399196802,765.497859843247,765.497859843247,,3,255.16595328108238,255.16595328108238,255.16595328108238,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,820.497859843247,967.5099914393727,990.0,0.4052769233623379,0.1727489299216235,989.421974146716,0.4606756133912182,0.4606756133912182,0.4606756133912182,,21.451307093952,21.451307093952,21.451307093952,,,1.0206638131243293,1.0206638131243293,1.0206638131243293,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.46516055105016,49.46516055105016,49.46516055105016,,148.39548165315045,3561.491559675611,0.1644275164031136,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1988-02-23,1988-03-05,979.4,0.9384762085525074,919.1435986563257,0.358,1988,2,23,1988.02,1987,5,146,21,0.0794140069239065,16.645738813078538,0.0181100524851748,0.63,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.2121984322357,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1988-02-24,1988-03-06,1003.6,0.9377100085004559,941.0857645310576,0.35100000000000003,1988,2,24,1988.02,1987,5,147,21,0.0813098100554833,21.94216587473204,0.0233157983062955,0.63,3,Normal,43,7,5,4,78,137.0,0.1455765299651164,804.0857645310576,804.0857645310576,,3,268.02858817701923,268.02858817701923,268.02858817701923,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.0857645310576,967.6643430581242,990.0,0.4406363579368257,0.1932686116248461,989.3660950304384,0.5082041514155871,0.5082041514155871,0.5082041514155871,,21.19354782089854,21.19354782089854,21.19354782089854,,,1.072114352708077,1.072114352708077,1.072114352708077,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.334308892663785,51.334308892663785,51.334308892663785,,154.00292667799138,3696.0702402717934,0.1636438808047754,52.5875480494021,104.41547832307569,154.62560758182957,200.97770219051418,0.35
1988-02-25,1988-03-07,1019.9,0.9351567501968839,953.766369525802,0.34700000000000003,1988,2,25,1988.02,1987,5,148,22,0.0824054143270293,12.680604994744384,0.0132952947387408,0.63,3,Normal,43,7,5,4,78,137.0,0.14364104709218697,816.766369525802,816.766369525802,,3,272.2554565086007,272.2554565086007,272.2554565086007,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,871.766369525802,967.7150654781032,990.0,0.452256035820456,0.2034130956206416,989.3443308685588,0.5243298823248014,0.5243298823248014,0.5243298823248014,,21.104935508130968,21.104935508130968,21.104935508130968,,,1.089021826034403,1.089021826034403,1.089021826034403,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.9258433285091,51.9258433285091,51.9258433285091,,155.7775299855273,3738.660719652656,0.1633288140186548,52.487958052347395,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1988-02-26,1988-03-08,1210.7,0.9417141400781552,1140.1333093926228,0.295,1988,2,26,1988.02,1987,5,149,22,0.0985075179315226,186.36693986682084,0.1634606570402745,0.63,3,Normal,43,7,5,4,78,137.0,0.1201613871565451,1003.1333093926227,1003.1333093926227,,4,250.78332734815567,250.78332734815567,250.78332734815567,250.78332734815567,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1058.1333093926228,968.3404189723767,990.0,0.6362748795357442,0.3540733022104096,989.0096518182538,0.4450120033429717,0.4450120033429717,0.4450120033429717,0.4450120033429717,20.22422084253402,20.22422084253402,20.22422084253402,20.22422084253402,,1.003133309392623,1.003133309392623,1.003133309392623,1.003133309392623,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.83459475375317,45.83459475375317,45.83459475375317,45.83459475375317,183.3383790150127,4400.121096360304,0.1608043353392434,51.21590667362912,101.61895456291865,150.29867080733638,194.89872138328653,0.295
1988-02-27,1988-03-09,1121.4,0.9307795584274128,1043.776196820501,0.317,1988,2,27,1988.02,1987,5,150,22,0.0901822634052912,96.35711257212186,0.0923158746727891,0.63,3,Normal,43,7,5,4,78,137.0,0.1312541907137972,906.7761968205008,906.7761968205008,,4,226.6940492051252,226.6940492051252,226.6940492051252,226.6940492051252,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,961.7761968205008,968.0375823328644,990.0,0.5347351604331283,0.2754209574564007,989.1898438821105,0.3637311369893165,0.3637311369893165,0.3637311369893165,0.3637311369893165,20.788530412256762,20.788530412256762,20.788530412256762,20.788530412256762,,0.9067761968205008,0.9067761968205008,0.9067761968205008,0.9067761968205008,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.587960808832186,42.587960808832186,42.587960808832186,42.587960808832186,170.35184323532874,4088.44423764789,0.1632072505142827,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743627,0.315
1988-02-28,1988-03-10,1130.1,0.9267553955504912,1047.32627251161,0.315,1988,2,28,1988.02,1987,5,151,22,0.0904889899450031,3.5500756911089866,0.0033896559117107,0.63,3,Normal,43,7,5,4,78,137.0,0.1308092841703074,910.32627251161,910.32627251161,,4,227.58156812790244,227.58156812790244,227.58156812790244,227.58156812790244,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,965.32627251161,968.0487397136079,990.0,0.5379882178393238,0.2782610180092879,989.1837507641513,0.36658120417044393,0.36658120417044393,0.36658120417044393,0.36658120417044393,20.76842984637298,20.76842984637298,20.76842984637298,20.76842984637298,,0.9103262725116099,0.9103262725116099,0.9103262725116099,0.9103262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.71335508337947,42.71335508337947,42.71335508337947,42.71335508337947,170.85342033351787,4100.482088004429,0.1631329460720884,51.81927691130544,102.84815269181729,152.198171330816,197.5617620235978,0.315
1988-02-29,1988-03-11,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1988,2,29,1988.02,1987,5,152,22,0.1015502038525654,128.02330911530518,0.1089236012132626,0.63,3,Normal,43,7,5,4,78,137.0,0.1165610658663485,1038.3495816269149,1038.3495816269149,,4,259.58739540672883,259.58739540672883,259.58739540672883,259.58739540672883,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1093.3495816269149,968.4510986851133,990.0,0.6871024889460631,0.3998544561149896,988.913043054939,0.4767512187171802,0.4767512187171802,0.4767512187171802,0.4767512187171802,19.98519315110862,19.98519315110862,19.98519315110862,19.98519315110862,,1.038349581626915,1.038349581626915,1.038349581626915,1.038349581626915,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.882945326612976,46.882945326612976,46.882945326612976,46.882945326612976,187.5317813064519,4500.762751354846,0.1595540460795255,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1988-03-01,1988-03-12,1210.7,0.9417141400781552,1140.1333093926228,0.295,1988,3,1,1988.03,1987,6,153,22,0.0985075179315226,35.21627223429232,0.0308878549062415,0.66,3,Normal,49,9,9,9,107,183.0,0.1605075463477938,957.1333093926227,957.1333093926227,,4,239.28332734815567,239.28332734815567,239.28332734815567,239.28332734815567,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1024.1333093926228,968.3404189723767,990.0,0.5918751440649531,0.3157066475140982,989.092418208421,0.4051929323093384,0.4051929323093384,0.4051929323093384,0.4051929323093384,20.346806303734848,20.346806303734848,20.346806303734848,20.346806303734848,,0.9571333093926228,0.9571333093926228,0.9571333093926228,0.9571333093926228,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.997867403143395,43.997867403143395,43.997867403143395,43.997867403143395,175.99146961257358,4223.795270701767,0.1543604315063197,51.21590667362912,101.61895456291865,150.29867080733638,194.89872138328653,0.295
1988-03-02,1988-03-13,1183.4,0.9343145204504234,1105.6678035010311,0.301,1988,3,2,1988.03,1987,6,154,22,0.09552969822248901,34.46550589159165,0.0311716645654858,0.66,3,Normal,49,9,9,9,107,183.0,0.1655108337427764,922.6678035010312,922.6678035010312,,4,230.66695087525773,230.66695087525773,230.66695087525773,230.66695087525773,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,989.6678035010312,968.2320988110033,990.0,0.5602932063953672,0.2881342428008249,989.1515725508037,0.3765752667536251,0.3765752667536251,0.3765752667536251,0.3765752667536251,20.54289847304691,20.54289847304691,20.54289847304691,20.54289847304691,,0.9226678035010312,0.9226678035010312,0.9226678035010312,0.9226678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.822304103220354,42.822304103220354,42.822304103220354,42.822304103220354,171.28921641288142,4110.941193909152,0.1549192405444965,51.44198499808457,102.07936073776777,151.00973482049818,195.8946479309432,0.3
1988-03-03,1988-03-14,1147.7,0.9223243580646068,1058.5516657507494,0.31,1988,3,3,1988.03,1987,6,155,23,0.0914588639208647,47.116137750281716,0.0445100029358187,0.66,3,Normal,49,9,9,9,107,183.0,0.1728777214385772,875.5516657507494,875.5516657507494,,4,218.88791643768727,218.88791643768727,218.88791643768727,218.88791643768727,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,942.5516657507494,968.084019520931,990.0,0.5171190562656269,0.2504413326005995,989.2324396111336,0.3391399031561755,0.3391399031561755,0.3391399031561755,0.3391399031561755,20.809280187046586,20.809280187046586,20.809280187046586,20.809280187046586,,0.8755516657507494,0.8755516657507494,0.8755516657507494,0.8755516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.16250360655686,41.16250360655686,41.16250360655686,41.16250360655686,164.65001442622744,3951.6003462294575,0.1555427285728692,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1988-03-04,1988-03-15,1147.7,0.9223243580646068,1058.5516657507494,0.31,1988,3,4,1988.03,1987,6,156,23,0.0914588639208647,0.0,0.0,0.66,3,Normal,49,9,9,9,107,183.0,0.1728777214385772,875.5516657507494,875.5516657507494,,4,218.88791643768727,218.88791643768727,218.88791643768727,218.88791643768727,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,942.5516657507494,968.084019520931,990.0,0.5171190562656269,0.2504413326005995,989.2324396111336,0.3391399031561755,0.3391399031561755,0.3391399031561755,0.3391399031561755,20.809280187046586,20.809280187046586,20.809280187046586,20.809280187046586,,0.8755516657507494,0.8755516657507494,0.8755516657507494,0.8755516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.16250360655686,41.16250360655686,41.16250360655686,41.16250360655686,164.65001442622744,3951.6003462294575,0.1555427285728692,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1988-03-05,1988-03-16,1121.4,0.9307795584274128,1043.776196820501,0.317,1988,3,5,1988.03,1987,6,157,23,0.0901822634052912,14.775468930248508,0.0141557826047928,0.66,3,Normal,49,9,9,9,107,183.0,0.1753249408804737,860.7761968205009,860.7761968205009,,4,215.1940492051252,215.1940492051252,215.1940492051252,215.1940492051252,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,927.7761968205008,968.0375823328644,990.0,0.5035797819470725,0.2386209574564007,989.2577992605964,0.3278015208046569,0.3278015208046569,0.3278015208046569,0.3278015208046569,20.892415406927398,20.892415406927398,20.892415406927398,20.892415406927398,,0.8607761968205009,0.8607761968205009,0.8607761968205009,0.8607761968205009,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.62953450432954,40.62953450432954,40.62953450432954,40.62953450432954,162.51813801731817,3900.435312415636,0.1557020925677102,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743627,0.315
1988-03-06,1988-03-17,1121.4,0.9307795584274128,1043.776196820501,0.317,1988,3,6,1988.03,1987,6,158,23,0.0901822634052912,0.0,0.0,0.66,3,Normal,49,9,9,9,107,183.0,0.1753249408804737,860.7761968205009,860.7761968205009,,4,215.1940492051252,215.1940492051252,215.1940492051252,215.1940492051252,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,927.7761968205008,968.0375823328644,990.0,0.5035797819470725,0.2386209574564007,989.2577992605964,0.3278015208046569,0.3278015208046569,0.3278015208046569,0.3278015208046569,20.892415406927398,20.892415406927398,20.892415406927398,20.892415406927398,,0.8607761968205009,0.8607761968205009,0.8607761968205009,0.8607761968205009,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.62953450432954,40.62953450432954,40.62953450432954,40.62953450432954,162.51813801731817,3900.435312415636,0.1557020925677102,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743627,0.315
1988-03-07,1988-03-18,1121.4,0.9307795584274128,1043.776196820501,0.317,1988,3,7,1988.03,1987,6,159,23,0.0901822634052912,0.0,0.0,0.66,3,Normal,49,9,9,9,107,183.0,0.1753249408804737,860.7761968205009,860.7761968205009,,4,215.1940492051252,215.1940492051252,215.1940492051252,215.1940492051252,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,927.7761968205008,968.0375823328644,990.0,0.5035797819470725,0.2386209574564007,989.2577992605964,0.3278015208046569,0.3278015208046569,0.3278015208046569,0.3278015208046569,20.892415406927398,20.892415406927398,20.892415406927398,20.892415406927398,,0.8607761968205009,0.8607761968205009,0.8607761968205009,0.8607761968205009,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.62953450432954,40.62953450432954,40.62953450432954,40.62953450432954,162.51813801731817,3900.435312415636,0.1557020925677102,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743627,0.315
1988-03-08,1988-03-19,1112.7,0.930407891597866,1035.2648609809455,0.319,1988,3,8,1988.03,1987,6,160,23,0.0894468839887537,8.511335839555386,0.0082214089943037,0.66,3,Normal,49,9,9,9,107,183.0,0.1767663589263542,852.2648609809454,852.2648609809454,,4,213.0662152452364,213.0662152452364,213.0662152452364,213.0662152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,919.2648609809456,968.0108324202257,990.0,0.4957805499028584,0.2318118887847564,989.2724075613124,0.3213570627454433,0.3213570627454433,0.3213570627454433,0.3213570627454433,20.940218078341168,20.940218078341168,20.940218078341168,20.940218078341168,,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.319833346431324,40.319833346431324,40.319833346431324,40.319833346431324,161.2793333857253,3870.704001257406,0.1557855766812254,51.896414615717994,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1988-03-09,1988-03-20,1112.7,0.930407891597866,1035.2648609809455,0.319,1988,3,9,1988.03,1987,6,161,23,0.0894468839887537,0.0,0.0,0.66,3,Normal,49,9,9,9,107,183.0,0.1767663589263542,852.2648609809454,852.2648609809454,,4,213.0662152452364,213.0662152452364,213.0662152452364,213.0662152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,919.2648609809456,968.0108324202257,990.0,0.4957805499028584,0.2318118887847564,989.2724075613124,0.3213570627454433,0.3213570627454433,0.3213570627454433,0.3213570627454433,20.940218078341168,20.940218078341168,20.940218078341168,20.940218078341168,,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.319833346431324,40.319833346431324,40.319833346431324,40.319833346431324,161.2793333857253,3870.704001257406,0.1557855766812254,51.896414615717994,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1988-03-10,1988-03-21,1104.1,0.9294648715200602,1026.2221646452983,0.322,1988,3,10,1988.03,1987,6,162,24,0.0886655950253537,9.04269633564718,0.0088116361614277,0.66,3,Normal,49,9,9,9,107,183.0,0.1783239597667935,843.2221646452983,843.2221646452983,,4,210.80554116132458,210.80554116132458,210.80554116132458,210.80554116132458,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,910.2221646452983,967.9824125174566,990.0,0.4874944138184008,0.2245777317162386,989.2879278544654,0.3145799241601698,0.3145799241601698,0.3145799241601698,0.3145799241601698,20.990935412848557,20.990935412848557,20.990935412848557,20.990935412848557,,0.8432221646452983,0.8432221646452983,0.8432221646452983,0.8432221646452983,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.15953309061921,39.15953309061921,39.15953309061921,39.15953309061921,156.6381323624768,3759.315176699444,0.1526356940620328,51.954059580804774,103.12293307946119,152.62328570978937,198.1589155416338,0.32
1988-03-11,1988-03-22,1121.4,0.9307795584274128,1043.776196820501,0.317,1988,3,11,1988.03,1987,6,163,24,0.0901822634052912,17.554032175202565,0.0168178123132859,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1235897124239404,914.7761968205008,914.7761968205008,,4,228.6940492051252,228.6940492051252,228.6940492051252,228.6940492051252,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,970.7761968205008,968.0375823328644,990.0,0.5429821723853195,0.2818209574564007,989.1751968701584,0.3701693058909964,0.3701693058909964,0.3701693058909964,0.3701693058909964,20.767445231402878,20.767445231402878,20.767445231402878,20.767445231402878,,0.9147761968205008,0.9147761968205008,0.9147761968205008,0.9147761968205008,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.92011476382453,42.92011476382453,42.92011476382453,42.92011476382453,171.68045905529812,4120.331017327155,0.1644801439027471,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743627,0.315
1988-03-12,1988-03-23,1130.1,0.9267553955504912,1047.32627251161,0.315,1988,3,12,1988.03,1987,6,164,24,0.0904889899450031,3.5500756911089866,0.0033896559117107,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.123170785824596,918.32627251161,918.32627251161,,4,229.58156812790244,229.58156812790244,229.58156812790244,229.58156812790244,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,974.32627251161,968.0487397136079,990.0,0.5462352297915151,0.2846610180092879,989.1691037521992,0.3730442946034755,0.3730442946034755,0.3730442946034755,0.3730442946034755,20.74731974398786,20.74731974398786,20.74731974398786,20.74731974398786,,0.9183262725116099,0.9183262725116099,0.9183262725116099,0.9183262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.044924923267075,43.044924923267075,43.044924923267075,43.044924923267075,172.1796996930683,4132.31279263364,0.1643992939088231,51.81927691130544,102.84815269181729,152.198171330816,197.5617620235978,0.315
1988-03-13,1988-03-24,1130.1,0.9267553955504912,1047.32627251161,0.315,1988,3,13,1988.03,1987,6,165,24,0.0904889899450031,0.0,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.123170785824596,918.32627251161,918.32627251161,,4,229.58156812790244,229.58156812790244,229.58156812790244,229.58156812790244,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,974.32627251161,968.0487397136079,990.0,0.5462352297915151,0.2846610180092879,989.1691037521992,0.3730442946034755,0.3730442946034755,0.3730442946034755,0.3730442946034755,20.74731974398786,20.74731974398786,20.74731974398786,20.74731974398786,,0.9183262725116099,0.9183262725116099,0.9183262725116099,0.9183262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.044924923267075,43.044924923267075,43.044924923267075,43.044924923267075,172.1796996930683,4132.31279263364,0.1643992939088231,51.81927691130544,102.84815269181729,152.198171330816,197.5617620235978,0.315
1988-03-14,1988-03-25,1130.1,0.9267553955504912,1047.32627251161,0.315,1988,3,14,1988.03,1987,6,166,24,0.0904889899450031,0.0,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.123170785824596,918.32627251161,918.32627251161,,4,229.58156812790244,229.58156812790244,229.58156812790244,229.58156812790244,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,974.32627251161,968.0487397136079,990.0,0.5462352297915151,0.2846610180092879,989.1691037521992,0.3730442946034755,0.3730442946034755,0.3730442946034755,0.3730442946034755,20.74731974398786,20.74731974398786,20.74731974398786,20.74731974398786,,0.9183262725116099,0.9183262725116099,0.9183262725116099,0.9183262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.044924923267075,43.044924923267075,43.044924923267075,43.044924923267075,172.1796996930683,4132.31279263364,0.1643992939088231,51.81927691130544,102.84815269181729,152.198171330816,197.5617620235978,0.315
1988-03-15,1988-03-26,1147.7,0.9223243580646068,1058.5516657507494,0.31,1988,3,15,1988.03,1987,6,167,24,0.0914588639208647,11.22539323913952,0.0106044830898057,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.121864623309161,929.5516657507494,929.5516657507494,,4,232.38791643768727,232.38791643768727,232.38791643768727,232.38791643768727,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,985.5516657507494,968.084019520931,990.0,0.5565214467038739,0.2936413326005995,989.1498372206956,0.3822078238377748,0.3822078238377748,0.3822078238377748,0.3822078238377748,20.683609875926805,20.683609875926805,20.683609875926805,20.683609875926805,,0.9295516657507494,0.9295516657507494,0.9295516657507494,0.9295516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.437299423029955,43.437299423029955,43.437299423029955,43.437299423029955,173.74919769211982,4169.980744610876,0.1641386087365824,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1988-03-16,1988-03-27,1156.6,0.9275545832128465,1072.809630943978,0.307,1988,3,16,1988.03,1987,6,168,24,0.0926907521135596,14.257965193228529,0.0132903031273896,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1202450055248771,943.8096309439779,943.8096309439779,,4,235.95240773599446,235.95240773599446,235.95240773599446,235.95240773599446,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,999.8096309439779,968.1288302686812,990.0,0.5695865144108164,0.3050477047551823,989.125365780834,0.3940063223854224,0.3940063223854224,0.3940063223854224,0.3940063223854224,20.60252918976741,20.60252918976741,20.60252918976741,20.60252918976741,,0.943809630943978,0.943809630943978,0.943809630943978,0.943809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.930676201539995,43.930676201539995,43.930676201539995,43.930676201539995,175.72270480615998,4217.344915347839,0.1637967256609539,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1988-03-17,1988-03-28,1174.4,0.9292375748366252,1091.2966078881327,0.303,1988,3,17,1988.03,1987,6,169,25,0.0942880269215346,18.486976944154772,0.016940377905078,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1182080096900874,962.2966078881328,962.2966078881328,,4,240.5741519720332,240.5741519720332,240.5741519720332,240.5741519720332,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1018.2966078881328,968.1869321962198,990.0,0.5865267721684084,0.3198372863105062,989.093635941521,0.4095699372542791,0.4095699372542791,0.4095699372542791,0.4095699372542791,20.49713380804695,20.49713380804695,20.49713380804695,20.49713380804695,,0.9622966078881328,0.9622966078881328,0.9622966078881328,0.9622966078881328,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.56203716489528,44.56203716489528,44.56203716489528,44.56203716489528,178.24814865958106,4277.955567829947,0.1633361153797822,51.53556674587249,102.26999522522064,151.3042953827384,196.30754185879525,0.305
1988-03-18,1988-03-29,1174.4,0.9292375748366252,1091.2966078881327,0.303,1988,3,18,1988.03,1987,6,170,25,0.0942880269215346,0.0,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1182080096900874,962.2966078881328,962.2966078881328,,4,240.5741519720332,240.5741519720332,240.5741519720332,240.5741519720332,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1018.2966078881328,968.1869321962198,990.0,0.5865267721684084,0.3198372863105062,989.093635941521,0.4095699372542791,0.4095699372542791,0.4095699372542791,0.4095699372542791,20.49713380804695,20.49713380804695,20.49713380804695,20.49713380804695,,0.9622966078881328,0.9622966078881328,0.9622966078881328,0.9622966078881328,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.56203716489528,44.56203716489528,44.56203716489528,44.56203716489528,178.24814865958106,4277.955567829947,0.1633361153797822,51.53556674587249,102.26999522522064,151.3042953827384,196.30754185879525,0.305
1988-03-19,1988-03-30,1192.5,0.9418525805805597,1123.1592023423173,0.299,1988,3,19,1988.03,1987,6,171,25,0.0970409550823762,31.862594454184546,0.0283687249213967,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1148545991796836,994.1592023423171,994.1592023423171,,4,248.5398005855793,248.5398005855793,248.5398005855793,248.5398005855793,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1050.1592023423173,968.2870717787903,990.0,0.6247658590507672,0.3453273618738537,989.0299067790753,0.4370979439363741,0.4370979439363741,0.4370979439363741,0.4370979439363741,20.305737056348878,20.305737056348878,20.305737056348878,20.305737056348878,,0.9941592023423172,0.9941592023423172,0.9941592023423172,0.9941592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.607644240638884,45.607644240638884,45.607644240638884,45.607644240638884,182.4305769625555,4378.333847101332,0.1624262852337421,51.327538944497,101.84626876641576,150.64968222194562,195.39021434219208,0.3
1988-03-20,1988-03-31,1210.7,0.9417141400781552,1140.1333093926228,0.295,1988,3,20,1988.03,1987,6,172,25,0.0985075179315226,16.97410705030552,0.0148878266343679,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1131446638189366,1011.1333093926227,1011.1333093926227,,4,252.78332734815567,252.78332734815567,252.78332734815567,252.78332734815567,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1067.1333093926228,968.3404189723767,990.0,0.6492645702573937,0.3644733022104096,988.9862621275322,0.4521265991749079,0.4521265991749079,0.4521265991749079,0.4521265991749079,20.19371655598047,20.19371655598047,20.19371655598047,20.19371655598047,,1.0111333093926227,1.0111333093926227,1.0111333093926227,1.0111333093926227,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.13044232305461,46.13044232305461,46.13044232305461,46.13044232305461,184.52176929221844,4428.5224630132425,0.1618422756111895,51.21590667362912,101.61895456291865,150.29867080733638,194.89872138328653,0.295
1988-03-21,1988-04-01,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1988,3,21,1988.03,1987,6,173,25,0.0998182519785932,15.170532952206711,0.0131312061781221,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1116589379103758,1026.3038423448295,1026.3038423448295,,4,256.5759605862074,256.5759605862074,256.5759605862074,256.5759605862074,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1082.3038423448295,968.3880977902264,990.0,0.671160184827589,0.3841949950482783,988.9446448201242,0.4657723502088089,0.4657723502088089,0.4657723502088089,0.4657723502088089,20.09077467968881,20.09077467968881,20.09077467968881,20.09077467968881,,1.0263038423448294,1.0263038423448294,1.0263038423448294,1.0263038423448294,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.58387193964254,46.58387193964254,46.58387193964254,46.58387193964254,186.3354877585701,4472.051706205683,0.1612869973498743,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1988-03-22,1988-04-02,1238.3,0.9400793535300032,1164.1002634762026,0.28800000000000003,1988,3,22,1988.03,1987,6,174,25,0.1005782627643439,8.796421131373336,0.0075564119409317,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1108151969786381,1035.1002634762026,1035.1002634762026,,4,258.77506586905065,258.77506586905065,258.77506586905065,258.77506586905065,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1091.1002634762026,968.4157436852107,990.0,0.6838560503780247,0.3956303425190636,988.9205136071029,0.4737771466692763,0.4737771466692763,0.4737771466692763,0.4737771466692763,20.030992775222646,20.030992775222646,20.030992775222646,20.030992775222646,,1.0351002634762028,1.0351002634762028,1.0351002634762028,1.0351002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.843338429443904,46.843338429443904,46.843338429443904,46.843338429443904,187.37335371777561,4496.960489226613,0.1609598069828166,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1988-03-23,1988-04-03,1247.6,0.942088475173866,1175.3495816269149,0.28600000000000003,1988,3,23,1988.03,1987,6,175,25,0.1015502038525654,11.249318150712268,0.009571040247567,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1097545802683135,1046.3495816269149,1046.3495816269149,,4,261.58739540672883,261.58739540672883,261.58739540672883,261.58739540672883,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1102.3495816269149,968.4510986851133,990.0,0.7000921796677125,0.4102544561149896,988.8896533642172,0.484113032780201,0.484113032780201,0.484113032780201,0.484113032780201,19.954441646323872,19.954441646323872,19.954441646323872,19.954441646323872,,1.046349581626915,1.046349581626915,1.046349581626915,1.046349581626915,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.17146132369622,47.17146132369622,47.17146132369622,47.17146132369622,188.68584529478488,4528.460287074837,0.1605359360690004,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1988-03-24,1988-04-04,1266.3,0.9374162677688695,1187.0502198757194,0.284,1988,3,24,1988.03,1987,6,176,26,0.1025611389972621,11.700638248804353,0.0098569024737886,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1086727400745571,1058.0502198757192,1058.0502198757192,,4,264.5125549689298,264.5125549689298,264.5125549689298,264.5125549689298,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1114.0502198757192,968.4878721196094,990.0,0.7169796987896981,0.4254652858384352,988.857555015372,0.4949814094616702,0.4949814094616702,0.4949814094616702,0.4949814094616702,19.87470148630081,19.87470148630081,19.87470148630081,19.87470148630081,,1.0580502198757191,1.0580502198757191,1.0580502198757191,1.0580502198757191,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.508338424017275,47.508338424017275,47.508338424017275,47.508338424017275,190.03335369606918,4560.80048870566,0.1600887228814675,50.90440189432992,100.9848873280712,149.32016610902457,193.53001766401698,0.285
1988-03-25,1988-04-05,1275.7,0.9359597096036729,1194.0038015414054,0.282,1988,3,25,1988.03,1987,6,177,26,0.1031619284531774,6.953581665686215,0.0058237516971968,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1080398570201089,1065.0038015414057,1065.0038015414057,,4,266.2509503853514,266.2509503853514,266.2509503853514,266.2509503853514,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1121.0038015414057,968.5097262334157,990.0,0.7270157960391421,0.4345049420038273,988.838479261957,0.5014972975949199,0.5014972975949199,0.5014972975949199,0.5014972975949199,19.82725573094628,19.82725573094628,19.82725573094628,19.82725573094628,,1.0650038015414056,1.0650038015414056,1.0650038015414056,1.0650038015414056,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.7064072745918,47.7064072745918,47.7064072745918,47.7064072745918,190.8256290983672,4579.815098360812,0.1598199510353483,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
1988-03-26,1988-04-06,1294.7,0.930160230545765,1204.278450487602,0.27899999999999997,1988,3,26,1988.03,1987,6,178,26,0.1040496581221288,10.274648946196292,0.0085317884265355,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1071180838183802,1075.278450487602,1075.278450487602,,4,268.8196126219005,268.8196126219005,268.8196126219005,268.8196126219005,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1131.278450487602,968.5420179872467,990.0,0.7418451862707657,0.4478619856338825,988.8102928280954,0.5112028731708878,0.5112028731708878,0.5112028731708878,0.5112028731708878,19.75707196767779,19.75707196767779,19.75707196767779,19.75707196767779,,1.075278450487602,1.075278450487602,1.075278450487602,1.075278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.99615745758833,47.99615745758833,47.99615745758833,47.99615745758833,191.98462983035333,4607.63111592848,0.1594188036434766,50.788923470285646,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1988-03-27,1988-04-07,1294.7,0.930160230545765,1204.278450487602,0.27899999999999997,1988,3,27,1988.03,1987,6,179,26,0.1040496581221288,0.0,0.0,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1071180838183802,1075.278450487602,1075.278450487602,,4,268.8196126219005,268.8196126219005,268.8196126219005,268.8196126219005,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1131.278450487602,968.5420179872467,990.0,0.7418451862707657,0.4478619856338825,988.8102928280954,0.5112028731708878,0.5112028731708878,0.5112028731708878,0.5112028731708878,19.75707196767779,19.75707196767779,19.75707196767779,19.75707196767779,,1.075278450487602,1.075278450487602,1.075278450487602,1.075278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.99615745758833,47.99615745758833,47.99615745758833,47.99615745758833,191.98462983035333,4607.63111592848,0.1594188036434766,50.788923470285646,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1988-03-28,1988-04-08,1294.7,0.930160230545765,1204.278450487602,0.27899999999999997,1988,3,28,1988.03,1987,6,180,26,0.1040496581221288,0.0,0.0,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1071180838183802,1075.278450487602,1075.278450487602,,4,268.8196126219005,268.8196126219005,268.8196126219005,268.8196126219005,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1131.278450487602,968.5420179872467,990.0,0.7418451862707657,0.4478619856338825,988.8102928280954,0.5112028731708878,0.5112028731708878,0.5112028731708878,0.5112028731708878,19.75707196767779,19.75707196767779,19.75707196767779,19.75707196767779,,1.075278450487602,1.075278450487602,1.075278450487602,1.075278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.99615745758833,47.99615745758833,47.99615745758833,47.99615745758833,191.98462983035333,4607.63111592848,0.1594188036434766,50.788923470285646,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1988-03-29,1988-04-09,1323.5,0.9328392041321604,1234.6126866689142,0.272,1988,3,29,1988.03,1987,6,181,26,0.1066705361281941,30.33423618131223,0.0245698400063881,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1044862096371717,1105.6126866689142,1100.0,,4,275.0,275.0,275.0,275.0,5.6126866689141925,1.7838771583370694,0.3480735918706476,0.3045643928868167,0.2610551939029857,2.9151163319166744,42.78387715833707,8.348073591870648,7.3045643928868165,6.261055193902986,69.91511633191668,1158.4365151430945,968.6373541581024,990.0,0.7810423929900334,0.48,988.7389576070099,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.566668668907667,19.566668668907667,19.566668668907667,19.566668668907667,,1.1,1.1,1.1,1.1,0.9312349955950638,0.9312349955950638,0.9312349955950638,0.9312349955950638,0.98,0.98,0.98,0.98,48.173029182180215,48.173029182180215,48.173029182180215,48.173029182180215,192.69211672872086,4624.6108014893,0.156074952743779,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1988-03-30,1988-04-10,1362.6,0.92385003693436,1258.8380603267588,0.265,1988,3,30,1988.03,1987,6,182,26,0.1087636084122319,24.225373657844557,0.0192442335684991,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1024754526142268,1129.8380603267588,1100.0,,4,275.0,275.0,275.0,275.0,29.83806032675875,9.483414522458208,1.850422345845504,1.6191195526148159,1.387816759384128,15.497287146456095,50.48341452245821,9.850422345845503,8.619119552614816,7.387816759384128,82.49728714645609,1168.9529564209183,968.7134910467412,990.0,0.7962207618446248,0.48,988.7237792381552,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.475353411414133,19.475353411414133,19.475353411414133,19.475353411414133,,1.1,1.1,1.1,1.1,0.9314233819956784,0.9314233819956784,0.9314233819956784,0.9314233819956784,0.98,0.98,0.98,0.98,47.957911324908295,47.957911324908295,47.957911324908295,47.957911324908295,191.83164529963318,4603.959487191197,0.1523878657194708,50.41951310714841,99.99857663776326,147.79975792835145,191.40728766969391,0.265
1988-03-31,1988-04-11,1402.3,0.9246639980161044,1296.6563244179833,0.259,1988,3,31,1988.03,1987,6,183,27,0.1120311064297137,37.818264091224364,0.0291659889972768,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.0994866546907893,1167.6563244179833,1100.0,,4,275.0,275.0,275.0,275.0,67.65632441798311,21.5031728770334,4.195741049177247,3.6712734180300917,3.146805786882936,35.13933128685945,62.503172877033386,12.195741049177249,10.671273418030092,9.146805786882936,102.13933128685946,1185.3701873442408,968.8323484481708,990.0,0.8199157343112753,0.48,988.7000842656888,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.33280103751788,19.33280103751788,19.33280103751788,19.33280103751788,,1.1,1.1,1.1,1.1,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.98,0.98,0.98,0.98,47.61935272149012,47.61935272149012,47.61935272149012,47.61935272149012,190.47741088596047,4571.457861263051,0.1468989178543189,50.1601912863106,99.47140851504477,146.9879113142629,190.27568277529065,0.26
1988-04-01,1988-04-12,1402.3,0.9246639980161044,1296.6563244179833,0.259,1988,4,1,1988.04,1987,7,184,27,0.1120311064297137,0.0,0.0,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1141397278623009,1148.6563244179833,1100.0,,4,275.0,275.0,275.0,275.0,48.65632441798312,14.794152694657027,3.6163484364717187,3.287589487701562,3.287589487701562,23.670644311451245,59.79415269465703,14.616348436471718,13.287589487701561,13.287589487701561,95.67064431145123,1187.6980906188305,968.8323484481708,990.0,0.8232755947075902,0.48,988.6967244052923,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.329441177121524,19.329441177121524,19.329441177121524,19.329441177121524,,1.1,1.1,1.1,1.1,0.9316724821776644,0.9316724821776644,0.9316724821776644,0.9316724821776644,0.98,0.98,0.98,0.98,47.61133333170541,47.61133333170541,47.61133333170541,47.61133333170541,190.44533332682164,4570.68799984372,0.1468741791795176,50.1601912863106,99.47140851504477,146.9879113142629,190.27568277529065,0.26
1988-04-02,1988-04-13,1442.8,0.9167401155157356,1322.6726386661032,0.252,1988,4,2,1988.04,1987,7,185,27,0.1142789159807513,26.01631424812013,0.0196695036153142,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1118946560724624,1174.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,74.67263866610324,22.7045185133422,5.54999341437254,5.045448558520491,5.045448558520491,36.327229621347534,67.70451851334221,16.549993414372533,15.04544855852049,15.04544855852049,108.32722962134753,1199.2999604862352,968.9141140072363,990.0,0.8400205615265252,0.48,988.6799794384733,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.230930651237106,19.230930651237106,19.230930651237106,19.230930651237106,,1.1,1.1,1.1,1.1,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.98,0.98,0.98,0.98,47.3754012568571,47.3754012568571,47.3754012568571,47.3754012568571,189.5016050274284,4548.038520658281,0.1432717359440791,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1988-04-03,1988-04-14,1442.8,0.9167401155157356,1322.6726386661032,0.252,1988,4,3,1988.04,1987,7,186,27,0.1142789159807513,0.0,0.0,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1118946560724624,1174.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,74.67263866610324,22.7045185133422,5.54999341437254,5.045448558520491,5.045448558520491,36.327229621347534,67.70451851334221,16.549993414372533,15.04544855852049,15.04544855852049,108.32722962134753,1199.2999604862352,968.9141140072363,990.0,0.8400205615265252,0.48,988.6799794384733,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.230930651237106,19.230930651237106,19.230930651237106,19.230930651237106,,1.1,1.1,1.1,1.1,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.98,0.98,0.98,0.98,47.3754012568571,47.3754012568571,47.3754012568571,47.3754012568571,189.5016050274284,4548.038520658281,0.1432717359440791,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1988-04-04,1988-04-15,1442.8,0.9167401155157356,1322.6726386661032,0.252,1988,4,4,1988.04,1987,7,187,27,0.1142789159807513,0.0,0.0,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1118946560724624,1174.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,74.67263866610324,22.7045185133422,5.54999341437254,5.045448558520491,5.045448558520491,36.327229621347534,67.70451851334221,16.549993414372533,15.04544855852049,15.04544855852049,108.32722962134753,1199.2999604862352,968.9141140072363,990.0,0.8400205615265252,0.48,988.6799794384733,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.230930651237106,19.230930651237106,19.230930651237106,19.230930651237106,,1.1,1.1,1.1,1.1,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.98,0.98,0.98,0.98,47.3754012568571,47.3754012568571,47.3754012568571,47.3754012568571,189.5016050274284,4548.038520658281,0.1432717359440791,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1988-04-05,1988-04-16,1515.4,0.9467776643355372,1434.7468725340734,0.239,1988,4,5,1988.04,1987,7,188,27,0.1239621297869439,112.07423386797018,0.0781142904113969,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.1031540844125347,1286.7468725340734,1100.0,,4,275.0,275.0,275.0,275.0,186.74687253407345,55.00000000000001,7.0,12.618031927977936,12.618031927977936,99.51080867811754,100.0,18.0,22.618031927977928,22.618031927977928,171.5108086781175,1240.618031927978,969.273797588187,990.0,0.9157194280078108,0.48,988.604280571992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.795548203805154,18.795548203805154,18.795548203805154,18.795548203805154,,1.1,1.1,1.1,1.1,0.9320395250926464,0.9320395250926464,0.9320395250926464,0.9320395250926464,0.98,0.98,0.98,0.98,46.31451323492199,46.31451323492199,46.31451323492199,46.31451323492199,185.25805293968799,4446.193270552511,0.1291224650746107,49.17406511249085,97.4686294853421,143.908298390926,185.99421795411942,0.24
