Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1988-04-06,1988-04-17,1590.3,0.9514522649612892,1513.0945369679382,0.228,1988,4,6,1988.04,1987,7,189,27,0.1307313679940298,78.3476644338648,0.0517797550117814,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.097812791193189,1365.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,265.0945369679382,55.0,7.0,15.0,17.911793038374203,170.18274392956403,100.0,18.0,25.0,27.911793038374206,242.18274392956403,1243.0,969.5269208117426,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.536177195142685,18.536177195142685,18.536177195142685,18.536177195142685,,1.1,1.1,1.1,1.1,0.9319092140109704,0.9319092140109704,0.9319092140109704,0.9319092140109704,0.98,0.98,0.98,0.98,45.66900556687784,45.66900556687784,45.66900556687784,45.66900556687784,182.67602226751137,4384.224534420273,0.1207300785273948,48.592924011639525,96.28964681435758,142.09862099759954,183.48589556573083,0.23
1988-04-07,1988-04-18,1656.2,0.9601272066915184,1590.1626797224926,0.218,1988,4,7,1988.04,1987,7,190,28,0.1373900555280233,77.06814275455463,0.0484655713137502,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0930722383862185,1442.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,342.16267972249284,54.99999999999999,7.0000000000000036,14.999999999999995,23.11909998124952,242.0435797412433,100.0,18.0,25.0,33.11909998124952,314.0435797412433,1243.0,969.7759101960263,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.287187810858725,18.287187810858725,18.287187810858725,18.287187810858725,,1.1,1.1,1.1,1.1,0.931594254269088,0.931594254269088,0.931594254269088,0.931594254269088,0.98,0.98,0.98,0.98,45.04032372847784,45.04032372847784,45.04032372847784,45.04032372847784,180.16129491391132,4323.8710779338735,0.1132973985689012,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
1988-04-08,1988-04-19,1735.4,0.9618870478756426,1669.2587828833905,0.20800000000000002,1988,4,8,1988.04,1987,7,191,28,0.1442239588411249,79.09610316089766,0.0473839670469016,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0886621065095446,1521.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,421.2587828833905,55.0,7.0,14.999999999999995,28.463431275904764,315.7953516074857,100.0,18.0,25.0,38.463431275904775,387.79535160748566,1243.0,970.0314514523924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.031646554492756,18.031646554492756,18.031646554492756,18.031646554492756,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.38631060836233,44.38631060836233,44.38631060836233,44.38631060836233,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.87667830881621,138.40151715431185,178.37734707620697,0.21
1988-04-09,1988-04-20,1816.8,0.9770021444335502,1775.0174960068741,0.198,1988,4,9,1988.04,1987,7,192,28,0.1533615116549939,105.7587131234834,0.0595817862986708,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0833794598267029,1627.0174960068741,1100.0,,4,275.0,275.0,275.0,275.0,527.0174960068739,55.0,7.0,15.0,35.609290270734725,414.4082057361393,100.0,18.0,25.0,45.60929027073473,486.4082057361393,1243.0,970.3731334486376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1988-04-10,1988-04-21,1900.7,0.9887761536694858,1879.366835279592,0.188,1988,4,10,1988.04,1987,7,193,28,0.1623772945681567,104.34933927271798,0.0555236675000673,0.8300000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0787499264229498,1731.366835279592,1100.0,,4,275.0,275.0,275.0,275.0,631.3668352795919,55.0,7.0,15.0,42.65992130267513,511.70691397691684,100.0,18.0,25.0,52.65992130267513,583.7069139769168,1243.0,970.7102620832111,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.352835923674277,17.352835923674277,17.352835923674277,17.352835923674277,,1.1,1.1,1.1,1.1,0.9287538577966559,0.9287538577966559,0.9287538577966559,0.9287538577966559,0.98,0.98,0.98,0.98,42.60875730066088,42.60875730066088,42.60875730066088,42.60875730066088,170.43502920264353,4090.440700863445,0.0906874730378479,45.73697471549706,90.5074382494157,133.25255419535296,171.29439676611898,0.19
1988-04-11,1988-04-22,1986.9,1.003839146668378,1994.5280005154004,0.17800000000000002,1988,4,11,1988.04,1987,7,194,28,0.1723272192445306,115.16116523580854,0.0577385552902992,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0742030194420713,1846.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,746.5280005154004,54.99999999999997,7.0,15.0,50.44108111590544,619.0869193994953,100.0,18.0,25.0,60.44108111590544,691.0869193994953,1243.0,971.0823212324344,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.980776774450828,16.980776774450828,16.980776774450828,16.980776774450828,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.7214498946637,0.0834516873345138,44.79580820783895,88.60564177946112,130.3523073142804,167.319454604471,0.18
1988-04-12,1988-04-23,2062.7,1.0098602833637191,2083.0388064943427,0.16899999999999998,1988,4,12,1988.04,1987,7,195,28,0.1799745528811112,88.51080597894224,0.0424911939724741,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.071050044549615,1935.038806494343,1100.0,,4,275.0,275.0,275.0,275.0,835.0388064943428,55.0,7.0,15.0,56.421540979347476,701.6172655149953,100.0,18.0,25.0,66.42154097934748,773.6172655149953,1243.0,971.3004384984348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762659508450568,16.762659508450568,16.762659508450568,16.762659508450568,,1.1,1.1,1.1,1.1,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.98,0.98,0.98,0.98,41.02029696125567,41.02029696125567,41.02029696125567,41.02029696125567,164.08118784502267,3937.948508280544,0.0787701061225852,44.23534172460002,87.47388678859608,128.62830328476414,164.96123817451436,0.17
1988-04-13,1988-04-24,2127.3,1.0213057268689278,2172.623672768271,0.163,1988,4,13,1988.04,1987,7,196,28,0.1877146853271786,89.58486627392813,0.0412334945056465,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0681204029280525,2024.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,924.6236727682707,55.0,7.0,15.000000000000007,62.474572484342616,785.1491002839282,100.0,18.0,25.0,72.47457248434262,857.1491002839282,1243.0,971.5166778308198,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065293,16.546420176065293,16.546420176065293,16.546420176065293,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.2129889933794,0.0744340632488232,43.67362700415923,86.34015897349093,126.902668769226,162.60409594575782,0.165
1988-04-14,1988-04-25,2206.5,1.0220830948148358,2255.226348708936,0.154,1988,4,14,1988.04,1987,7,197,29,0.194851556528452,82.602675940665,0.0366272219140899,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0656253418131295,2107.226348708936,1100.0,,4,275.0,275.0,275.0,275.0,1007.2263487089357,55.0,7.0,15.0,68.05583437222539,862.1705143367103,100.0,18.0,25.0,78.05583437222539,934.1705143367103,1243.0,971.7160636003321,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.347034406553306,16.347034406553306,16.347034406553306,16.347034406553306,,1.1,1.1,1.1,1.1,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.98,0.98,0.98,0.98,39.88042860615374,39.88042860615374,39.88042860615374,39.88042860615374,159.52171442461497,3828.5211461907593,0.0707342367279175,43.15054599992919,85.2848808381131,125.29763208390928,160.41455073098885,0.155
1988-04-15,1988-04-26,2246.7,1.0238661353889726,2300.320046378405,0.149,1988,4,15,1988.04,1987,7,198,29,0.1987476520070941,45.09369766946884,0.0196032277075808,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0643388732941789,2152.3200463784046,1100.0,,4,275.0,275.0,275.0,275.0,1052.3200463784046,55.0,7.0,15.0,70.0,905.3200463784046,100.0,18.0,25.0,80.0,977.3200463784046,1243.0,971.8249104567757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.238187550109803,16.238187550109803,16.238187550109803,16.238187550109803,,1.1,1.1,1.1,1.1,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.98,0.98,0.98,0.98,39.57926726779992,39.57926726779992,39.57926726779992,39.57926726779992,158.31706907119968,3799.609657708792,0.0688239314005249,42.863043177501226,84.70504714347942,124.41618643625685,159.21321323761117,0.15
1988-04-16,1988-04-27,2301.1,1.017080109496938,2340.403039963404,0.14400000000000002,1988,4,16,1988.04,1987,7,199,29,0.20221082265283802,40.08299358499926,0.0171265345756968,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0632369713561448,2192.403039963404,1100.0,,4,275.0,275.0,275.0,275.0,1092.403039963404,55.0,7.0,15.0,70.0,945.4030399634039,100.0,18.0,25.0,80.0,1017.4030399634039,1243.0,971.9216625102564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.141435496628745,16.141435496628745,16.141435496628745,16.141435496628745,,1.1,1.1,1.1,1.1,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.98,0.98,0.98,0.98,39.31069778011251,39.31069778011251,39.31069778011251,39.31069778011251,157.24279112045005,3773.826986890801,0.0671862018786767,42.606281204876105,84.18732610660443,123.62945109810379,158.14165409682298,0.145
1988-04-17,1988-04-28,2342.5,1.0128813158171834,2372.674482301752,0.14,1988,4,17,1988.04,1987,7,200,29,0.2049990752708713,32.27144233834815,0.0136012936368082,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0623768667400274,2224.674482301752,1100.0,,4,275.0,275.0,275.0,275.0,1124.674482301752,55.0,7.0,15.0,70.0,977.6744823017523,100.0,18.0,25.0,80.0,1049.674482301752,1243.0,971.9995590952112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.063538911674144,16.063538911674144,16.063538911674144,16.063538911674144,,1.1,1.1,1.1,1.1,0.9205340249592852,0.9205340249592852,0.9205340249592852,0.9205340249592852,0.98,0.98,0.98,0.98,39.0938868962785,39.0938868962785,39.0938868962785,39.0938868962785,156.375547585114,3753.013142042736,0.0659068695480775,42.39878268316727,83.76901193128958,122.9939635710785,157.2765530034709,0.14
1988-04-18,1988-04-29,2384.3,1.0167396317966448,2424.2123040927404,0.135,1988,4,18,1988.04,1987,7,201,29,0.2094519430736127,51.53782179098834,0.0212596156301897,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0610507585289189,2276.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1176.2123040927404,55.0,7.0,15.0,70.0,1029.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868335,15.939137272868335,15.939137272868335,15.939137272868335,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1988-04-19,1988-04-30,2384.3,1.0167396317966448,2424.2123040927404,0.135,1988,4,19,1988.04,1987,7,202,29,0.2094519430736127,0.0,0.0,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0610507585289189,2276.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1176.2123040927404,55.0,7.0,15.0,70.0,1029.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868335,15.939137272868335,15.939137272868335,15.939137272868335,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1988-04-20,1988-05-01,2398.3,1.0147748455779635,2433.7345121496305,0.133,1988,4,20,1988.04,1987,7,203,29,0.210274661849728,9.522208056890124,0.0039125911266629,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0608118918728226,2285.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1185.7345121496305,55.0,7.0,15.0,70.0,1038.7345121496307,100.0,18.0,25.0,80.0,1110.7345121496307,1243.0,972.1469453741544,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632730999,15.916152632730999,15.916152632730999,15.916152632730999,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1988-04-21,1988-05-02,2398.3,1.0147748455779635,2433.7345121496305,0.133,1988,4,21,1988.04,1987,7,204,30,0.210274661849728,0.0,0.0,0.67,3,Normal,54,13,14,19,117,217.0,0.0891633820027196,2216.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1116.7345121496305,46.0,5.0,11.0,61.0,993.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496305,1243.0,972.1469453741544,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632730999,15.916152632730999,15.916152632730999,15.916152632730999,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1988-04-22,1988-05-03,2412.4,1.0135959838385495,2445.198951412117,0.132,1988,4,22,1988.04,1987,7,205,30,0.2112651894020069,11.464439262486394,0.0046885507029461,0.67,3,Normal,54,13,14,19,117,217.0,0.0887453349653537,2228.198951412117,1100.0,,4,275.0,275.0,275.0,275.0,1128.198951412117,46.0,5.0,11.0,61.0,1005.1989514121167,100.0,18.0,25.0,80.0,1122.198951412117,1243.0,972.174618158581,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.888479848304273,15.888479848304273,15.888479848304273,15.888479848304273,,1.1,1.1,1.1,1.1,0.9190334235942348,0.9190334235942348,0.9190334235942348,0.9190334235942348,0.98,0.98,0.98,0.98,38.60481099813151,38.60481099813151,38.60481099813151,38.60481099813151,154.41924399252605,3706.061855820625,0.0631520162820894,41.9299993714526,82.82419274262274,121.55923688557944,155.32490111607652,0.13
1988-04-23,1988-05-04,2412.4,1.0135959838385495,2445.198951412117,0.132,1988,4,23,1988.04,1987,7,206,30,0.2112651894020069,0.0,0.0,0.67,3,Normal,54,13,14,19,117,217.0,0.0887453349653537,2228.198951412117,1100.0,,4,275.0,275.0,275.0,275.0,1128.198951412117,46.0,5.0,11.0,61.0,1005.1989514121167,100.0,18.0,25.0,80.0,1122.198951412117,1243.0,972.174618158581,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.888479848304273,15.888479848304273,15.888479848304273,15.888479848304273,,1.1,1.1,1.1,1.1,0.9190334235942348,0.9190334235942348,0.9190334235942348,0.9190334235942348,0.98,0.98,0.98,0.98,38.60481099813151,38.60481099813151,38.60481099813151,38.60481099813151,154.41924399252605,3706.061855820625,0.0631520162820894,41.9299993714526,82.82419274262274,121.55923688557944,155.32490111607652,0.13
1988-04-24,1988-05-05,2426.6,1.015482152883101,2464.168992186133,0.13,1988,4,24,1988.04,1987,7,207,30,0.2129042009248818,18.97004077401607,0.0076983521966918,0.67,3,Normal,54,13,14,19,117,217.0,0.08806214212097699,2247.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1147.168992186133,46.0,5.0,11.0,61.0,1024.1689921861328,100.0,18.0,25.0,80.0,1141.1689921861328,1243.0,972.2204079121733,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.9186257461955981,0.9186257461955981,0.9186257461955981,0.9186257461955981,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988004,41.80683397401915,82.57601069941734,121.18250411898457,154.81276351219267,0.13
1988-04-25,1988-05-06,2440.8,1.0122139166541981,2470.611727769566,0.129,1988,4,25,1988.04,1987,7,208,30,0.2134608532792905,6.442735583433205,0.0026077491299086,0.67,3,Normal,54,13,14,19,117,217.0,0.0878324981464831,2253.611727769566,1100.0,,4,275.0,275.0,275.0,275.0,1153.6117277695662,46.0,5.0,11.0,61.0,1030.6117277695662,100.0,18.0,25.0,80.0,1147.6117277695662,1243.0,972.235959342892,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.827138663993154,15.827138663993154,15.827138663993154,15.827138663993154,,1.1,1.1,1.1,1.1,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.98,0.98,0.98,0.98,38.43285590176951,38.43285590176951,38.43285590176951,38.43285590176951,153.73142360707803,3689.554166569873,0.062224032161405006,41.7649572372619,82.49163244924124,121.05443223619619,154.63868854965196,0.13
1988-04-26,1988-05-07,2398.3,1.0147748455779635,2433.7345121496305,0.133,1988,4,26,1988.04,1987,7,209,30,0.210274661849728,36.87721561993567,0.0151525219516911,0.67,3,Normal,54,13,14,19,117,217.0,0.0891633820027196,2216.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1116.7345121496305,46.0,5.0,11.0,61.0,993.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496305,1243.0,972.1469453741544,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632730999,15.916152632730999,15.916152632730999,15.916152632730999,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1988-04-27,1988-05-08,2342.5,1.0128813158171834,2372.674482301752,0.14,1988,4,27,1988.04,1987,7,210,30,0.2049990752708713,61.06002984787847,0.0257346847632649,0.67,3,Normal,54,13,14,19,117,217.0,0.0914579735309861,2155.674482301752,1100.0,,4,275.0,275.0,275.0,275.0,1055.674482301752,46.0,5.000000000000006,11.0,61.0,932.6744823017517,100.0,18.0,25.0,80.0,1049.6744823017516,1243.0,971.9995590952112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.063538911674144,16.063538911674144,16.063538911674144,16.063538911674144,,1.1,1.1,1.1,1.1,0.9205340249592852,0.9205340249592852,0.9205340249592852,0.9205340249592852,0.98,0.98,0.98,0.98,39.0938868962785,39.0938868962785,39.0938868962785,39.0938868962785,156.375547585114,3753.013142042736,0.0659068695480775,42.39878268316727,83.76901193128958,122.9939635710785,157.2765530034709,0.14
1988-04-28,1988-05-09,2301.1,1.017080109496938,2340.403039963404,0.14400000000000002,1988,4,28,1988.04,1987,7,211,31,0.20221082265283802,32.27144233834815,0.0137888396944027,0.67,3,Normal,54,13,14,19,117,217.0,0.0927190728667798,2123.403039963404,1100.0,,4,275.0,275.0,275.0,275.0,1023.4030399634039,46.0,5.0,11.0,61.0,900.4030399634038,100.0,18.0,25.0,80.0,1017.4030399634038,1243.0,971.9216625102564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.141435496628745,16.141435496628745,16.141435496628745,16.141435496628745,,1.1,1.1,1.1,1.1,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.98,0.98,0.98,0.98,39.31069778011251,39.31069778011251,39.31069778011251,39.31069778011251,157.24279112045005,3773.826986890801,0.0671862018786767,42.606281204876105,84.18732610660443,123.62945109810379,158.14165409682298,0.145
1988-04-29,1988-05-10,2246.7,1.0238661353889726,2300.320046378405,0.149,1988,4,29,1988.04,1987,7,212,31,0.1987476520070941,40.08299358499926,0.0174249638210584,0.67,3,Normal,54,13,14,19,117,217.0,0.0943346993570056,2083.3200463784046,1100.0,,4,275.0,275.0,275.0,275.0,983.3200463784046,45.99999999999997,5.0,10.999999999999993,61.0,860.3200463784046,100.0,18.0,25.0,80.0,977.3200463784046,1243.0,971.8249104567757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.238187550109803,16.238187550109803,16.238187550109803,16.238187550109803,,1.1,1.1,1.1,1.1,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.98,0.98,0.98,0.98,39.57926726779992,39.57926726779992,39.57926726779992,39.57926726779992,158.31706907119968,3799.609657708792,0.0688239314005249,42.863043177501226,84.70504714347942,124.41618643625685,159.21321323761117,0.15
1988-04-30,1988-05-11,2246.7,1.0238661353889726,2300.320046378405,0.149,1988,4,30,1988.04,1987,7,213,31,0.1987476520070941,0.0,0.0,0.67,3,Normal,54,13,14,19,117,217.0,0.0943346993570056,2083.3200463784046,1100.0,,4,275.0,275.0,275.0,275.0,983.3200463784046,45.99999999999997,5.0,10.999999999999993,61.0,860.3200463784046,100.0,18.0,25.0,80.0,977.3200463784046,1243.0,971.8249104567757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.238187550109803,16.238187550109803,16.238187550109803,16.238187550109803,,1.1,1.1,1.1,1.1,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.98,0.98,0.98,0.98,39.57926726779992,39.57926726779992,39.57926726779992,39.57926726779992,158.31706907119968,3799.609657708792,0.0688239314005249,42.863043177501226,84.70504714347942,124.41618643625685,159.21321323761117,0.15
1988-05-01,1988-05-12,2206.5,1.0220830948148358,2255.226348708936,0.154,1988,5,1,1988.05,1987,8,214,31,0.194851556528452,45.09369766946884,0.019995198129573,0.66,3,Normal,55,13,13,17,178,276.0,0.1223823941920524,1979.2263487089358,1100.0,,4,275.0,275.0,275.0,275.0,879.2263487089357,45.0,5.0,12.0,54.155246116130115,763.0711025928057,100.0,18.0,25.0,71.15524611613013,941.0711025928057,1243.0,971.7160636003321,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.347034406553306,16.347034406553306,16.347034406553306,16.347034406553306,,1.1,1.1,1.1,1.1,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.98,0.98,0.98,0.98,39.88042860615374,39.88042860615374,39.88042860615374,39.88042860615374,159.52171442461497,3828.5211461907593,0.0707342367279175,43.15054599992919,85.2848808381131,125.29763208390928,160.41455073098885,0.155
1988-05-02,1988-05-13,2193.2,1.0248607528420517,2247.724603133187,0.155,1988,5,2,1988.05,1987,8,215,31,0.1942034057107073,7.501745575748828,0.00333748430092,0.66,3,Normal,55,13,13,17,178,276.0,0.1227908435113773,1971.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,871.724603133187,45.0,5.0,12.0,53.693182077044135,756.0314210561427,100.0,18.0,25.0,70.69318207704413,934.0314210561427,1243.0,971.6979559385974,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.930426657945894,39.930426657945894,39.930426657945894,39.930426657945894,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1988-05-03,1988-05-14,2166.7,1.0245692098920736,2219.934107073156,0.159,1988,5,3,1988.05,1987,8,216,31,0.1918023068511207,27.79049606003082,0.0125186130396774,0.66,3,Normal,55,13,13,17,178,276.0,0.1243280145661119,1943.9341070731562,1100.0,,4,275.0,275.0,275.0,275.0,843.9341070731563,45.0,5.0,12.0,51.981448624071206,729.9526584490848,100.0,18.0,25.0,68.98144862407122,907.9526584490848,1243.0,971.6308754308662,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.0770749986573,0.0722821205730152,43.3746571174699,85.7369509961352,125.9850677285943,161.35198055795428,0.16
1988-05-04,1988-05-15,2153.5,1.0201081192842985,2196.802834878737,0.16,1988,5,4,1988.05,1987,8,217,31,0.1898037649335228,23.13127219441958,0.0105295167263822,0.66,3,Normal,55,13,13,17,178,276.0,0.1256371284750436,1920.8028348787368,1100.0,,4,275.0,275.0,275.0,275.0,820.8028348787366,45.0,5.0,12.0,50.55669635122653,708.24613852751,100.0,18.0,25.0,67.55669635122652,886.24613852751,1243.0,971.5750413255693,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.488056681315882,16.488056681315882,16.488056681315882,16.488056681315882,,1.1,1.1,1.1,1.1,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.98,0.98,0.98,0.98,40.2690200768501,40.2690200768501,40.2690200768501,40.2690200768501,161.0760803074004,3865.825927377608,0.0733229572312946,43.52102906642161,86.03225588208001,126.43424015889143,161.96478967819695,0.16
1988-05-05,1988-05-16,2127.3,1.0213057268689278,2172.623672768271,0.163,1988,5,5,1988.05,1987,8,218,32,0.1877146853271786,24.17916211046577,0.0111290153069434,0.66,3,Normal,55,13,13,17,178,276.0,0.1270353460009628,1896.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,796.6236727682707,45.0,5.0,12.0,49.06740013427756,685.5562726339932,100.0,18.0,25.0,66.06740013427756,863.5562726339932,1243.0,971.5166778308198,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065293,16.546420176065293,16.546420176065293,16.546420176065293,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.2129889933794,0.0744340632488232,43.67362700415923,86.34015897349093,126.902668769226,162.60409594575782,0.165
1988-05-06,1988-05-17,2088.4,1.016085649016611,2121.9932694062904,0.166,1988,5,6,1988.05,1987,8,219,32,0.1833402184767034,50.63040336198037,0.0238598322115065,0.66,3,Normal,55,13,13,17,178,276.0,0.1300663880414765,1845.9932694062907,1100.0,,4,275.0,275.0,275.0,275.0,745.9932694062904,45.0,5.0,12.0,45.94886079676426,638.0444086095262,100.0,18.0,25.0,62.94886079676426,816.0444086095262,1243.0,971.3944665123599,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.668631494525197,16.668631494525197,16.668631494525197,16.668631494525197,,1.1,1.1,1.1,1.1,0.9250127655902578,0.9250127655902578,0.9250127655902578,0.9250127655902578,0.98,0.98,0.98,0.98,40.763873816620226,40.763873816620226,40.763873816620226,40.763873816620226,163.0554952664809,3913.331886395542,0.0768407221725552,43.99180836425048,86.98229004453331,127.87988578143448,163.93853859500896,0.165
1988-05-07,1988-05-18,2088.4,1.016085649016611,2121.9932694062904,0.166,1988,5,7,1988.05,1987,8,220,32,0.1833402184767034,0.0,0.0,0.66,3,Normal,55,13,13,17,178,276.0,0.1300663880414765,1845.9932694062907,1100.0,,4,275.0,275.0,275.0,275.0,745.9932694062904,45.0,5.0,12.0,45.94886079676426,638.0444086095262,100.0,18.0,25.0,62.94886079676426,816.0444086095262,1243.0,971.3944665123599,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.668631494525197,16.668631494525197,16.668631494525197,16.668631494525197,,1.1,1.1,1.1,1.1,0.9250127655902578,0.9250127655902578,0.9250127655902578,0.9250127655902578,0.98,0.98,0.98,0.98,40.763873816620226,40.763873816620226,40.763873816620226,40.763873816620226,163.0554952664809,3913.331886395542,0.0768407221725552,43.99180836425048,86.98229004453331,127.87988578143448,163.93853859500896,0.165
1988-05-08,1988-05-19,2062.7,1.0098602833637191,2083.0388064943427,0.16899999999999998,1988,5,8,1988.05,1987,8,221,32,0.1799745528811112,38.95446291194776,0.0187007859817582,0.66,3,Normal,55,13,13,17,178,276.0,0.1324987317276605,1807.038806494343,1100.0,,4,275.0,275.0,275.0,275.0,707.0388064943428,45.0,5.0,12.0,43.549491704361685,601.4893147899809,100.0,18.0,25.0,60.549491704361685,779.4893147899809,1243.0,971.3004384984348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762659508450568,16.762659508450568,16.762659508450568,16.762659508450568,,1.1,1.1,1.1,1.1,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.98,0.98,0.98,0.98,41.02029696125567,41.02029696125567,41.02029696125567,41.02029696125567,164.08118784502267,3937.948508280544,0.0787701061225852,44.23534172460002,87.47388678859608,128.62830328476414,164.96123817451436,0.17
1988-05-09,1988-05-20,2062.7,1.0098602833637191,2083.0388064943427,0.16899999999999998,1988,5,9,1988.05,1987,8,222,32,0.1799745528811112,0.0,0.0,0.66,3,Normal,55,13,13,17,178,276.0,0.1324987317276605,1807.038806494343,1100.0,,4,275.0,275.0,275.0,275.0,707.0388064943428,45.0,5.0,12.0,43.549491704361685,601.4893147899809,100.0,18.0,25.0,60.549491704361685,779.4893147899809,1243.0,971.3004384984348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762659508450568,16.762659508450568,16.762659508450568,16.762659508450568,,1.1,1.1,1.1,1.1,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.98,0.98,0.98,0.98,41.02029696125567,41.02029696125567,41.02029696125567,41.02029696125567,164.08118784502267,3937.948508280544,0.0787701061225852,44.23534172460002,87.47388678859608,128.62830328476414,164.96123817451436,0.17
1988-05-10,1988-05-21,2024.6,1.0029215020498459,2030.5148730501185,0.174,1988,5,10,1988.05,1987,8,223,32,0.1754364850315302,52.52393344422421,0.0258672980638284,0.66,3,Normal,55,13,13,17,178,276.0,0.1359261159143391,1754.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,654.5148730501185,45.0,4.9999999999999964,11.999999999999995,40.31432189076817,552.2005511593503,100.0,18.0,25.0,57.31432189076818,730.2005511593504,1243.0,971.173656590121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764225,16.889441416764225,16.889441416764225,16.889441416764225,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.45855276066519,3971.005266255965,0.0814860087737861,44.56187246696683,88.13318614235573,129.63244657855648,166.334372832625,0.175
1988-05-11,1988-05-22,1999.4,1.004640057280219,2008.67733052607,0.17600000000000002,1988,5,11,1988.05,1987,8,224,32,0.1735497213574524,21.83754252404856,0.0108716030156667,0.65,3,Normal,55,13,13,17,178,276.0,0.1374038506860213,1732.67733052607,1100.0,,4,275.0,275.0,275.0,275.0,632.6773305260699,44.99999999999999,5.0,12.0,38.96925586573619,531.7080746603338,100.0,18.0,25.0,55.96925586573619,709.7080746603338,1243.0,971.1209452805801,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.94215272630511,16.94215272630511,16.94215272630511,16.94215272630511,,1.1,1.1,1.1,1.1,0.9266768205340672,0.9266768205340672,0.9266768205340672,0.9266768205340672,0.98,0.98,0.98,0.98,41.507317705875884,41.507317705875884,41.507317705875884,41.507317705875884,166.02927082350348,3984.7024997640838,0.08265601861500599,44.69701505919514,88.40610772563997,130.0482560182747,166.9033092610061,0.175
1988-05-12,1988-05-23,1962.0,0.996720891277626,1955.5663886867019,0.18100000000000002,1988,5,12,1988.05,1987,8,225,33,0.168960935982531,53.1109418393678,0.0271588538986065,0.65,3,Normal,55,13,13,17,178,276.0,0.1411355817919089,1679.5663886867019,1100.0,,4,275.0,275.0,275.0,275.0,579.5663886867021,45.0,5.0,12.0,35.697929737949046,481.86845894875296,100.0,18.0,25.0,52.697929737949046,659.868458948753,1243.0,970.9564452557573,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106652751128152,17.106652751128152,17.106652751128152,17.106652751128152,,1.1,1.1,1.1,1.1,0.92756952791722,0.92756952791722,0.92756952791722,0.92756952791722,0.98,0.98,0.98,0.98,41.9507074950985,41.9507074950985,41.9507074950985,41.9507074950985,167.802829980394,4027.2679195294563,0.0858077899841003,45.11635705897546,89.25318338011715,131.33934676360974,168.6711317000205,0.18
1988-05-13,1988-05-24,1937.3,0.9963795486601648,1930.286099619337,0.183,1988,5,13,1988.05,1987,8,226,33,0.1667767190071107,25.28028906736495,0.0130966539480082,0.65,3,Normal,55,13,13,17,178,276.0,0.1429839856663884,1654.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,554.2860996193367,45.00000000000002,5.0,12.0,34.14081048379973,458.14528913553704,100.0,18.0,25.0,51.140810483799726,636.145289135537,1243.0,970.8747704756933,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1988-05-14,1988-05-25,1912.8,0.9870866584863304,1888.0993603526529,0.187,1988,5,14,1988.05,1987,8,227,33,0.1631317847344692,42.1867392666843,0.0223434953438069,0.65,3,Normal,55,13,13,17,178,276.0,0.1461787476843642,1612.0993603526529,1100.0,,4,275.0,275.0,275.0,275.0,512.0993603526529,44.99999999999999,5.000000000000004,12.000000000000005,31.54235190577934,418.55700844687345,100.0,18.0,25.0,48.54235190577934,596.5570084468735,1243.0,970.738474856524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.324623150361234,17.324623150361234,17.324623150361234,17.324623150361234,,1.1,1.1,1.1,1.1,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.98,0.98,0.98,0.98,42.533688592424504,42.533688592424504,42.533688592424504,42.533688592424504,170.13475436969802,4083.234104872752,0.0901090048237296,45.66628247654057,90.36453374653799,133.0344786646375,170.99516349110058,0.185
1988-05-15,1988-05-26,1900.7,0.9887761536694858,1879.366835279592,0.188,1988,5,15,1988.05,1987,8,228,33,0.1623772945681567,8.73252507306097,0.0046465250472305,0.65,3,Normal,55,13,13,17,178,276.0,0.1468579708968524,1603.366835279592,1100.0,,4,275.0,275.0,275.0,275.0,503.3668352795919,45.0,5.0,12.0,31.00447898461255,410.3623562949794,100.0,18.0,25.0,48.004478984612554,588.3623562949792,1243.0,970.7102620832111,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.352835923674277,17.352835923674277,17.352835923674277,17.352835923674277,,1.1,1.1,1.1,1.1,0.9287538577966559,0.9287538577966559,0.9287538577966559,0.9287538577966559,0.98,0.98,0.98,0.98,42.60875730066088,42.60875730066088,42.60875730066088,42.60875730066088,170.43502920264353,4090.440700863445,0.0906874730378479,45.73697471549706,90.5074382494157,133.25255419535296,171.29439676611898,0.19
1988-05-16,1988-05-27,1864.5,0.9862996335822328,1838.9556668140729,0.192,1988,5,16,1988.05,1987,8,229,33,0.1588857696127359,40.41116846551881,0.0219750639968008,0.65,3,Normal,55,13,13,17,178,276.0,0.1500851842057511,1562.9556668140729,1100.0,,4,275.0,275.0,275.0,275.0,462.9556668140731,45.00000000000002,5.000000000000004,12.000000000000005,28.515385274779874,372.4402815392932,100.0,18.0,25.0,45.51538527477987,550.4402815392932,1243.0,970.5797029235533,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.483395083332038,17.483395083332038,17.483395083332038,17.483395083332038,,1.1,1.1,1.1,1.1,0.9293081667484421,0.9293081667484421,0.9293081667484421,0.9293081667484421,0.98,0.98,0.98,0.98,42.954958357913135,42.954958357913135,42.954958357913135,42.954958357913135,171.81983343165248,4123.67600235966,0.0934333744593878,46.06259630502288,91.16581206098058,134.2575710467365,172.67420960053462,0.19
1988-05-17,1988-05-28,1852.5,0.9780196677280959,1811.7814344662977,0.19399999999999998,1988,5,17,1988.05,1987,8,230,33,0.1565379159378881,27.174232347775394,0.014998626120583999,0.65,3,Normal,55,13,13,17,178,276.0,0.1523362557698921,1535.7814344662977,1100.0,,4,275.0,275.0,275.0,275.0,435.7814344662977,45.00000000000002,5.000000000000004,12.000000000000005,26.841610093938627,346.939824372359,100.0,18.0,25.0,43.841610093938634,524.939824372359,1243.0,970.4919092498143,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.571188757071084,17.571188757071084,17.571188757071084,17.571188757071084,,1.1,1.1,1.1,1.1,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.98,0.98,0.98,0.98,43.18663842338011,43.18663842338011,43.18663842338011,43.18663842338011,172.74655369352044,4145.917288644489,0.09534624343051999,46.28017466381481,91.60585047184055,134.92958893180972,173.5975414588464,0.195
1988-05-18,1988-05-29,1828.7,0.9733582520706336,1779.9802355615673,0.19699999999999998,1988,5,18,1988.05,1987,8,231,33,0.1537902923525194,31.8011989047302,0.0178660404589813,0.65,3,Normal,55,13,13,17,178,276.0,0.1550579014788467,1503.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,403.98023556156755,45.00000000000002,4.9999999999999964,11.999999999999995,24.882840596183506,317.097394965384,100.0,18.0,25.0,41.88284059618351,495.097394965384,1243.0,970.3891669148912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1988-05-19,1988-05-30,1816.8,0.9770021444335502,1775.0174960068741,0.198,1988,5,19,1988.05,1987,8,232,34,0.1533615116549939,4.962739554693599,0.0027958820495335,0.65,3,Normal,55,13,13,17,178,276.0,0.1554914250822298,1499.0174960068741,1100.0,,4,275.0,275.0,275.0,275.0,399.01749600687384,44.99999999999999,5.0,12.0,24.57716460911905,312.44033139775485,100.0,18.0,25.0,41.577164609119045,490.4403313977549,1243.0,970.3731334486376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1988-05-20,1988-05-31,1793.3,0.9725184033876716,1744.0172527951113,0.201,1988,5,20,1988.05,1987,8,233,34,0.1506830906414976,31.00024321176238,0.0177751929701834,0.65,3,Normal,55,13,13,17,178,276.0,0.1582553151682753,1468.0172527951113,1100.0,,4,275.0,275.0,275.0,275.0,368.01725279511146,45.0,5.0,12.0,22.667729338829325,283.3495234562822,100.0,18.0,25.0,39.667729338829325,461.3495234562822,1243.0,970.2729788167227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.79011919016257,17.79011919016257,17.79011919016257,17.79011919016257,,1.1,1.1,1.1,1.1,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.98,0.98,0.98,0.98,43.76033535548939,43.76033535548939,43.76033535548939,43.76033535548939,175.04134142195755,4200.99219412698,0.1003667487471361,46.81773758983264,92.6934566201342,136.59160870673807,175.88361556117823,0.2
1988-05-21,1988-06-01,1770.0,0.9720527628740284,1720.5333902870307,0.204,1988,5,21,1988.05,1987,8,234,34,0.1486540849207994,23.483862508081074,0.0136491756804343,0.67,3,Normal,55,13,13,17,178,276.0,0.1604153697673696,1444.5333902870307,1100.0,,4,275.0,275.0,275.0,275.0,344.5333902870304,45.0,5.0,12.0,21.22125954666492,261.31213074036555,100.0,18.0,25.0,38.22125954666493,439.3121307403656,1243.0,970.197107876312,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.865990130573284,17.865990130573284,17.865990130573284,17.865990130573284,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.957771367266616,43.957771367266616,43.957771367266616,43.957771367266616,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.6702856224503,0.205
1988-05-22,1988-06-02,1746.9,0.9667755494877092,1688.8602074000794,0.20600000000000002,1988,5,22,1988.05,1987,8,235,34,0.1459175219193668,31.67318288695128,0.0187541767803924,0.67,3,Normal,55,13,13,17,178,276.0,0.1634238279702788,1412.8602074000794,1100.0,,4,275.0,275.0,275.0,275.0,312.8602074000792,45.0,5.0,12.0,19.27037509348314,231.58983230659598,100.0,18.0,25.0,36.270375093483146,409.589832306596,1243.0,970.0947791316004,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.89161410534993,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1988-05-23,1988-06-03,1746.9,0.9667755494877092,1688.8602074000794,0.20600000000000002,1988,5,23,1988.05,1987,8,236,34,0.1459175219193668,0.0,0.0,0.67,3,Normal,55,13,13,17,178,276.0,0.1634238279702788,1412.8602074000794,1100.0,,4,275.0,275.0,275.0,275.0,312.8602074000792,45.0,5.0,12.0,19.27037509348314,231.58983230659598,100.0,18.0,25.0,36.270375093483146,409.589832306596,1243.0,970.0947791316004,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.89161410534993,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1988-05-24,1988-06-04,1723.9,0.9632601849328992,1660.5642328058252,0.209,1988,5,24,1988.05,1987,8,237,34,0.1434727497144233,28.29597459425395,0.0170399759522958,0.67,3,Normal,55,13,13,17,178,276.0,0.1662085660689245,1384.5642328058252,1100.0,,4,275.0,275.0,275.0,275.0,284.5642328058252,44.99999999999999,5.0,12.0,17.527507093112426,205.0367257127128,100.0,18.0,25.0,34.52750709311242,383.0367257127128,1243.0,970.0033613675264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.059736639358746,18.059736639358746,18.059736639358746,18.059736639358746,,1.1,1.1,1.1,1.1,0.931143988899274,0.931143988899274,0.931143988899274,0.931143988899274,0.98,0.98,0.98,0.98,44.458625698637924,44.458625698637924,44.458625698637924,44.458625698637924,177.8345027945517,4268.028067069241,0.1070928177792122,47.46964762439008,94.01324722953615,138.61052974514678,178.66559336816383,0.21
1988-05-25,1988-06-05,1701.2,0.960332669804875,1633.7179378720534,0.213,1988,5,25,1988.05,1987,8,238,34,0.1411532298321454,26.846294933771787,0.0164326376735139,0.67,3,Normal,55,13,13,17,178,276.0,0.1689398112133694,1357.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,257.7179378720534,44.99999999999999,5.0,12.0,15.87393095588735,179.84400691616608,100.0,18.0,25.0,32.87393095588734,357.84400691616617,1243.0,969.9166271838943,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.400924081239,0.1093977328400871,47.676914036539195,94.43305899801916,139.253230770162,179.55240528459882,0.215
1988-05-26,1988-06-06,1678.6,0.9534338004721458,1600.4339774725436,0.21600000000000003,1988,5,26,1988.05,1987,8,239,35,0.1382774956536277,33.283960399509624,0.0207968344011745,0.67,3,Normal,55,13,13,17,178,276.0,0.1724532244909396,1324.4339774725438,1100.0,,4,275.0,275.0,275.0,275.0,224.43397747254383,44.72416217749968,5.0,10.571165605590831,13.823831945772627,150.31481774368063,99.72416217749965,18.0,23.57116560559083,30.823831945772625,328.3148177436807,1241.2953277830904,969.8090943887573,990.0,0.9174959417261388,0.48,988.6025040582739,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.25847488951645,18.25847488951645,18.25847488951645,18.25847488951645,,1.1,1.1,1.1,1.1,0.9315459733210252,0.9315459733210252,0.9315459733210252,0.9315459733210252,0.98,0.98,0.98,0.98,44.96727480275693,44.96727480275693,44.96727480275693,44.96727480275693,179.86909921102767,4316.858381064665,0.11238770342471902,47.93210766114268,94.95009109233295,140.0451316499274,180.64595043697773,0.215
