Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1988-05-27,1988-06-07,1656.2,0.9601272066915184,1590.1626797224926,0.218,1988,5,27,1988.05,1987,8,240,35,0.1373900555280233,10.271297750050962,0.0064592748157336,0.67,3,Normal,55,13,13,17,178,276.0,0.173567147260786,1314.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,214.16267972249284,42.67734559687357,4.999999999999998,10.087372595624664,13.19117954812456,143.20678198187002,97.67734559687356,18.0,23.087372595624664,30.191179548124556,321.20678198187,1238.7647181924985,969.7759101960263,990.0,0.9108582772262253,0.48,988.6091417227738,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.298296746747226,18.298296746747226,18.298296746747226,18.298296746747226,,1.1,1.1,1.1,1.1,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.98,0.98,0.98,0.98,45.068555985513775,45.068555985513775,45.068555985513775,45.068555985513775,180.2742239420551,4326.581374609322,0.1133684158488209,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
1988-05-28,1988-06-08,1612.1,0.9592632614546616,1546.42830379106,0.225,1988,5,28,1988.05,1987,8,241,35,0.1336114054475475,43.73437593143308,0.0282808946423306,0.67,3,Normal,55,13,13,17,178,276.0,0.1784757814658381,1270.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,170.42830379105973,33.962161987348864,4.999999999999998,8.027420106100639,10.497395523362377,112.94132617424788,88.96216198734886,18.0,21.02742010610064,27.49739552336238,290.9413261742479,1227.9895820934496,969.6346145199403,990.0,0.8825956251631465,0.48,988.6374043748367,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467855074896487,18.467855074896487,18.467855074896487,18.467855074896487,,1.1,1.1,1.1,1.1,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.9318413051305816,0.98,0.98,0.98,0.98,45.49735943763626,45.49735943763626,45.49735943763626,45.49735943763626,181.98943775054505,4367.746506013083,0.1176837214531052,48.34229401866847,95.78146064809229,141.31926997739697,182.40730257835563,0.225
1988-05-29,1988-06-09,1590.3,0.9514522649612892,1513.0945369679382,0.228,1988,5,29,1988.05,1987,8,242,35,0.1307313679940298,33.33376682312155,0.0220301944185975,0.67,3,Normal,55,13,13,17,178,276.0,0.1824076376305417,1237.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,137.09453696793818,27.319563526219568,4.999999999999998,6.457351378924626,8.444228726286049,89.87339333650795,82.31956352621955,18.0,19.45735137892463,25.44422872628605,267.87339333650795,1219.7769149051442,969.5269208117426,990.0,0.8695749287290742,0.48,988.6504250712708,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.58856947952832,18.58856947952832,18.58856947952832,18.58856947952832,,1.1,1.1,1.1,1.1,0.9319518026504724,0.9319518026504724,0.9319518026504724,0.9319518026504724,0.98,0.98,0.98,0.98,45.800181459688886,45.800181459688886,45.800181459688886,45.800181459688886,183.20072583875555,4396.817420130133,0.1210768536682896,48.592924011639525,96.28964681435758,142.09862099759954,183.48589556573083,0.23
1988-05-30,1988-06-10,1568.6,0.9511387960172686,1491.9563154326875,0.23199999999999998,1988,5,30,1988.05,1987,8,243,35,0.1289050256533842,21.138221535250523,0.0141681236351214,0.67,3,Normal,55,13,13,17,178,276.0,0.1849920115924816,1215.9563154326875,1100.0,,4,275.0,275.0,275.0,275.0,115.95631543268769,23.107236771006605,5.0,5.4617105095106515,7.142236820129313,75.24513133204111,78.1072367710066,18.0,18.46171050951065,24.14223682012931,253.24513133204115,1214.5689472805172,969.4586280960132,990.0,0.8620582744254888,0.48,988.6579417255743,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66437884956117,18.66437884956117,18.66437884956117,18.66437884956117,,1.1,1.1,1.1,1.1,0.9319988482402866,0.9319988482402866,0.9319988482402866,0.9319988482402866,0.98,0.98,0.98,0.98,45.98928882655356,45.98928882655356,45.98928882655356,45.98928882655356,183.95715530621425,4414.9717273491415,0.1232992906048084,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1988-05-31,1988-06-11,1536.6,0.9520487726542236,1462.91814406048,0.23600000000000002,1988,5,31,1988.05,1987,8,244,35,0.1263961276468254,29.03817137220767,0.0198494847371358,0.67,3,Normal,55,13,13,17,178,276.0,0.1886640077030787,1186.91814406048,1100.0,,4,275.0,275.0,275.0,275.0,86.91814406048002,17.320644649733335,4.093970553573334,4.093970553573334,5.3536538008266685,56.05590450277335,72.32064464973334,17.093970553573335,17.093970553573335,22.35365380082667,234.05590450277333,1206.50858575688,969.3648124654262,990.0,0.8504247629480741,0.48,988.669575237052,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.769827991625746,18.769827991625746,18.769827991625746,18.769827991625746,,1.1,1.1,1.1,1.1,0.9320356172740286,0.9320356172740286,0.9320356172740286,0.9320356172740286,0.98,0.98,0.98,0.98,46.250941588806384,46.250941588806384,46.250941588806384,46.250941588806384,185.00376635522548,4440.090392525412,0.1264621449302204,48.96639132186901,97.04720960622801,143.26118080245087,185.09665686253726,0.235
1988-06-01,1988-06-12,1515.4,0.9467776643355372,1434.7468725340734,0.239,1988,6,1,1988.06,1987,9,245,35,0.1239621297869439,28.171271526406603,0.0196350116286715,0.63,3,Normal,53,12,12,13,120,210.0,0.1463672819367046,1224.7468725340734,1100.0,,4,275.0,275.0,275.0,275.0,124.74687253407343,31.483734496694716,5.999999999999999,7.128392716232767,7.7224254425854975,72.41231987856042,84.48373449669472,18.0,19.128392716232764,20.722425442585497,192.4123198785604,1221.6121272129276,969.273797588187,990.0,0.8722236887609265,0.48,988.647776311239,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.839043943052005,18.839043943052005,18.839043943052005,18.839043943052005,,1.1,1.1,1.1,1.1,0.9320416177500715,0.9320416177500715,0.9320416177500715,0.9320416177500715,0.98,0.98,0.98,0.98,46.42179624647427,46.42179624647427,46.42179624647427,46.42179624647427,185.6871849858971,4456.49243966153,0.1294215645564944,49.17406511249085,97.4686294853421,143.908298390926,185.99421795411942,0.24
1988-06-02,1988-06-13,1484.0,0.9349948732745152,1387.5323919393811,0.244,1988,6,2,1988.06,1987,9,246,36,0.1198827986635625,47.21448059469254,0.034027660088497,0.63,3,Normal,53,12,12,13,120,210.0,0.15134781805452402,1177.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,77.5323919393809,19.56769891803423,4.430422396536049,4.430422396536049,4.799624262914055,44.30422396536051,72.56769891803422,16.430422396536052,16.430422396536052,17.799624262914055,164.3042239653605,1205.4285437111066,969.1212584970348,990.0,0.8488659393768546,0.48,988.6711340606233,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.014940783588212,19.014940783588212,19.014940783588212,19.014940783588212,,1.1,1.1,1.1,1.1,0.9319921947676848,0.9319921947676848,0.9319921947676848,0.9319921947676848,0.98,0.98,0.98,0.98,46.85274382229946,46.85274382229946,46.85274382229946,46.85274382229946,187.41097528919784,4497.863406940749,0.1350678199499544,49.51880806237489,98.16846289725183,144.98360396880662,187.48726154484487,0.245
1988-06-03,1988-06-14,1463.3,0.9321219683645094,1363.9740763077866,0.247,1988,6,3,1988.06,1987,9,247,36,0.1178473601929927,23.558315631594272,0.0172718206605256,0.63,3,Normal,53,12,12,13,120,210.0,0.1539618704253237,1153.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,53.97407630778662,13.622028782441385,3.084232931873521,3.084232931873521,3.3412523428629815,30.842329318735214,66.62202878244139,15.084232931873519,15.084232931873519,16.34125234286298,150.84232931873518,1196.7904946461886,969.0451470157635,990.0,0.8363986520666635,0.48,988.6836013479332,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.10351955216965,19.10351955216965,19.10351955216965,19.10351955216965,,1.1,1.1,1.1,1.1,0.9319321657773932,0.9319321657773932,0.9319321657773932,0.9319321657773932,0.98,0.98,0.98,0.98,47.067969769201106,47.067969769201106,47.067969769201106,47.067969769201106,188.27187907680442,4518.525097843307,0.138031860243596,49.68926818844854,98.51462499883421,145.5158000798624,188.22694716502082,0.245
1988-06-04,1988-06-15,1442.8,0.9167401155157356,1322.6726386661032,0.252,1988,6,4,1988.06,1987,9,248,36,0.1142789159807513,41.301437641683385,0.031225744325773,0.63,3,Normal,53,12,12,13,120,210.0,0.1587694444271426,1112.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,12.67263866610324,3.1983326157308176,0.724150780920185,0.724150780920185,0.7844966793302005,7.241507809201852,56.19833261573082,12.724150780920185,12.724150780920185,13.784496679330198,127.24150780920185,1181.6466341775713,968.9141140072363,990.0,0.8145415338645359,0.48,988.7054584661356,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.25640967889917,19.25640967889917,19.25640967889917,19.25640967889917,,1.1,1.1,1.1,1.1,0.9317731762754008,0.9317731762754008,0.9317731762754008,0.9317731762754008,0.98,0.98,0.98,0.98,47.43657205665277,47.43657205665277,47.43657205665277,47.43657205665277,189.74628822661109,4553.910917438666,0.1434567274469119,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1988-06-05,1988-06-16,1422.5,0.922600244802966,1312.3988482322193,0.256,1988,6,5,1988.06,1987,9,249,36,0.1133912604872637,10.273790433883962,0.0078282531623085,0.63,3,Normal,53,12,12,13,120,210.0,0.1600123318325574,1102.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,2.3988482322192795,0.6054236014648657,0.1370770418411016,0.1370770418411016,0.1485001286611935,1.3707704184110168,53.605423601464864,12.1370770418411,12.1370770418411,13.148500128661196,121.37077041841101,1177.8795776851468,968.8818249515871,990.0,0.8091045451125833,0.48,988.7108954548872,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.29413572330039,19.29413572330039,19.29413572330039,19.29413572330039,,1.1,1.1,1.1,1.1,0.9317231584027678,0.9317231584027678,0.9317231584027678,0.9317231584027678,0.98,0.98,0.98,0.98,47.526955647098596,47.526955647098596,47.526955647098596,47.526955647098596,190.10782258839438,4562.587742121466,0.1448552190094243,50.051450193632895,99.25041639620287,146.64774082118456,189.8019104432623,0.255
1988-06-06,1988-06-17,1422.5,0.922600244802966,1312.3988482322193,0.256,1988,6,6,1988.06,1987,9,250,36,0.1133912604872637,0.0,0.0,0.63,3,Normal,53,12,12,13,120,210.0,0.1600123318325574,1102.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,2.3988482322192795,0.6054236014648657,0.1370770418411016,0.1370770418411016,0.1485001286611935,1.3707704184110168,53.605423601464864,12.1370770418411,12.1370770418411,13.148500128661196,121.37077041841101,1177.8795776851468,968.8818249515871,990.0,0.8091045451125833,0.48,988.7108954548872,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.29413572330039,19.29413572330039,19.29413572330039,19.29413572330039,,1.1,1.1,1.1,1.1,0.9317231584027678,0.9317231584027678,0.9317231584027678,0.9317231584027678,0.98,0.98,0.98,0.98,47.526955647098596,47.526955647098596,47.526955647098596,47.526955647098596,190.10782258839438,4562.587742121466,0.1448552190094243,50.051450193632895,99.25041639620287,146.64774082118456,189.8019104432623,0.255
1988-06-07,1988-06-18,1392.3,0.9224295632816956,1284.2986809571048,0.261,1988,6,7,1988.06,1987,9,251,36,0.1109634060346938,28.10016727511447,0.0218797758588159,0.63,3,Normal,53,12,12,13,120,210.0,0.1635133657877002,1074.2986809571048,1074.2986809571048,,4,268.5746702392762,268.5746702392762,268.5746702392762,268.5746702392762,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1151.2986809571048,968.7935101401507,990.0,0.7707403642679863,0.4465882852442362,988.7826713504877,0.5102733736883607,0.5102733736883607,0.5102733736883607,0.5102733736883607,19.478887836648397,19.478887836648397,19.478887836648397,19.478887836648397,,1.074298680957105,1.074298680957105,1.074298680957105,1.074298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.27724324065883,47.27724324065883,47.27724324065883,47.27724324065883,189.1089729626353,4538.615351103248,0.1472468793798843,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1988-06-08,1988-06-19,1343.0,0.9274857562547472,1245.6133706501255,0.26899999999999996,1988,6,8,1988.06,1987,9,252,36,0.1076209952241708,38.685310306979325,0.0310572375172789,0.63,3,Normal,53,12,12,13,120,210.0,0.1685916392262185,1035.6133706501255,1035.6133706501255,,4,258.9033426625314,258.9033426625314,258.9033426625314,258.9033426625314,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1112.6133706501255,968.6719277363287,990.0,0.7149058957836862,0.3962973818451631,988.8887967223712,0.4742461731173295,0.4742461731173295,0.4742461731173295,0.4742461731173295,19.742622812924854,19.742622812924854,19.742622812924854,19.742622812924854,,1.0356133706501256,1.0356133706501256,1.0356133706501256,1.0356133706501256,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.19185918110714,46.19185918110714,46.19185918110714,46.19185918110714,184.76743672442856,4434.418481386286,0.1483345001571334,50.50959219223471,100.18174477345094,148.08196096294898,191.80092764268738,0.27
1988-06-09,1988-06-20,1313.9,0.9302149802071168,1222.2094624941308,0.27399999999999997,1988,6,9,1988.06,1987,9,253,37,0.1055988975594928,23.40390815599472,0.0191488520373872,0.63,3,Normal,53,12,12,13,120,210.0,0.17181997558050197,1012.2094624941307,1012.2094624941307,,4,253.05236562353267,253.05236562353267,253.05236562353267,253.05236562353267,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1089.2094624941308,968.5983725964102,990.0,0.6811270592698795,0.3658723012423699,988.9530006394878,0.4530879338873956,0.4530879338873956,0.4530879338873956,0.4530879338873956,19.901540109190183,19.901540109190183,19.901540109190183,19.901540109190183,,1.0122094624941311,1.0122094624941311,1.0122094624941311,1.0122094624941311,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.51138210270399,45.51138210270399,45.51138210270399,45.51138210270399,182.045528410816,4369.0926818595835,0.1489478964099332,50.668162069200754,100.50425155698088,148.57900999249676,192.49465409056802,0.275
1988-06-10,1988-06-21,1285.2,0.9335684694459698,1199.8221969319604,0.28,1988,6,10,1988.06,1987,9,254,37,0.1036646378149214,22.387265562170338,0.0186588192979062,0.63,3,Normal,53,12,12,13,120,210.0,0.1750259334566292,989.8221969319604,989.8221969319604,,4,247.4555492329901,247.4555492329901,247.4555492329901,247.4555492329901,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.8221969319604,968.528012618929,990.0,0.6488155419636542,0.3418577575455683,989.0093267004908,0.4332985674262558,0.4332985674262558,0.4332985674262558,0.4332985674262558,20.04801551413552,20.04801551413552,20.04801551413552,20.04801551413552,,0.9898221969319604,0.9898221969319604,0.9898221969319604,0.9898221969319604,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.832352032474915,44.832352032474915,44.832352032474915,44.832352032474915,179.32940812989966,4303.905795117592,0.1494633193055263,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1988-06-11,1988-06-22,1275.7,0.9359597096036729,1194.0038015414054,0.282,1988,6,11,1988.06,1987,9,255,37,0.1031619284531774,5.818395390554769,0.004873012450248,0.61,3,Normal,53,12,12,13,120,210.0,0.1758788370094796,984.0038015414057,984.0038015414057,,4,246.00095038535144,246.00095038535144,246.00095038535144,246.00095038535144,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1061.0038015414057,968.5097262334157,990.0,0.6404178578948123,0.3372030412331245,989.0223791008721,0.4282273636408606,0.4282273636408606,0.4282273636408606,0.4282273636408606,20.084425503815407,20.084425503815407,20.084425503815407,20.084425503815407,,0.9840038015414057,0.9840038015414057,0.9840038015414057,0.9840038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.649760662073746,44.649760662073746,44.649760662073746,44.649760662073746,178.59904264829498,4286.37702355908,0.1495799614856599,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
1988-06-12,1988-06-23,1229.0,0.9400356731853782,1155.3038423448295,0.29100000000000004,1988,6,12,1988.06,1987,9,256,37,0.0998182519785932,38.699959196576174,0.0334976460547641,0.61,3,Normal,53,12,12,13,120,210.0,0.1817703640401468,945.3038423448296,945.3038423448296,,4,236.3259605862074,236.3259605862074,236.3259605862074,236.3259605862074,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1022.3038423448296,968.3880977902264,990.0,0.5901987399972541,0.3062430738758636,989.1035581861267,0.3952531126045443,0.3952531126045443,0.3952531126045443,0.3952531126045443,20.320207283295783,20.320207283295783,20.320207283295783,20.320207283295783,,0.9453038423448294,0.9453038423448294,0.9453038423448294,0.9453038423448294,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.39727921113617,43.39727921113617,43.39727921113617,43.39727921113617,173.58911684454463,4166.138804269072,0.1502540807725736,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471614,0.29
1988-06-13,1988-06-24,1210.7,0.9417141400781552,1140.1333093926228,0.295,1988,6,13,1988.06,1987,9,257,37,0.0985075179315226,15.170532952206711,0.0133059290762134,0.61,3,Normal,53,12,12,13,120,210.0,0.1841889876122224,930.1333093926227,930.1333093926227,,4,232.53332734815567,232.53332734815567,232.53332734815567,232.53332734815567,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1007.1333093926227,968.3404189723767,990.0,0.5762974548219253,0.2941066475140982,989.129595897664,0.3826856451265537,0.3826856451265537,0.3826856451265537,0.3826856451265537,20.40649128016061,20.40649128016061,20.40649128016061,20.40649128016061,,0.9301333093926228,0.9301333093926228,0.9301333093926228,0.9301333093926228,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.88214299131542,42.88214299131542,42.88214299131542,42.88214299131542,171.52857196526168,4116.68572716628,0.1504460667469133,51.21590667362912,101.61895456291865,150.29867080733638,194.89872138328653,0.295
1988-06-14,1988-06-25,1183.4,0.9343145204504234,1105.6678035010311,0.301,1988,6,14,1988.06,1987,9,258,37,0.09552969822248901,34.46550589159165,0.0311716645654858,0.61,3,Normal,53,12,12,13,120,210.0,0.1899304649507271,895.6678035010312,895.6678035010312,,4,223.91695087525773,223.91695087525773,223.91695087525773,223.91695087525773,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,972.6678035010312,968.2320988110033,990.0,0.5447155171523392,0.2665342428008249,989.1887502400467,0.3548845535691769,0.3548845535691769,0.3548845535691769,0.3548845535691769,20.601766875474453,20.601766875474453,20.601766875474453,20.601766875474453,,0.8956678035010311,0.8956678035010311,0.8956678035010311,0.8956678035010311,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.6883183646089,41.6883183646089,41.6883183646089,41.6883183646089,166.7532734584356,4002.0785630024543,0.1508167940953162,51.44198499808457,102.07936073776777,151.00973482049818,195.8946479309432,0.3
1988-06-15,1988-06-26,1165.5,0.9248423596970068,1077.9037702268613,0.305,1988,6,15,1988.06,1987,9,259,37,0.0931308857476008,27.76403327416984,0.0257574321948298,0.61,3,Normal,53,12,12,13,120,210.0,0.1948225860234279,867.9037702268613,867.9037702268613,,4,216.97594255671527,216.97594255671527,216.97594255671527,216.97594255671527,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,944.9037702268613,968.1448404207131,990.0,0.5192743711242155,0.24432301618148897,989.2364026126944,0.3332471532129051,0.3332471532129051,0.3332471532129051,0.3332471532129051,20.758315038768423,20.758315038768423,20.758315038768423,20.758315038768423,,0.8679037702268613,0.8679037702268613,0.8679037702268613,0.8679037702268613,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.70301866323771,40.70301866323771,40.70301866323771,40.70301866323771,162.81207465295083,3907.489791670819,0.1510450924748918,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1988-06-16,1988-06-27,1138.9,0.9264025951197036,1055.0799155818304,0.312,1988,6,16,1988.06,1987,9,260,38,0.0911589047062701,22.82385464503091,0.0216323468089566,0.61,3,Normal,53,12,12,13,120,210.0,0.1990370557705045,845.0799155818304,845.0799155818304,,4,211.2699788954576,211.2699788954576,211.2699788954576,211.2699788954576,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,922.0799155818304,968.0731083061142,990.0,0.4983600820072549,0.2260639324654643,989.2755759855272,0.3159663776872723,0.3159663776872723,0.3159663776872723,0.3159663776872723,20.886501301725804,20.886501301725804,20.886501301725804,20.886501301725804,,0.8450799155818304,0.8450799155818304,0.8450799155818304,0.8450799155818304,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.470450343886384,39.470450343886384,39.470450343886384,39.470450343886384,157.88180137554554,3789.1632330130933,0.1496396614549151,51.76952527372407,102.74674369331095,152.04132860507391,197.3415589106612,0.31
1988-06-17,1988-06-28,1104.1,0.9294648715200602,1026.2221646452983,0.322,1988,6,17,1988.06,1987,9,261,38,0.0886655950253537,28.857750936532053,0.0281203738632037,0.61,3,Normal,53,12,12,13,120,210.0,0.2046340521914024,816.2221646452983,816.2221646452983,,3,272.07405488176613,272.07405488176613,272.07405488176613,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,893.2221646452983,967.9824125174566,990.0,0.471916724575373,0.2029777317162386,989.3251055437083,0.5236326736671083,0.5236326736671083,0.5236326736671083,,20.8190603525846,20.8190603525846,20.8190603525846,,,1.0882962195270645,1.0882962195270645,1.0882962195270645,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.188356987721775,51.188356987721775,51.188356987721775,,153.56507096316534,3685.561703115968,0.1496411559345371,51.954059580804774,103.12293307946119,152.62328570978937,198.1589155416338,0.32
1988-06-18,1988-06-29,1069.9,0.9299642904600628,994.9687943632213,0.331,1988,6,18,1988.06,1987,9,262,38,0.0859653038329823,31.253370282077185,0.0314114075327149,0.61,3,Normal,53,12,12,13,120,210.0,0.2110618957998574,784.9687943632211,784.9687943632211,,3,261.6562647877404,261.6562647877404,261.6562647877404,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,861.9687943632211,967.8798751774527,990.0,0.4432781781017564,0.1824843971816105,989.3742374247166,0.4843675347909333,0.4843675347909333,0.4843675347909333,,21.009994712472853,21.009994712472853,21.009994712472853,,,1.0466250591509616,1.0466250591509616,1.0466250591509616,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.67982040934168,49.67982040934168,49.67982040934168,,149.03946122802503,3576.9470694726006,0.1497931011227443,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1988-06-19,1988-06-30,1036.4,0.9368950722039764,970.9980528322012,0.341,1988,6,19,1988.06,1987,9,263,38,0.0838942317647021,23.97074153101994,0.0246867040166581,0.61,3,Normal,53,12,12,13,120,210.0,0.2162723183506633,760.9980528322012,760.9980528322012,,3,253.6660176107337,253.6660176107337,253.6660176107337,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,837.9980528322012,967.7839922113287,990.0,0.42131295677851094,0.1704990264161006,989.4081880168054,0.4552844539552483,0.4552844539552483,0.4552844539552483,,21.168911351521327,21.168911351521327,21.168911351521327,,,1.014664070442935,1.014664070442935,1.014664070442935,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.52703443918804,48.52703443918804,48.52703443918804,,145.58110331756413,3493.946479621539,0.1499293462977954,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
1988-06-20,1988-07-01,1003.6,0.9377100085004559,941.0857645310576,0.35100000000000003,1988,6,20,1988.06,1987,9,264,38,0.0813098100554833,29.912288301143576,0.0317848695926761,0.61,3,Normal,53,12,12,13,120,210.0,0.2231465057859448,731.0857645310576,731.0857645310576,,3,243.69525484368592,243.69525484368592,243.69525484368592,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,808.0857645310576,967.6643430581242,990.0,0.393903290207742,0.1555428822655288,989.4505538275267,0.4202498245507901,0.4202498245507901,0.4202498245507901,,21.365960944851697,21.365960944851697,21.365960944851697,,,0.9747810193747436,0.9747810193747436,0.9747810193747436,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.053554868995676,47.053554868995676,47.053554868995676,,141.160664606987,3387.8559505676885,0.1499976621974802,52.5875480494021,104.41547832307569,154.62560758182957,200.97770219051418,0.35
1988-06-21,1988-07-02,971.4,0.9367534038348159,909.9622564851401,0.36200000000000004,1988,6,21,1988.06,1987,9,265,38,0.07862073896031599,31.123508045917678,0.0342030758134262,0.61,3,Normal,53,12,12,13,120,210.0,0.2307788026408427,699.9622564851401,699.9622564851401,,3,233.3207521617133,233.3207521617133,233.3207521617133,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,776.9622564851401,967.5398490259404,990.0,0.3670795689768927,0.13998867694554198,989.4929317540776,0.3852782851360594,0.3852782851360594,0.3852782851360594,,21.56780444300096,21.56780444300096,21.56780444300096,,,0.9332830086468532,0.9332830086468532,0.9332830086468532,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.47599829914096,45.47599829914096,45.47599829914096,,136.42799489742288,3274.2718775381486,0.1499270919481821,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843018,0.36
1988-06-22,1988-07-03,932.1,0.9353334430954644,871.8243023092824,0.375,1988,6,22,1988.06,1987,9,266,38,0.075325619719522,38.13795417585754,0.0437450000818261,0.61,3,Normal,53,12,12,13,120,210.0,0.2408742213812501,661.8243023092824,661.8243023092824,,3,220.60810076976082,220.60810076976082,220.60810076976082,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,738.8243023092824,967.3872972092372,990.0,0.3449706100343666,0.1285472906927847,989.5264820992728,0.3444854138823262,0.3444854138823262,0.3444854138823262,,21.794699476153397,21.794699476153397,21.794699476153397,,,0.8824324030790431,0.8824324030790431,0.8824324030790431,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.450549926650304,43.450549926650304,43.450549926650304,,130.35164977995092,3128.4395947188227,0.1495159626024146,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1988-06-23,1988-07-04,901.5,0.9382341165532342,845.8180560727408,0.392,1988,6,23,1988.06,1987,9,267,39,0.0730786800446847,26.006246236541763,0.0307468563124469,0.61,3,Normal,53,12,12,13,120,210.0,0.2482803464554319,635.8180560727408,635.8180560727408,,3,211.93935202424692,211.93935202424692,211.93935202424692,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,712.8180560727408,967.283272224291,990.0,0.3298945252595598,0.1207454168218222,989.5493600579186,0.3179699383099923,0.3179699383099923,0.3179699383099923,,21.948117895317697,21.948117895317697,21.948117895317697,,,0.8477574080969875,0.8477574080969875,0.8477574080969875,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.60806141618786,41.60806141618786,41.60806141618786,,124.82418424856355,2995.780421965525,0.1475780557678573,53.317745256497716,105.90772273700581,156.94317202837627,204.25406544723919,0.39
1988-06-24,1988-07-05,893.9,0.9367077700178248,837.3230756189334,0.39399999999999996,1988,6,24,1988.06,1987,9,268,39,0.0723447137334758,8.494980453807216,0.0101454034901974,0.61,3,Normal,53,12,12,13,120,210.0,0.2507992507489083,627.3230756189334,627.3230756189334,,3,209.10769187297782,209.10769187297782,209.10769187297782,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,704.3230756189334,967.2492923024756,990.0,0.3249698989095266,0.11819692268568,989.5568331784046,0.309537225360211,0.309537225360211,0.309537225360211,,21.99800365056881,21.99800365056881,21.99800365056881,,,0.8364307674919113,0.8364307674919113,0.8364307674919113,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.707737776520595,40.707737776520595,40.707737776520595,,122.12321332956176,2930.9571199094826,0.1458495733433485,53.38126923057303,106.03767612494076,157.14533149378119,204.54063719471,0.395
1988-06-25,1988-07-06,856.6,0.9392960813836936,804.601023313272,0.405,1988,6,25,1988.06,1987,9,269,39,0.0695175284142667,32.72205230566158,0.0406686685171182,0.61,3,Normal,53,12,12,13,120,210.0,0.2609989223419572,594.6010233132719,594.6010233132719,,3,198.200341104424,198.200341104424,198.200341104424,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,671.6010233132719,967.118404093253,990.0,0.3060005932250851,0.1078404093253087,989.5861589974496,0.2781070135946327,0.2781070135946327,0.2781070135946327,,22.189647890601936,22.189647890601936,22.189647890601936,,,0.7928013644176958,0.7928013644176958,0.7928013644176958,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.92050786068706,38.92050786068706,38.92050786068706,,116.7615235820612,2802.276565969469,0.1451172944091571,53.62363492446956,106.53369296094064,157.9174441355954,205.63629957141296,0.405
1988-06-26,1988-07-07,827.5,0.9379931498855988,776.189331530333,0.418,1988,6,26,1988.06,1987,9,270,39,0.0670627582442207,28.41169178293899,0.0366040740690452,0.61,3,Normal,53,12,12,13,120,210.0,0.2705525462273032,566.1893315303329,566.1893315303329,,3,188.72977717677762,188.72977717677762,188.72977717677762,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,643.1893315303329,967.0047573261212,990.0,0.2895300472639611,0.0964757326121331,989.613994220124,0.2521717849681918,0.2521717849681918,0.2521717849681918,,22.357065109034416,22.357065109034416,22.357065109034416,,,0.7549191087071104,0.7549191087071104,0.7549191087071104,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.34039510161713,37.34039510161713,37.34039510161713,,112.0211853048514,2688.508447316433,0.1443219853125148,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613126,0.42
1988-06-27,1988-07-08,799.1,0.9453775660656584,755.4512130430676,0.43,1988,6,27,1988.06,1987,9,271,39,0.06527098480692099,20.738118487265297,0.0274513007977432,0.61,3,Normal,53,12,12,13,120,210.0,0.2779795655553843,545.4512130430676,545.4512130430676,,2,272.7256065215338,272.7256065215338,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,622.4512130430676,966.9218048521724,990.0,0.2775079495901841,0.08818048521722699,989.6343115651928,0.5261390322979894,0.5261390322979894,,,22.186367680722398,22.186367680722398,,,,1.090902426086135,1.090902426086135,,,0.94,0.94,,,0.98,0.98,,,54.68082506951933,54.68082506951933,,,109.36165013903866,2624.6796033369283,0.1447633523527138,53.980275612216865,107.26422094426287,159.05618053019288,207.25589530207333,0.43
1988-06-28,1988-07-09,778.1,0.945215061756404,735.4718395526579,0.44,1988,6,28,1988.06,1987,9,272,39,0.0635447669373496,19.97937349040967,0.0271653820254517,0.61,3,Normal,53,12,12,13,120,210.0,0.2855309866489654,525.4718395526578,525.4718395526578,,2,262.73591977632896,262.73591977632896,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,602.4718395526578,966.8418873582106,990.0,0.2659257040884973,0.0801887358210631,989.6538855600903,0.4883660296300302,0.4883660296300302,,,22.32363217224984,22.32363217224984,,,,1.0509436791053155,1.0509436791053155,,,0.94,0.94,,,0.98,0.98,,,53.00382919872612,53.00382919872612,,,106.00765839745225,2544.183801538854,0.1441355775931953,54.122687424053574,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1988-06-29,1988-07-10,750.8,0.9386248169910292,704.7195125968648,0.452,1988,6,29,1988.06,1987,9,273,39,0.0608877658883691,30.752326955793137,0.0436376833706107,0.61,3,Normal,53,12,12,13,120,210.0,0.2979908974368511,494.7195125968648,494.7195125968648,,2,247.3597562984324,247.3597562984324,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,571.7195125968648,966.7188780503874,990.0,0.2480982681720955,0.0689439025193729,989.6829578293086,0.4329636884080625,0.4329636884080625,,,22.53111609051318,22.53111609051318,,,,0.9894390251937296,0.9894390251937296,,,0.94,0.94,,,0.98,0.98,,,50.36567819662587,50.36567819662587,,,100.73135639325174,2417.5525534380413,0.1429382251983637,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1988-06-30,1988-07-11,730.6,0.936916828725322,684.5114350667203,0.462,1988,6,30,1988.06,1987,9,274,40,0.0591417879897646,20.20807753014458,0.0295218991165207,0.61,3,Normal,53,12,12,13,120,210.0,0.3067881546486232,474.5114350667202,474.5114350667202,,2,237.2557175333601,237.2557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,551.5114350667202,966.6380457402668,990.0,0.2363834406183885,0.064902287013344,989.6987142723683,0.3983648262982249,0.3983648262982249,,,22.662303705803215,22.662303705803215,,,,0.9490228701334404,0.9490228701334404,,,0.94,0.94,,,0.98,0.98,,,48.58963975248898,48.58963975248898,,,97.17927950497796,2332.302708119471,0.1419688182353093,54.479099902335356,108.28738469982281,160.6545025923281,209.53712914837243,0.46
1988-07-01,1988-07-12,710.9,0.9311866496775344,661.9805892557591,0.47200000000000003,1988,7,1,1988.07,1987,10,275,40,0.0571951229116975,22.53084581096107,0.0340355082560527,0.65,3,Normal,50,10,9,9,108,186.0,0.2809750059425656,475.9805892557591,475.9805892557591,,2,237.9902946278796,237.9902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,544.9805892557591,966.547922357023,990.0,0.2325974430468168,0.0651961178511518,989.702206439102,0.4008318939246122,0.4008318939246122,,,22.753452188154288,22.753452188154288,,,,0.9519611785115184,0.9519611785115184,,,0.94,0.94,,,0.98,0.98,,,48.93611421695199,48.93611421695199,,,97.87222843390398,2348.933482413696,0.1478475804614425,54.63350776015098,108.60445833722693,161.15069981229618,210.247389668372,0.47
1988-07-02,1988-07-13,691.4,0.9313799209999172,643.9560773793427,0.479,1988,7,2,1988.07,1987,10,276,40,0.0556378050855752,18.02451187641645,0.027990281495237,0.65,3,Normal,50,10,9,9,108,186.0,0.2888395754520239,457.9560773793427,457.9560773793427,,2,228.97803868967134,228.97803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,526.9560773793427,966.4758243095172,990.0,0.2221484506546914,0.0615912154758685,989.7162603338693,0.3710880454004558,0.3710880454004558,,,22.869347978951648,22.869347978951648,,,,0.9159121547586854,0.9159121547586854,,,0.94,0.94,,,0.98,0.98,,,47.32281279530533,47.32281279530533,,,94.64562559061063,2271.4950141746563,0.1469752812579741,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1988-07-03,1988-07-14,678.7,0.9309429630578494,631.8309890273624,0.48700000000000004,1988,7,3,1988.07,1987,10,277,40,0.0545901974519641,12.125088351980253,0.0191903983225728,0.65,3,Normal,50,10,9,9,108,186.0,0.294382521956271,445.83098902736236,445.83098902736236,,2,222.91549451368118,222.91549451368118,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.8309890273624,966.4273239561093,990.0,0.2151194139289057,0.0591661978054724,989.7257143882657,0.3517209291217133,0.3517209291217133,,,22.94666950303451,22.94666950303451,,,,0.8916619780547248,0.8916619780547248,,,0.94,0.94,,,0.98,0.98,,,46.225631615338784,46.225631615338784,,,92.45126323067757,2218.8303175362616,0.1463227743434942,54.83705802142578,109.0227249779759,161.8059442642699,211.18690472398887,0.485
1988-07-04,1988-07-15,672.3,0.9365474601139979,629.6408574346407,0.488,1988,7,4,1988.07,1987,10,278,40,0.0544009700823529,2.1901315927216274,0.0034783822664318,0.65,3,Normal,50,10,9,9,108,186.0,0.2954064969001913,443.6408574346408,443.6408574346408,,2,221.8204287173204,221.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,512.6408574346408,966.4185634297384,990.0,0.2138497724258787,0.0587281714869281,989.7274220560872,0.3482777069695249,0.3482777069695249,,,22.960580919379225,22.960580919379225,,,,0.8872817148692815,0.8872817148692815,,,0.94,0.94,,,0.98,0.98,,,46.026436179109574,46.026436179109574,,,92.05287235821913,2209.2689365972587,0.1461990137254944,54.85170680901101,109.05283883461605,161.85315091473234,211.2546635610464,0.49
1988-07-05,1988-07-16,653.6,0.9286601129740986,606.9722498398709,0.5,1988,7,5,1988.07,1987,10,279,40,0.0524424023861648,22.668607594769927,0.0373470246798766,0.65,3,Normal,50,10,9,9,108,186.0,0.3064390506305186,420.9722498398709,420.9722498398709,,2,210.48612491993546,210.48612491993546,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.9722498398709,966.3278889993594,990.0,0.2046771309431305,0.0541944499679741,989.7411284190888,0.3136281508030685,0.3136281508030685,,,23.099611268926438,23.099611268926438,,,,0.8419444996797417,0.8419444996797417,,,0.94,0.94,,,0.97,0.97,,,43.49073420717089,43.49073420717089,,,86.98146841434175,2087.555241944202,0.1433038634588136,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661286,0.5
1988-07-06,1988-07-17,641.2,0.9249135320234408,593.0545567334302,0.504,1988,7,6,1988.07,1987,10,280,40,0.0512399137017683,13.917693106440536,0.0234678124439339,0.65,3,Normal,50,10,9,9,108,186.0,0.3136305047962128,407.05455673343033,407.05455673343033,,2,203.5272783667152,203.5272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,476.05455673343033,966.2687455053004,990.0,0.2000550188413606,0.051410911346685996,989.748534069812,0.2932482355527668,0.2932482355527668,,,23.186540328958763,23.186540328958763,,,,0.8141091134668607,0.8141091134668607,,,0.94,0.94,,,0.97,0.97,,,42.211148870788996,42.211148870788996,,,84.42229774157799,2026.135145797872,0.1423516551438026,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1988-07-07,1988-07-18,623.0,0.9151901352719296,570.1634542744123,0.518,1988,7,7,1988.07,1987,10,281,41,0.0492621224493092,22.89110245901816,0.040148315868735004,0.65,3,Normal,50,10,9,9,108,186.0,0.326222241368842,384.1634542744122,384.1634542744122,,2,192.0817271372061,192.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,453.1634542744122,966.1657355442347,990.0,0.1924528076926092,0.0468326908548824,989.7607145014523,0.2612071563441591,0.2612071563441591,,,23.333771800873517,23.333771800873517,,,,0.7683269085488243,0.7683269085488243,,,0.93,0.93,,,0.97,0.97,,,39.66383370053034,39.66383370053034,,,79.32766740106068,1903.864017625456,0.1391314487211614,55.266277267251986,109.90584056693692,163.19218388036538,213.18097404584134,0.52
1988-07-08,1988-07-19,605.1,0.916570131514196,554.61658657924,0.528,1988,7,8,1988.07,1987,10,282,41,0.0479188730804463,15.546867695172182,0.0280317395321009,0.65,3,Normal,50,10,9,9,108,186.0,0.3353668182684715,368.61658657923994,368.61658657923994,,2,184.30829328961997,184.30829328961997,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,437.61658657923994,966.0957746396066,990.0,0.1872896412993785,0.043723317315848005,989.7689870413848,0.2404947023754616,0.2404947023754616,,,23.432717699402733,23.432717699402733,,,,0.7372331731584799,0.7372331731584799,,,0.93,0.93,,,0.97,0.97,,,38.220048007044014,38.220048007044014,,,76.44009601408803,1834.5623043381124,0.1378251171418342,55.37817621228815,110.13634421489729,163.55467619104525,213.7039507141394,0.53
1988-07-09,1988-07-20,599.3,0.9147476183529181,548.2082476789036,0.531,1988,7,9,1988.07,1987,10,283,41,0.0473651925994572,6.408338900336275,0.011689606873791001,0.65,3,Normal,50,10,9,9,108,186.0,0.3392871245325441,362.20824767890366,362.20824767890366,,2,181.10412383945183,181.10412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,431.20824767890366,966.066937114555,990.0,0.1851614106682706,0.0424416495357807,989.772396939796,0.2322040575716879,0.2322040575716879,,,23.47325576766926,23.47325576766926,,,,0.7244164953578074,0.7244164953578074,,,0.93,0.93,,,0.97,0.97,,,37.62056907198408,37.62056907198408,,,75.24113814396816,1805.787315455236,0.1372491903624886,55.42394417524778,110.23065711285332,163.70307737368032,213.91824589374326,0.53
1988-07-10,1988-07-21,581.8,0.9130898541596396,531.2356771500782,0.54,1988,7,10,1988.07,1987,10,284,41,0.0458987625057667,16.972570528825482,0.0319492294265292,0.65,3,Normal,50,10,9,9,108,186.0,0.3501270867157018,345.2356771500783,345.2356771500783,,2,172.61783857503914,172.61783857503914,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,414.2356771500783,965.9905605471753,990.0,0.1795247636291772,0.0390471354300156,989.7814281009407,0.2109426188107945,0.2109426188107945,,,23.579924934954768,23.579924934954768,,,,0.6904713543001565,0.6904713543001565,,,0.92,0.92,,,0.97,0.97,,,35.63335064815796,35.63335064815796,,,71.26670129631592,1710.400831111582,0.1341527016382646,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1988-07-11,1988-07-22,581.8,0.9130898541596396,531.2356771500782,0.54,1988,7,11,1988.07,1987,10,285,41,0.0458987625057667,0.0,0.0,0.67,3,Normal,50,10,9,9,108,186.0,0.3501270867157018,345.2356771500783,345.2356771500783,,2,172.61783857503914,172.61783857503914,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,414.2356771500783,965.9905605471753,990.0,0.1795247636291772,0.0390471354300156,989.7814281009407,0.2109426188107945,0.2109426188107945,,,23.579924934954768,23.579924934954768,,,,0.6904713543001565,0.6904713543001565,,,0.92,0.92,,,0.97,0.97,,,35.63335064815796,35.63335064815796,,,71.26670129631592,1710.400831111582,0.1341527016382646,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1988-07-12,1988-07-23,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1988,7,12,1988.07,1987,10,286,41,0.0445309142177876,15.831577407165467,0.0307168247498659,0.67,3,Normal,50,10,9,9,108,186.0,0.3608818790785291,329.4040997429128,329.4040997429128,,2,164.70204987145638,164.70204987145638,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,398.4040997429128,965.9193184488432,990.0,0.1742670441950632,0.0358808199485825,989.7898521358563,0.1920219395577937,0.1920219395577937,,,23.67851174745543,23.67851174745543,,,,0.6588081994858255,0.6588081994858255,,,0.92,0.92,,,0.97,0.97,,,34.141451101758136,34.141451101758136,,,68.28290220351627,1638.7896528843905,0.1324842046029053,55.65489015919116,110.706884273494,164.4532089712694,215.00327261998692,0.55
1988-07-13,1988-07-24,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1988,7,13,1988.07,1987,10,287,41,0.0442528096023254,3.218803419701999,0.0062844510430279,0.67,3,Normal,50,10,9,9,108,186.0,0.363149823579914,326.1852963232108,326.1852963232108,,2,163.09264816160538,163.09264816160538,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1852963232108,965.9048338334544,990.0,0.1731980688896272,0.0352370592646421,989.7915648718456,0.188282689776321,0.188282689776321,,,23.698448348614978,23.698448348614978,,,,0.6523705926464215,0.6523705926464215,,,0.92,0.92,,,0.97,0.97,,,33.83629986159774,33.83629986159774,,,67.67259972319548,1624.1423933566916,0.1321252293046912,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1988-07-14,1988-07-25,553.5,0.9084075021595168,502.8035524452925,0.56,1988,7,14,1988.07,1987,10,288,42,0.0434422269312732,9.381743877918268,0.0186588655396165,0.67,3,Normal,50,10,9,9,108,186.0,0.3699257873088272,316.8035524452925,316.8035524452925,,2,158.40177622264625,158.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,385.8035524452925,965.8626159860037,990.0,0.1700823605906875,0.0333607104890585,989.7965569289205,0.17759148496635102,0.17759148496635102,,,23.75634945795013,23.75634945795013,,,,0.6336071048905849,0.6336071048905849,,,0.92,0.92,,,0.97,0.97,,,32.943392553763445,32.943392553763445,,,65.88678510752689,1581.2828425806451,0.1310388217965021,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1988-07-15,1988-07-26,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1988,7,15,1988.07,1987,10,289,42,0.0429331942800174,5.891581611757374,0.0118563889734325,0.67,3,Normal,50,10,9,9,108,186.0,0.3743117713344639,310.9119708335351,310.9119708335351,,2,155.45598541676756,155.45598541676756,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,379.9119708335352,965.8361038687508,990.0,0.1681257467712847,0.032182394166707,989.799691859062,0.1710355053167029,0.1710355053167029,,,23.792552484994413,23.792552484994413,,,,0.6218239416670702,0.6218239416670702,,,0.92,0.92,,,0.97,0.97,,,32.380015555392816,32.380015555392816,,,64.76003111078563,1554.2407466588552,0.1303249567567374,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1988-07-16,1988-07-27,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1988,7,16,1988.07,1987,10,290,42,0.0423715875095842,6.500078361495526,0.0132543245000244,0.67,3,Normal,50,10,9,9,108,186.0,0.3792730210159099,304.41189247203965,304.41189247203965,,2,152.20594623601983,152.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,373.41189247203965,965.8068535161243,990.0,0.1659670491604559,0.0308823784944079,989.8031505723453,0.1639437678518209,0.1639437678518209,,,23.832353288369077,23.832353288369077,,,,0.6088237849440792,0.6088237849440792,,,0.92,0.92,,,0.97,0.97,,,31.756096759389496,31.756096759389496,,,63.51219351877899,1524.2926444506961,0.1295078575656688,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962986,0.57
1988-07-17,1988-07-28,526.0,0.9149513144007492,481.26439137479406,0.58,1988,7,17,1988.07,1987,10,291,42,0.0415812434147822,9.147501097245536,0.0190072260927398,0.67,3,Normal,50,10,9,9,108,186.0,0.3864819490772357,295.26439137479406,295.26439137479406,,2,147.63219568739703,147.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.26439137479406,965.7656897611864,990.0,0.1629291336669057,0.0290528782749588,989.8080179880583,0.1542148344044443,0.1542148344044443,,,23.888113392467183,23.888113392467183,,,,0.5905287827495881,0.5905287827495881,,,0.92,0.92,,,0.97,0.97,,,30.87390047407513,30.87390047407513,,,61.74780094815026,1481.9472227556064,0.1283032820520123,55.88930824497041,111.19085009674687,165.2169452851148,216.11123326910115,0.58
1988-07-18,1988-07-29,515.2,0.9212508629448248,474.62844458917374,0.585,1988,7,18,1988.07,1987,10,292,42,0.0410078976125046,6.63594678562032,0.0139813508045524,0.67,3,Normal,50,10,9,9,108,186.0,0.3918854887869117,288.62844458917374,288.62844458917374,,2,144.31422229458687,144.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.62844458917374,965.7358280006513,990.0,0.1607253137012016,0.0277256889178347,989.811548997381,0.1473409097788473,0.1473409097788473,,,23.928380086950877,23.928380086950877,,,,0.5772568891783475,0.5772568891783475,,,0.91,0.91,,,0.97,0.97,,,29.90229804016595,29.90229804016595,,,59.8045960803319,1435.3103059279654,0.1260029750894875,55.93416004184503,111.2835196435633,165.3633588714488,216.32403590636798,0.585
1988-07-19,1988-07-30,509.9,0.9199426161588228,469.07873997938367,0.593,1988,7,19,1988.07,1987,10,293,42,0.0405284031342187,5.549704609790069,0.0118310725615788,0.67,3,Normal,50,10,9,9,108,186.0,0.3965219144405795,283.07873997938367,283.07873997938367,,2,141.53936998969183,141.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.07873997938367,965.7108543299072,990.0,0.158882238369537,0.0266157479958767,989.8145020136346,0.1417108670406642,0.1417108670406642,,,23.961936816686784,23.961936816686784,,,,0.5661574799587673,0.5661574799587673,,,0.91,0.91,,,0.97,0.97,,,29.368469256583914,29.368469256583914,,,58.73693851316783,1409.6865243160278,0.1252176521915049,55.971488296510245,111.36066296147058,165.48528654911775,216.50135262283425,0.595
1988-07-20,1988-07-31,499.4,0.9139458138727656,456.42453944805914,0.599,1988,7,20,1988.07,1987,10,294,42,0.0394350802083123,12.654200531324475,0.027724627923439,0.67,3,Normal,50,10,9,9,108,186.0,0.4075153369819342,270.4245394480592,270.4245394480592,,1,270.4245394480592,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,339.4245394480592,965.6539104275163,990.0,0.1546797363480639,0.0240849078896118,989.8212353557624,0.5173140396286922,,,,23.65001088861741,,,,,1.0816981577922369,,,,0.95,,,,0.98,,,,58.41120049145877,,,,58.41120049145877,1401.8688117950103,0.1279755916763233,56.05600076850403,111.53537919357565,165.76158050869145,216.90350214035192,0.6
