Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1988-07-21,1988-08-01,494.2,0.9141439195548341,451.76992504399885,0.604,1988,7,21,1988.07,1987,10,295,43,0.0390329215238015,4.6546144040602835,0.0103030638960903,0.65,3,Normal,50,10,9,9,108,186.0,0.4117139935374959,265.7699250439989,265.7699250439989,,1,265.7699250439989,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.76992504399885,965.6329646626981,990.0,0.1531339234463465,0.0231539850087997,989.8237120915448,0.4996900629978867,,,,23.691057365848977,,,,,1.0630797001759955,,,,0.95,,,,0.98,,,,57.505444745636815,,,,57.505444745636815,1380.1306738952835,0.1272892274536341,56.086860022730896,111.59919902586832,165.86256086757598,217.05060984737202,0.605
1988-07-22,1988-08-02,489.0,0.9132865993695144,446.5971470916925,0.608,1988,7,22,1988.07,1987,10,296,43,0.0385859935087222,5.172777952306434,0.0115826488950776,0.65,3,Normal,50,10,9,9,108,186.0,0.416482732169831,260.5971470916925,260.5971470916925,,1,260.5971470916925,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,329.5971470916925,965.6096871619127,990.0,0.1514160267094181,0.0221194294183384,989.8264645438722,0.4804610014620121,,,,23.736316380497666,,,,,1.0423885883667698,,,,0.95,,,,0.98,,,,56.49391437086065,,,,56.49391437086065,1355.8539449006555,0.1264986011190566,56.12104625753994,111.66991049748785,165.97447280280795,217.21370472495806,0.61
1988-07-23,1988-08-03,483.8,0.9150446507013824,442.69860200932885,0.612,1988,7,23,1988.07,1987,10,297,43,0.038249159213606006,3.8985450823636825,0.0088063189372383,0.65,3,Normal,50,10,9,9,108,186.0,0.420150411941171,256.6986020093288,256.6986020093288,,1,256.6986020093288,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,325.6986020093288,965.592143709042,990.0,0.1501213069403675,0.0213397204018657,989.8285389726576,0.4662169802410049,,,,23.7701782833748,,,,,1.0267944080373153,,,,0.95,,,,0.98,,,,55.728150622697896,,,,55.728150622697896,1337.4756149447494,0.1258828249507857,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301186,0.61
1988-07-24,1988-08-04,478.7,0.9159706436305068,438.4751471059236,0.616,1988,7,24,1988.07,1987,10,298,43,0.0378842527099518,4.223454903405184,0.0096321420524774,0.65,3,Normal,50,10,9,9,108,186.0,0.4241973603923952,252.47514710592358,252.47514710592358,,1,252.47514710592358,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,321.4751471059236,965.5731381619768,990.0,0.1487186835407126,0.0204950294211847,989.830786287038,0.4510266501158053,,,,23.806621474945647,,,,,1.0099005884236945,,,,0.95,,,,0.98,,,,54.895290669110544,,,,54.895290669110544,1317.4869760586532,0.1251958999989784,56.174401532522815,111.78030474053287,166.1492696987931,217.4686299096536,0.615
1988-07-25,1988-08-05,473.6,0.9185589519257016,435.0295196320124,0.621,1988,7,25,1988.07,1987,10,299,43,0.0375865504962058,3.445627473911202,0.0079204452075478,0.65,3,Normal,50,10,9,9,108,186.0,0.4275571923425696,249.0295196320124,249.0295196320124,,1,249.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,318.02951963201235,965.5576328383439,990.0,0.1475743792135834,0.0198059039264024,989.8326197168599,0.4388194026770275,,,,23.836167475838927,,,,,0.9961180785280496,,,,0.94,,,,0.98,,,,53.64264646737182,,,,53.64264646737182,1287.4235152169233,0.1233080608248094,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
1988-07-26,1988-08-06,468.6,0.9171517748188612,429.7773216801184,0.624,1988,7,26,1988.07,1987,10,300,43,0.0371327605931622,5.252197951894003,0.0122207424332249,0.65,3,Normal,50,10,9,9,108,186.0,0.432782258665661,243.7773216801184,243.7773216801184,,1,243.7773216801184,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,312.77732168011835,965.5339979475605,990.0,0.1458301068310356,0.0187554643360236,989.835414428833,0.4205324887906335,,,,23.880883992481923,,,,,0.9751092867204736,,,,0.94,,,,0.98,,,,52.6097983098099,,,,52.6097983098099,1262.6351594354378,0.1224117598949699,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1988-07-27,1988-08-07,458.6,0.92069814088752,422.23216741101686,0.636,1988,7,27,1988.07,1987,10,301,43,0.0364808592643118,7.545154269101603,0.0178696813067699,0.65,3,Normal,50,10,9,9,108,186.0,0.4405159397032404,236.2321674110168,236.2321674110168,,1,236.2321674110168,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.2321674110168,965.5000447533496,990.0,0.14332433604055897,0.0172464334822033,989.8394292304773,0.39493987922290996,,,,23.94444459790472,,,,,0.9449286696440672,,,,0.94,,,,0.98,,,,51.11716260045733,,,,51.11716260045733,1226.8119024109758,0.1210641124618483,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1988-07-28,1988-08-08,453.7,0.9217880946399624,418.21525853815086,0.64,1988,7,28,1988.07,1987,10,302,44,0.0361337983376962,4.0169088728658835,0.0096048835877169,0.65,3,Normal,50,10,9,9,108,186.0,0.4447470440226237,232.2152585381509,232.2152585381509,,1,232.2152585381509,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,301.21525853815086,965.4819686634216,990.0,0.1419903072635925,0.0164430517076301,989.8415666410287,0.3816408542665999,,,,23.977957123340627,,,,,0.9288610341526036,,,,0.94,,,,0.98,,,,50.3182894661555,,,,50.3182894661555,1207.638947187732,0.1203167231201472,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1988-07-29,1988-08-09,448.8,0.9186071545171632,412.27089094730286,0.645,1988,7,29,1988.07,1987,10,303,44,0.0356202049778469,5.94436759084806,0.0144185964165194,0.65,3,Normal,50,10,9,9,108,186.0,0.451159672157826,226.2708909473029,226.2708909473029,,1,226.2708909473029,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,295.27089094730286,965.4552190092627,990.0,0.1400161630452297,0.0152541781894605,989.8447296587652,0.3623761529848922,,,,24.02713449651765,,,,,0.9050835637892114,,,,0.94,,,,0.98,,,,49.13077366077708,,,,49.13077366077708,1179.1385678586498,0.1191710953637448,56.34416090162282,112.13179016412529,166.70640745794358,218.2825366924968,0.645
1988-07-30,1988-08-10,443.9,0.9162405497561958,406.7191800367753,0.649,1988,7,30,1988.07,1987,10,304,44,0.0351405371551773,5.551710910527562,0.0136499855011154,0.65,3,Normal,50,10,9,9,108,186.0,0.4573179951414683,220.71918003677533,220.71918003677533,,1,220.71918003677533,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,289.7191800367753,965.4302363101656,990.0,0.1381724214144272,0.014143836007355,989.8476837425783,0.3448320231290857,,,,24.07261540928361,,,,,0.8828767201471012,,,,0.94,,,,0.98,,,,48.016034291813014,,,,48.016034291813014,1152.3848230035119,0.1180569706289027,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1988-07-31,1988-08-11,439.0,0.9168901073485894,402.5147571260308,0.657,1988,7,31,1988.07,1987,10,305,44,0.034777275015688995,4.204422910744484,0.0104453882405808,0.65,3,Normal,50,10,9,9,108,186.0,0.462094859150125,216.51475712603082,216.51475712603082,,1,216.51475712603082,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,285.5147571260308,965.4113164070673,990.0,0.1367761186027408,0.0133029514252061,989.849920929972,0.3318334516681011,,,,24.10677107123684,,,,,0.8660590285041233,,,,0.94,,,,0.98,,,,47.168219459320404,,,,47.168219459320404,1132.0372670236898,0.1171838264914884,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1988-08-01,1988-08-12,434.2,0.912194746936794,396.0749591199559,0.66,1988,8,1,1988.08,1987,11,306,44,0.0342208764679641,6.439798006074909,0.0162590384920662,0.62,3,Normal,47,8,6,5,89,155.0,0.39134006437669394,241.0749591199559,241.0749591199559,,1,241.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,302.07495911995585,965.3803747955998,990.0,0.1422758166819041,0.0182149918239911,989.839509191494,0.4112744027111228,,,,24.04785999318312,,,,,0.9642998364798236,,,,0.94,,,,0.98,,,,52.39037092157599,,,,52.39037092157599,1257.3689021178238,0.1322738782526995,56.449960412671224,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1988-08-02,1988-08-13,429.5,0.9173739538957784,394.0121131982369,0.665,1988,8,2,1988.08,1987,11,307,44,0.0340426465803276,2.062845921719031,0.0052354885868221,0.62,3,Normal,47,8,6,5,89,155.0,0.3933889208173044,239.01211319823688,239.01211319823688,,1,239.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,300.0121131982369,965.3700605659913,990.0,0.1415907387005214,0.0178024226396473,989.8406068386598,0.40427625723330995,,,,24.06627001543537,,,,,0.9560484527929476,,,,0.94,,,,0.98,,,,51.981838231023644,,,,51.981838231023644,1247.5641175445676,0.1319295435084005,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1988-08-03,1988-08-14,424.7,0.9179361992411328,389.84750381770914,0.669,1988,8,3,1988.08,1987,11,308,44,0.03368282432985,4.164609380527793,0.0106826626815472,0.62,3,Normal,47,8,6,5,89,155.0,0.3975913619610536,234.84750381770908,234.84750381770908,,1,234.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.84750381770914,965.3492375190884,990.0,0.1402076580944421,0.0169695007635418,989.8428228411419,0.3903300027818325,,,,24.103255319271547,,,,,0.9393900152708364,,,,0.94,,,,0.98,,,,51.15458741979253,,,,51.15458741979253,1227.7100980750204,0.1312169166631683,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1988-08-04,1988-08-15,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1988,8,4,1988.08,1987,11,309,45,0.0332788165974525,4.6760154212677785,0.0121400871096018,0.62,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419823,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.221830469562406,,,,50.221830469562406,1205.323931269498,0.130388234805872,56.526098388742454,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1988-08-05,1988-08-16,415.3,0.9212010008195706,382.57477564036765,0.68,1988,8,5,1988.08,1987,11,310,45,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.62,3,Normal,47,8,6,5,89,155.0,0.4051495547257534,227.5747756403677,227.5747756403677,,1,227.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5747756403677,965.3128738782018,990.0,0.1377923609137752,0.0155149551280735,989.8466926839583,0.3665593496302557,,,,24.167259456126114,,,,,0.9102991025614708,,,,0.94,,,,0.98,,,,49.70206861108905,,,,49.70206861108905,1192.8496466661372,0.1299146513982682,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1988-08-06,1988-08-17,410.7,0.9236168999978376,379.3294608291118,0.685,1988,8,6,1988.08,1987,11,311,45,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.62,3,Normal,47,8,6,5,89,155.0,0.408615770737163,224.32946082911187,224.32946082911187,,1,224.32946082911187,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.32946082911184,965.2966473041456,990.0,0.1367145810871589,0.0148658921658223,989.848419526747,0.3561917769091337,,,,24.195580445692332,,,,,0.8973178433164474,,,,0.94,,,,0.98,,,,49.05070958066933,,,,49.05070958066933,1177.217029936064,0.1293089903258706,56.56655963161207,112.59288021069729,167.43877633568468,219.35585506259102,0.685
1988-08-07,1988-08-18,406.1,0.9236417746161232,375.09092467160764,0.6880000000000001,1988,8,7,1988.08,1987,11,312,45,0.0324078558916269,4.238536157504143,0.0113000232176104,0.62,3,Normal,47,8,6,5,89,155.0,0.4132331384335747,220.0909246716077,220.0909246716077,,1,220.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.0909246716077,965.275454623358,990.0,0.1353069491529324,0.0140181849343215,989.8506748659128,0.3428739101452691,,,,24.232346332409524,,,,,0.8803636986864308,,,,0.94,,,,0.98,,,,48.19705909033429,,,,48.19705909033429,1156.7294181680231,0.1284943354268857,56.595762253175145,112.65348047768913,167.53516564957243,219.49742636339462,0.69
1988-08-08,1988-08-19,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1988,8,8,1988.08,1987,11,313,45,0.031819070804736,6.814642209384488,0.0185041571610941,0.62,3,Normal,47,8,6,5,89,155.0,0.4208796693713217,213.2762824622232,213.2762824622232,,1,213.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.2762824622232,965.2413814123113,990.0,0.1330437838435427,0.0126552564924446,989.854300959664,0.3219904541271693,,,,24.29092909322588,,,,,0.8531051298488929,,,,0.94,,,,0.98,,,,46.817651557015154,,,,46.817651557015154,1123.6236373683637,0.1271264368261825,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1988-08-09,1988-08-20,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1988,8,9,1988.08,1987,11,314,45,0.0314996948548937,3.6964809009531923,0.0101390172607573,0.62,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.8383192062450799,,,,0.94,,,,0.97,,,,45.595821508259675,,,,45.595821508259675,1094.2997161982319,0.1250640362219764,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1988-08-10,1988-08-21,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1988,8,10,1988.08,1987,11,315,45,0.0314996948548937,0.0,0.0,0.62,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.8383192062450799,,,,0.94,,,,0.97,,,,45.595821508259675,,,,45.595821508259675,1094.2997161982319,0.1250640362219764,56.66767454728804,112.80276549574295,167.77274861587276,219.84667981255544,0.7
1988-08-11,1988-08-22,388.0,0.9152363441299042,355.1117015224028,0.708,1988,8,11,1988.08,1987,11,316,46,0.0306816510115356,9.468100038867194,0.0266623149794174,0.64,3,Normal,47,8,6,5,89,155.0,0.43648237817987395,200.11170152240285,200.11170152240285,,1,200.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.1117015224028,965.175558507612,990.0,0.1286717827934179,0.0100223403044805,989.8613058769023,0.2834940119409512,,,,24.40225335734925,,,,,0.8004468060896113,,,,0.94,,,,0.97,,,,43.67883152996316,,,,43.67883152996316,1048.2919567191157,0.1230002597568799,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1988-08-12,1988-08-23,379.1,0.9160644915741682,347.2800487557672,0.716,1988,8,12,1988.08,1987,11,317,46,0.0300049962124982,7.831652766635614,0.022551404247652,0.64,3,Normal,47,8,6,5,89,155.0,0.446325668737185,192.28004875576718,192.28004875576718,,1,192.28004875576718,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,253.28004875576718,965.1364002437787,990.0,0.1260708649004392,0.0092280048755767,989.864701130224,0.2617466862749352,,,,24.46655420017032,,,,,0.7691201950230688,,,,0.93,,,,0.97,,,,41.632330507611606,,,,41.632330507611606,999.1759321826787,0.1198811468057887,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259102,0.715
1988-08-13,1988-08-24,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1988,8,13,1988.08,1987,11,318,46,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.64,3,Normal,47,8,6,5,89,155.0,0.4495308211885631,189.8039437878336,189.8039437878336,,1,189.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.8039437878336,965.1240197189392,990.0,0.1252485422173617,0.0089803943787833,989.8657710634038,0.2550500860721711,,,,24.486701258392486,,,,,0.7592157751513343,,,,0.93,,,,0.97,,,,41.13004693108179,,,,41.13004693108179,987.1211263459633,0.1192853146609893,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1988-08-14,1988-08-25,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1988,8,14,1988.08,1987,11,319,46,0.0297910607432688,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4495308211885631,189.8039437878336,189.8039437878336,,1,189.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.8039437878336,965.1240197189392,990.0,0.1252485422173617,0.0089803943787833,989.8657710634038,0.2550500860721711,,,,24.486701258392486,,,,,0.7592157751513343,,,,0.93,,,,0.97,,,,41.13004693108179,,,,41.13004693108179,987.1211263459633,0.1192853146609893,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1988-08-15,1988-08-26,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1988,8,15,1988.08,1987,11,320,46,0.0297910607432688,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4495308211885631,189.8039437878336,189.8039437878336,,1,189.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.8039437878336,965.1240197189392,990.0,0.1252485422173617,0.0089803943787833,989.8657710634038,0.2550500860721711,,,,24.486701258392486,,,,,0.7592157751513343,,,,0.93,,,,0.97,,,,41.13004693108179,,,,41.13004693108179,987.1211263459633,0.1192853146609893,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1988-08-16,1988-08-27,370.4,0.9221297088191446,341.5568441466111,0.728,1988,8,16,1988.08,1987,11,321,46,0.0295105113342672,3.247099641222462,0.0095067620423049,0.64,3,Normal,47,8,6,5,89,155.0,0.4538044037362847,186.55684414661118,186.55684414661118,,1,186.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.55684414661118,965.107784220733,990.0,0.1241701696427859,0.0086556844146611,989.8671741459427,0.246398797158263,,,,24.51299112805131,,,,,0.7462273765864446,,,,0.93,,,,0.97,,,,40.469811795731786,,,,40.469811795731786,971.2754830975628,0.118486314911495,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1988-08-17,1988-08-28,370.4,0.9221297088191446,341.5568441466111,0.728,1988,8,17,1988.08,1987,11,322,46,0.0295105113342672,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4538044037362847,186.55684414661118,186.55684414661118,,1,186.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.55684414661118,965.107784220733,990.0,0.1241701696427859,0.0086556844146611,989.8671741459427,0.246398797158263,,,,24.51299112805131,,,,,0.7462273765864446,,,,0.93,,,,0.97,,,,40.469811795731786,,,,40.469811795731786,971.2754830975628,0.118486314911495,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1988-08-18,1988-08-29,370.4,0.9221297088191446,341.5568441466111,0.728,1988,8,18,1988.08,1987,11,323,47,0.0295105113342672,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4538044037362847,186.55684414661118,186.55684414661118,,1,186.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.55684414661118,965.107784220733,990.0,0.1241701696427859,0.0086556844146611,989.8671741459427,0.246398797158263,,,,24.51299112805131,,,,,0.7462273765864446,,,,0.93,,,,0.97,,,,40.469811795731786,,,,40.469811795731786,971.2754830975628,0.118486314911495,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1988-08-19,1988-08-30,370.4,0.9221297088191446,341.5568441466111,0.728,1988,8,19,1988.08,1987,11,324,47,0.0295105113342672,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4538044037362847,186.55684414661118,186.55684414661118,,1,186.55684414661118,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.55684414661118,965.107784220733,990.0,0.1241701696427859,0.0086556844146611,989.8671741459427,0.246398797158263,,,,24.51299112805131,,,,,0.7462273765864446,,,,0.93,,,,0.97,,,,40.469811795731786,,,,40.469811795731786,971.2754830975628,0.118486314911495,56.822516391974354,113.12449844574681,168.28548602962675,220.60202948926468,0.73
1988-08-20,1988-08-31,366.1,0.9210529813564018,337.1974964745787,0.732,1988,8,20,1988.08,1987,11,325,47,0.0291338636954036,4.3593476720324125,0.0129281733038046,0.64,3,Normal,47,8,6,5,89,155.0,0.4596712657138171,182.1974964745787,182.1974964745787,,1,182.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.1974964745787,965.0859874823727,990.0,0.1227224158033656,0.0082197496474578,989.8690578345493,0.235016908877185,,,,24.548053443299235,,,,,0.7287899858983149,,,,0.93,,,,0.97,,,,39.58067127917715,,,,39.58067127917715,949.9361107002521,0.1173812726754961,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1988-08-21,1988-09-01,361.8,0.9274247326812806,335.5422682840873,0.736,1988,8,21,1988.08,1987,11,326,47,0.0289908519797451,1.6552281904914141,0.0049329945790615,0.61,3,Normal,47,8,6,5,89,155.0,0.4619388215757338,180.5422682840873,180.5422682840873,,1,180.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.5422682840873,965.0777113414205,990.0,0.1221727090242356,0.0080542268284087,989.8697730641474,0.2307651355648905,,,,24.561296587161998,,,,,0.7221690731363491,,,,0.93,,,,0.97,,,,39.24224764439634,,,,39.24224764439634,941.8139434655122,0.1169517266634552,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1988-08-22,1988-09-02,357.5,0.9286496375460918,331.9922454227278,0.742,1988,8,22,1988.08,1987,11,327,47,0.0286841300045236,3.55002286135948,0.0106930897040658,0.61,3,Normal,47,8,6,5,89,155.0,0.4668783748326335,176.99224542272782,176.99224542272782,,1,176.99224542272782,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.99224542272785,965.0599612271136,990.0,0.1209937346422343,0.0076992245422727,989.8713070408156,0.2217759370603593,,,,24.589569876641544,,,,,0.7079689816909113,,,,0.93,,,,0.97,,,,38.51490768693442,,,,38.51490768693442,924.3577844864259,0.1160114677916441,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1988-08-23,1988-09-03,353.3,0.9302022779600488,328.6404648032853,0.745,1988,8,23,1988.08,1987,11,328,47,0.0283945361590038,3.351780619442536,0.0101989285508369,0.61,3,Normal,47,8,6,5,89,155.0,0.4716400340194824,173.64046480328528,173.64046480328528,,1,173.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.64046480328528,965.0432023240164,990.0,0.1198774311829381,0.0073640464803285,989.8727585223368,0.2134511140865698,,,,24.616105084233777,,,,,0.6945618592131412,,,,0.93,,,,0.97,,,,37.826309100565425,,,,37.826309100565425,907.83141841357,0.1150993658775621,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1988-08-24,1988-09-04,349.1,0.9314493654938852,325.16897349391536,0.754,1988,8,24,1988.08,1987,11,329,47,0.0280945993098742,3.4714913093699242,0.0106759610920716,0.61,3,Normal,47,8,6,5,89,155.0,0.4766752446721378,170.16897349391536,170.16897349391536,,1,170.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.16897349391536,965.0258448674697,990.0,0.11869396823656199,0.0070168973493915,989.8742891344141,0.20499524772058397,,,,24.64344901922381,,,,,0.6806758939756614,,,,0.92,,,,0.97,,,,36.712202338900426,,,,36.712202338900426,881.0928561336099,0.1129019227893444,56.93051363431015,113.34914315258577,168.6440935615187,221.13167618777882,0.755
1988-08-25,1988-09-05,344.9,0.9311641633777771,321.15851994899526,0.757,1988,8,25,1988.08,1987,11,330,48,0.0277480961235931,4.010453544920097,0.0124874580489317,0.61,3,Normal,47,8,6,5,89,155.0,0.4826277067929454,166.15851994899523,166.15851994899523,,1,166.15851994899523,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,227.15851994899532,965.0057925997451,990.0,0.1173267681644301,0.0066158519948995,989.8760573798407,0.195437217990582,,,,24.67482756210521,,,,,0.6646340797959811,,,,0.92,,,,0.97,,,,35.892632344002045,,,,35.892632344002045,861.4231762560491,0.1117598634770839,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1988-08-26,1988-09-06,344.9,0.9311641633777771,321.15851994899526,0.757,1988,8,26,1988.08,1987,11,331,48,0.0277480961235931,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.4826277067929454,166.15851994899523,166.15851994899523,,1,166.15851994899523,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,227.15851994899532,965.0057925997451,990.0,0.1173267681644301,0.0066158519948995,989.8760573798407,0.195437217990582,,,,24.67482756210521,,,,,0.6646340797959811,,,,0.92,,,,0.97,,,,35.892632344002045,,,,35.892632344002045,861.4231762560491,0.1117598634770839,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1988-08-27,1988-09-07,340.8,0.936138774045134,319.03609419458166,0.76,1988,8,27,1988.08,1987,11,332,48,0.0275647185384118,2.1224257544135408,0.0066526195406563,0.61,3,Normal,47,8,6,5,89,155.0,0.4858384453060183,164.03609419458172,164.03609419458172,,1,164.03609419458172,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,225.0360941945817,964.9951804709727,990.0,0.11660321392997099,0.0064036094194581,989.8769931766507,0.1904702616510395,,,,24.691342444026777,,,,,0.6561443767783269,,,,0.92,,,,0.97,,,,35.45787393670692,,,,35.45787393670692,850.988974480966,0.1111406344984934,56.970444149510925,113.43225735022423,168.7769043045877,221.32813289722958,0.76
1988-08-28,1988-09-08,332.7,0.9353947797556575,311.2058432247073,0.772,1988,8,28,1988.08,1987,11,333,48,0.0268881848546147,7.8302509698744425,0.0251610024051527,0.61,3,Normal,47,8,6,5,89,155.0,0.4980626275968787,156.20584322470728,156.20584322470728,,1,156.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,217.2058432247073,964.9560292161236,990.0,0.1139338101902411,0.0056205843224707,989.8804456054872,0.1726927855821256,,,,24.751723603781606,,,,,0.6248233728988292,,,,0.92,,,,0.97,,,,33.84786586792355,,,,33.84786586792355,812.3487808301652,0.10876359363048199,57.021050488629065,113.53763585956499,168.9453957105389,221.57760451232016,0.77
1988-08-29,1988-09-09,328.6,0.9320842651067591,306.2828895140811,0.779,1988,8,29,1988.08,1987,11,334,48,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.61,3,Normal,47,8,6,5,89,155.0,0.5060681001341867,151.28288951408103,151.28288951408103,,1,151.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,212.28288951408103,964.9314144475703,990.0,0.1122555305161639,0.0051282889514081,989.8826161805324,0.1619566559918856,,,,24.789245076970204,,,,,0.6051315580563241,,,,0.92,,,,0.97,,,,32.83081629926723,,,,32.83081629926723,787.9395911824133,0.1071911537446752,57.052649524496594,113.60346013764729,169.0507037635121,221.73366273410886,0.78
1988-08-30,1988-09-10,324.6,0.9323324161033821,302.63510226715783,0.782,1988,8,30,1988.08,1987,11,335,48,0.0261476728358824,3.647787246923201,0.0120534175302078,0.61,3,Normal,47,8,6,5,89,155.0,0.5121679502438231,147.63510226715783,147.63510226715783,,1,147.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,208.63510226715786,964.9131755113358,990.0,0.1110119666819856,0.0047635102267157,989.8842245230912,0.1542209237949346,,,,24.81682808796062,,,,,0.5905404090686314,,,,0.92,,,,0.97,,,,32.074837918764594,,,,32.074837918764594,769.7961100503502,0.1059851870403646,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1988-08-31,1988-09-11,324.6,0.9323324161033821,302.63510226715783,0.782,1988,8,31,1988.08,1987,11,336,48,0.0261476728358824,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.5121679502438231,147.63510226715783,147.63510226715783,,1,147.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,208.63510226715786,964.9131755113358,990.0,0.1110119666819856,0.0047635102267157,989.8842245230912,0.1542209237949346,,,,24.81682808796062,,,,,0.5905404090686314,,,,0.92,,,,0.97,,,,32.074837918764594,,,,32.074837918764594,769.7961100503502,0.1059851870403646,57.07595455912706,113.65201971497845,169.12842164504642,221.84890356028882,0.78
1988-09-01,1988-09-12,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1988,9,1,1988.09,1987,12,337,49,0.0258188724897508,3.805559561708378,0.0127348839985993,0.59,3,Normal,40,6,4,3,65,118.0,0.3948739436258159,180.82954270544946,180.82954270544946,,1,180.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.82954270544946,964.8953181708217,990.0,0.1185782531950395,0.0080829542705449,989.8733387925344,0.2315002966963583,,,,24.74652032501628,,,,,0.7233181708217978,,,,0.93,,,,0.97,,,,39.60109680634604,,,,39.60109680634604,950.426323352305,0.13252068871042,57.098678181283105,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1988-09-02,1988-09-13,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1988,9,2,1988.09,1987,12,338,49,0.0258188724897508,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.3948739436258159,180.82954270544946,180.82954270544946,,1,180.82954270544946,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.82954270544946,964.8953181708217,990.0,0.1185782531950395,0.0080829542705449,989.8733387925344,0.2315002966963583,,,,24.74652032501628,,,,,0.7233181708217978,,,,0.93,,,,0.97,,,,39.60109680634604,,,,39.60109680634604,950.426323352305,0.13252068871042,57.098678181283105,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1988-09-03,1988-09-14,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1988,9,3,1988.09,1987,12,339,49,0.0250949504517587,8.378727291575387,0.0288473188812922,0.59,3,Normal,40,6,4,3,65,118.0,0.4062649981955032,172.4508154138741,172.4508154138741,,1,172.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.4508154138741,964.8618032616556,990.0,0.1157218688910934,0.0072450815413874,989.8770330495674,0.2105343069842215,,,,24.80469548092773,,,,,0.6898032616554963,,,,0.93,,,,0.97,,,,37.85496440334785,,,,37.85496440334785,908.5191456803484,0.1303317546187877,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1988-09-04,1988-09-15,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1988,9,4,1988.09,1987,12,340,49,0.0250949504517587,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4062649981955032,172.4508154138741,172.4508154138741,,1,172.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.4508154138741,964.8618032616556,990.0,0.1157218688910934,0.0072450815413874,989.8770330495674,0.2105343069842215,,,,24.80469548092773,,,,,0.6898032616554963,,,,0.93,,,,0.97,,,,37.85496440334785,,,,37.85496440334785,908.5191456803484,0.1303317546187877,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1988-09-05,1988-09-16,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1988,9,5,1988.09,1987,12,341,49,0.0250949504517587,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4062649981955032,172.4508154138741,172.4508154138741,,1,172.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.4508154138741,964.8618032616556,990.0,0.1157218688910934,0.0072450815413874,989.8770330495674,0.2105343069842215,,,,24.80469548092773,,,,,0.6898032616554963,,,,0.93,,,,0.97,,,,37.85496440334785,,,,37.85496440334785,908.5191456803484,0.1303317546187877,57.14108790680728,113.78779395923924,169.34586622827499,222.17165531067008,0.8
1988-09-06,1988-09-17,308.9,0.9330275077590968,288.212197146785,0.805,1988,9,6,1988.09,1987,12,342,49,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.59,3,Normal,40,6,4,3,65,118.0,0.4094205629330226,170.212197146785,170.212197146785,,1,170.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.212197146785,964.8528487885872,990.0,0.1149587035727676,0.0070212197146785,989.8780200767127,0.2050994917523902,,,,24.820071796373032,,,,,0.68084878858714,,,,0.93,,,,0.97,,,,37.386723094241646,,,,37.386723094241646,897.2813542617993,0.1297194340293682,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1988-09-07,1988-09-18,308.9,0.9330275077590968,288.212197146785,0.805,1988,9,7,1988.09,1987,12,343,49,0.0249015338334822,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4094205629330226,170.212197146785,170.212197146785,,1,170.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.212197146785,964.8528487885872,990.0,0.1149587035727676,0.0070212197146785,989.8780200767127,0.2050994917523902,,,,24.820071796373032,,,,,0.68084878858714,,,,0.93,,,,0.97,,,,37.386723094241646,,,,37.386723094241646,897.2813542617993,0.1297194340293682,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1988-09-08,1988-09-19,308.9,0.9330275077590968,288.212197146785,0.805,1988,9,8,1988.09,1987,12,344,50,0.0249015338334822,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4094205629330226,170.212197146785,170.212197146785,,1,170.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.212197146785,964.8528487885872,990.0,0.1149587035727676,0.0070212197146785,989.8780200767127,0.2050994917523902,,,,24.820071796373032,,,,,0.68084878858714,,,,0.93,,,,0.97,,,,37.386723094241646,,,,37.386723094241646,897.2813542617993,0.1297194340293682,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1988-09-09,1988-09-20,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1988,9,9,1988.09,1987,12,345,50,0.0245640699557239,3.905831918497995,0.0137381092940418,0.59,3,Normal,40,6,4,3,65,118.0,0.4150452273738246,166.30636522828698,166.30636522828698,,1,166.30636522828698,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.306365228287,964.8372254609133,990.0,0.1136271699641887,0.0066306365228287,989.879742193513,0.1957855656404013,,,,24.846731166959486,,,,,0.6652254609131479,,,,0.92,,,,0.97,,,,36.174846908059614,,,,36.174846908059614,868.1963257934307,0.1272389623743126,57.171981632124904,113.852225039362,169.44912929918962,222.3250991713453,0.815
1988-09-10,1988-09-21,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1988,9,10,1988.09,1987,12,346,50,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.59,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.4441461388449,163.4441461388449,,1,163.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.4441461388449,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553767,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580734,0.1264194634579479,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1988-09-11,1988-09-22,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1988,9,11,1988.09,1987,12,347,50,0.0243167742263962,0.0,0.0,0.56,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.4441461388449,163.4441461388449,,1,163.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.4441461388449,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553767,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580734,0.1264194634579479,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1988-09-12,1988-09-23,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1988,9,12,1988.09,1987,12,348,50,0.0243167742263962,0.0,0.0,0.56,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.4441461388449,163.4441461388449,,1,163.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.4441461388449,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553767,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580734,0.1264194634579479,57.18632041213222,113.88213574711699,169.49708176654025,222.3963877604969,0.82
1988-09-13,1988-09-24,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1988,9,13,1988.09,1987,12,349,50,0.0238598360695514,5.2886360745919205,0.019150934462113,0.56,3,Normal,40,6,4,3,65,118.0,0.4272954755548603,158.155510064253,158.155510064253,,1,158.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.155510064253,964.8046220402573,990.0,0.1108484693400862,0.0058155510064253,989.8833359796537,0.1770387425070922,,,,24.90167519688929,,,,,0.6326220402570121,,,,0.92,,,,0.97,,,,34.47795196467087,,,,34.47795196467087,827.470847152101,0.1248497701771328,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1988-09-14,1988-09-25,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1988,9,14,1988.09,1987,12,350,50,0.0238598360695514,0.0,0.0,0.56,3,Normal,40,6,4,3,65,118.0,0.4272954755548603,158.155510064253,158.155510064253,,1,158.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.155510064253,964.8046220402573,990.0,0.1108484693400862,0.0058155510064253,989.8833359796537,0.1770387425070922,,,,24.90167519688929,,,,,0.6326220402570121,,,,0.92,,,,0.97,,,,34.47795196467087,,,,34.47795196467087,827.470847152101,0.1248497701771328,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1988-09-15,1988-09-26,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1988,9,15,1988.09,1987,12,351,51,0.0238598360695514,0.0,0.0,0.56,3,Normal,40,6,4,3,65,118.0,0.4272954755548603,158.155510064253,158.155510064253,,1,158.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.155510064253,964.8046220402573,990.0,0.1108484693400862,0.0058155510064253,989.8833359796537,0.1770387425070922,,,,24.90167519688929,,,,,0.6326220402570121,,,,0.92,,,,0.97,,,,34.47795196467087,,,,34.47795196467087,827.470847152101,0.1248497701771328,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1988-09-16,1988-09-27,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1988,9,16,1988.09,1987,12,352,51,0.0238598360695514,0.0,0.0,0.56,3,Normal,40,6,4,3,65,118.0,0.4272954755548603,158.155510064253,158.155510064253,,1,158.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.155510064253,964.8046220402573,990.0,0.1108484693400862,0.0058155510064253,989.8833359796537,0.1770387425070922,,,,24.90167519688929,,,,,0.6326220402570121,,,,0.92,,,,0.97,,,,34.47795196467087,,,,34.47795196467087,827.470847152101,0.1248497701771328,57.212710146448174,113.93719712858179,169.58538535520844,222.5277318565347,0.825
1988-09-17,1988-09-28,290.0,0.9306432589888001,269.886545106752,0.836,1988,9,17,1988.09,1987,12,353,51,0.0233181974972233,6.268964957500996,0.0232281492766575,0.56,3,Normal,40,6,4,3,65,118.0,0.4372207586462889,151.88654510675198,151.88654510675198,,1,151.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.886545106752,964.7795461804269,990.0,0.1087113221954836,0.0051886545106752,989.8861000232938,0.1632548230370235,,,,24.94329901982977,,,,,0.6075461804270079,,,,0.92,,,,0.97,,,,33.16666205017549,,,,33.16666205017549,795.9998892042117,0.1228911283334136,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1988-09-18,1988-09-29,286.3,0.9290760380836229,265.99446970334134,0.84,1988,9,18,1988.09,1987,12,354,51,0.0229819221823686,3.8920754034107286,0.014632166630199,0.56,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788133,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074746,0.84
1988-09-19,1988-09-30,282.6,0.9347225320957594,264.15258757026163,0.847,1988,9,19,1988.09,1987,12,355,51,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.56,3,Normal,40,6,4,3,65,118.0,0.4467115052151943,146.15258757026163,146.15258757026163,,1,146.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1525875702616,964.7566103502812,990.0,0.1067565639444073,0.0046152587570261,989.8886281772985,0.1511304001507646,,,,24.98088742686677,,,,,0.5846103502810466,,,,0.91,,,,0.97,,,,31.61524160226757,,,,31.61524160226757,758.7657984544217,0.1196855268126354,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1988-09-20,1988-10-01,278.9,0.9387864982494516,261.827554361772,0.851,1988,9,20,1988.09,1987,12,356,51,0.0226219006968571,2.325033208489629,0.008880017285259001,0.56,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.13111680575927,,,,31.13111680575927,747.1468033382223,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1988-09-21,1988-10-02,278.9,0.9387864982494516,261.827554361772,0.851,1988,9,21,1988.09,1987,12,357,51,0.0226219006968571,0.0,0.0,0.51,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.13111680575927,,,,31.13111680575927,747.1468033382223,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1988-09-22,1988-10-03,275.3,0.9419962953710668,259.3315801156547,0.858,1988,9,22,1988.09,1987,12,358,52,0.0224062485219925,2.495974246117328,0.0096246444224193,0.51,3,Normal,40,6,4,3,65,118.0,0.4550159295962924,141.33158011565467,141.33158011565467,,1,141.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.33158011565467,964.7373263204628,990.0,0.1051130386757913,0.0041331580115654,989.8907538033127,0.1412936220500482,,,,25.01213386079997,,,,,0.5653263204626187,,,,0.91,,,,0.97,,,,30.61061765115475,,,,30.61061765115475,734.6548236277141,0.1180365986953971,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1988-09-23,1988-10-04,271.7,0.9490803714054941,257.8651369108727,0.863,1988,9,23,1988.09,1987,12,359,52,0.0222795478290994,1.4664432047819669,0.0056868610559356,0.51,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.86513691087268,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069612,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263199,169.88795569300584,222.97841537409062,0.865
1988-09-24,1988-10-05,268.2,0.9529275784967148,255.5751765528189,0.867,1988,9,24,1988.09,1987,12,360,52,0.0220816952541635,2.289960358053804,0.0089600265132969,0.51,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062113,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.036254083142442,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1988-09-25,1988-10-06,268.2,0.9529275784967148,255.5751765528189,0.867,1988,9,25,1988.09,1987,12,361,52,0.0220816952541635,0.0,0.0,0.51,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062113,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.036254083142442,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1988-09-26,1988-10-07,264.7,0.9455100563905162,250.27651192656964,0.875,1988,9,26,1988.09,1987,12,362,52,0.0216238906304556,5.298664626249263,0.0211712421012319,0.51,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477063,990.0,0.1020260836113305,0.0032276511926569,989.8947462651961,0.12369972591985401,,,,25.069940491569852,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1988-09-27,1988-10-08,264.7,0.9455100563905162,250.27651192656964,0.875,1988,9,27,1988.09,1987,12,363,52,0.0216238906304556,0.0,0.0,0.51,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477063,990.0,0.1020260836113305,0.0032276511926569,989.8947462651961,0.12369972591985401,,,,25.069940491569852,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1988-09-28,1988-10-09,264.7,0.9455100563905162,250.27651192656964,0.875,1988,9,28,1988.09,1987,12,364,52,0.0216238906304556,0.0,0.0,0.51,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477063,990.0,0.1020260836113305,0.0032276511926569,989.8947462651961,0.12369972591985401,,,,25.069940491569852,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1988-09-29,1988-10-10,264.7,0.9455100563905162,250.27651192656964,0.875,1988,9,29,1988.09,1987,12,365,53,0.0216238906304556,0.0,0.0,0.51,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477063,990.0,0.1020260836113305,0.0032276511926569,989.8947462651961,0.12369972591985401,,,,25.069940491569852,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
1988-09-30,1988-10-11,264.7,0.9455100563905162,250.27651192656964,0.875,1988,9,30,1988.09,1987,12,366,53,0.0216238906304556,0.0,0.0,0.51,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477063,990.0,0.1020260836113305,0.0032276511926569,989.8947462651961,0.12369972591985401,,,,25.069940491569852,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296054,0.875
