Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1998-10-01,1998-10-12,217.1,0.9631035616585404,209.08978323606908,0.938,1998,10,1,1998.1,1998,1,1,1,0.0180653572715963,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3491323146936388,136.08978323606908,136.08978323606908,,1,136.08978323606908,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.08978323606908,964.4545386994164,990.0,0.0992351533759326,0.0036089783236069,989.8971558683004,0.1309685508655415,,,,25.311648618018456,,,,,0.5443591329442763,,,,0.91,,,,0.97,,,,29.828271620600365,,,,29.828271620600365,715.8785188944088,0.1426577193727504,57.63083281195769,114.81179940582422,170.99332777837125,224.63392581882337,0.94
1998-10-02,1998-10-13,217.1,0.9631035616585404,209.08978323606908,0.938,1998,10,2,1998.1,1998,1,2,1,0.0180653572715963,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3491323146936388,136.08978323606908,136.08978323606908,,1,136.08978323606908,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.08978323606908,964.4545386994164,990.0,0.0992351533759326,0.0036089783236069,989.8971558683004,0.1309685508655415,,,,25.311648618018456,,,,,0.5443591329442763,,,,0.91,,,,0.97,,,,29.828271620600365,,,,29.828271620600365,715.8785188944088,0.1426577193727504,57.63083281195769,114.81179940582422,170.99332777837125,224.63392581882337,0.94
1998-10-03,1998-10-14,217.1,0.9631035616585404,209.08978323606908,0.938,1998,10,3,1998.1,1998,1,3,1,0.0180653572715963,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3491323146936388,136.08978323606908,136.08978323606908,,1,136.08978323606908,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.08978323606908,964.4545386994164,990.0,0.0992351533759326,0.0036089783236069,989.8971558683004,0.1309685508655415,,,,25.311648618018456,,,,,0.5443591329442763,,,,0.91,,,,0.97,,,,29.828271620600365,,,,29.828271620600365,715.8785188944088,0.1426577193727504,57.63083281195769,114.81179940582422,170.99332777837125,224.63392581882337,0.94
1998-10-04,1998-10-15,213.8,0.96869764650693,207.1075568231816,0.941,1998,10,4,1998.1,1998,1,4,1,0.0178940929095228,1.982226412887485,0.0095709999349749,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3524738600548693,134.1075568231816,134.1075568231816,,1,134.1075568231816,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.1075568231816,964.4426453409392,990.0,0.0985593943715391,0.0034107556823181,989.898029849946,0.1271645685304058,,,,25.328219940476583,,,,,0.5364302272927264,,,,0.91,,,,0.97,,,,29.41304946665193,,,,29.41304946665193,705.9131871996465,0.1420182339930907,57.64441113766021,114.84027895243734,171.03936049133668,224.70320624889376,0.94
1998-10-05,1998-10-16,210.5,0.9673914433674238,203.6358988288427,0.954,1998,10,5,1998.1,1998,1,5,1,0.017594141658812,3.471657994338898,0.0170483594214242,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3584829611077415,130.6358988288427,130.6358988288427,,1,130.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.6358988288427,964.421815392973,990.0,0.0973758746007418,0.0030635898828842,989.8995605355163,0.1206352163089238,,,,25.35710992623439,,,,,0.5225435953153708,,,,0.91,,,,0.97,,,,28.684311166959503,,,,28.684311166959503,688.4234680070281,0.1408607781433904,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
1998-10-06,1998-10-17,207.3,0.9839661405535636,203.9761809367537,0.947,1998,10,6,1998.1,1998,1,6,1,0.0176235420329355,0.3402821079110083,0.0016682443329817,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3578849239394029,130.9761809367537,130.9761809367537,,1,130.9761809367537,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.9761809367537,964.4238570856204,990.0,0.0974918798648024,0.0030976180936753,989.8994105020416,0.1212677247965484,,,,25.354285691624455,,,,,0.5239047237470148,,,,0.91,,,,0.97,,,,28.755825303169097,,,,28.755825303169097,690.1398072760583,0.1409763883758826,57.665774955802846,114.88509909754066,171.1118318640586,224.8123372151288,0.945
1998-10-07,1998-10-18,207.3,0.9839661405535636,203.9761809367537,0.947,1998,10,7,1998.1,1998,1,7,1,0.0176235420329355,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3578849239394029,130.9761809367537,130.9761809367537,,1,130.9761809367537,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.9761809367537,964.4238570856204,990.0,0.0974918798648024,0.0030976180936753,989.8994105020416,0.1212677247965484,,,,25.354285691624455,,,,,0.5239047237470148,,,,0.91,,,,0.97,,,,28.755825303169097,,,,28.755825303169097,690.1398072760583,0.1409763883758826,57.665774955802846,114.88509909754066,171.1118318640586,224.8123372151288,0.945
1998-10-08,1998-10-19,200.9,1.0051803018969805,201.94072265110333,0.958,1998,10,8,1998.1,1998,1,8,2,0.0174476784370553,2.0354582856503782,0.010079484013569,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3614922193089476,128.94072265110333,128.94072265110333,,1,128.94072265110333,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.94072265110333,964.4116443359064,990.0,0.0967979736310579,0.0028940722651103,989.9003079541038,0.1175084843898905,,,,25.371155133807388,,,,,0.5157628906044133,,,,0.91,,,,0.97,,,,28.32777568025539,,,,28.32777568025539,679.8666163261294,0.1402776780649527,57.67962522111926,114.91416094665638,171.15883442595856,224.8831414342022,0.96
1998-10-09,1998-10-20,200.9,1.0051803018969805,201.94072265110333,0.958,1998,10,9,1998.1,1998,1,9,2,0.0174476784370553,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3614922193089476,128.94072265110333,128.94072265110333,,1,128.94072265110333,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.94072265110333,964.4116443359064,990.0,0.0967979736310579,0.0028940722651103,989.9003079541038,0.1175084843898905,,,,25.371155133807388,,,,,0.5157628906044133,,,,0.91,,,,0.97,,,,28.32777568025539,,,,28.32777568025539,679.8666163261294,0.1402776780649527,57.67962522111926,114.91416094665638,171.15883442595856,224.8831414342022,0.96
1998-10-10,1998-10-21,200.9,1.0051803018969805,201.94072265110333,0.958,1998,10,10,1998.1,1998,1,10,2,0.0174476784370553,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3614922193089476,128.94072265110333,128.94072265110333,,1,128.94072265110333,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.94072265110333,964.4116443359064,990.0,0.0967979736310579,0.0028940722651103,989.9003079541038,0.1175084843898905,,,,25.371155133807388,,,,,0.5157628906044133,,,,0.91,,,,0.97,,,,28.32777568025539,,,,28.32777568025539,679.8666163261294,0.1402776780649527,57.67962522111926,114.91416094665638,171.15883442595856,224.8831414342022,0.96
1998-10-11,1998-10-22,200.9,1.0051803018969805,201.94072265110333,0.958,1998,10,11,1998.1,1998,1,11,2,0.0174476784370553,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3614922193089476,128.94072265110333,128.94072265110333,,1,128.94072265110333,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.94072265110333,964.4116443359064,990.0,0.0967979736310579,0.0028940722651103,989.9003079541038,0.1175084843898905,,,,25.371155133807388,,,,,0.5157628906044133,,,,0.91,,,,0.97,,,,28.32777568025539,,,,28.32777568025539,679.8666163261294,0.1402776780649527,57.67962522111926,114.91416094665638,171.15883442595856,224.8831414342022,0.96
1998-10-12,1998-10-23,200.9,1.0051803018969805,201.94072265110333,0.958,1998,10,12,1998.1,1998,1,12,2,0.0174476784370553,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3614922193089476,128.94072265110333,128.94072265110333,,1,128.94072265110333,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.94072265110333,964.4116443359064,990.0,0.0967979736310579,0.0028940722651103,989.9003079541038,0.1175084843898905,,,,25.371155133807388,,,,,0.5157628906044133,,,,0.91,,,,0.97,,,,28.32777568025539,,,,28.32777568025539,679.8666163261294,0.1402776780649527,57.67962522111926,114.91416094665638,171.15883442595856,224.8831414342022,0.96
1998-10-13,1998-10-24,199.7,1.009365736710383,201.57033762106343,0.96,1998,10,13,1998.1,1998,1,13,2,0.0174156771704598,0.3703850300398983,0.0018374976914321,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3621564604273984,128.57033762106343,128.57033762106343,,1,128.57033762106343,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.57033762106343,964.4094220257264,990.0,0.0966717060071807,0.0028570337621063,989.9004712602308,0.1168306843617244,,,,25.374218550142597,,,,,0.5142813504842537,,,,0.91,,,,0.97,,,,28.249814114043016,,,,28.249814114043016,677.9955387370323,0.1401486669489559,57.68213778282932,114.91943402534902,171.16736512779218,224.8959973746357,0.96
1998-10-14,1998-10-25,198.4,1.009365736710383,200.25816216334,0.963,1998,10,14,1998.1,1998,1,14,2,0.0173023052109125,1.3121754577234412,0.0065524193548384,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3645294614281827,127.25816216334,127.25816216334,,1,127.25816216334,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.25816216334,964.40154897298,990.0,0.096224373464775,0.0027258162163339,989.9010498103188,0.1144449183468363,,,,25.38505591899209,,,,,0.50903264865336,,,,0.91,,,,0.97,,,,27.973441857858816,,,,27.973441857858816,671.3626045886116,0.1396868999279158,57.691030433396726,114.93809803684375,171.19756217272754,224.94151098937868,0.965
1998-10-15,1998-10-26,197.8,1.009365736710383,199.6525427213137,0.964,1998,10,15,1998.1,1998,1,15,3,0.0172499796911215,0.6056194420262386,0.0030333670374115,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3656352130806444,126.6525427213137,126.6525427213137,,1,126.6525427213137,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.6525427213137,964.4006949145572,990.0,0.0960179122913569,0.0026652542721313,989.9013168334365,0.1133519489769512,,,,25.387269969902167,,,,,0.5066101708852547,,,,0.91,,,,0.97,,,,27.8427449165393,,,,27.8427449165393,668.2258779969432,0.1394559995932723,57.69192176623433,114.93996892868186,171.2005895047582,224.94607465673445,0.965
1998-10-16,1998-10-27,194.7,1.0175718122802582,198.12123185096627,0.965,1998,10,16,1998.1,1998,1,16,3,0.0171176744319234,1.5313108703474825,0.0077291608579306,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3684612664578683,125.12123185096628,125.12123185096628,,1,125.12123185096628,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.12123185096627,964.403757536298,990.0,0.0954958744946475,0.0025121231850966,989.9019920023204,0.1106113436935233,,,,25.387623122328744,,,,,0.5004849274038651,,,,0.91,,,,0.97,,,,27.506490812327108,,,,27.506490812327108,660.1557794958505,0.1388366635687913,57.68853671512839,114.93286407588955,171.18909372593376,224.92874656679308,0.965
1998-10-17,1998-10-28,191.6,1.030388132876244,197.4223662590883,0.968,1998,10,17,1998.1,1998,1,17,3,0.0170572924447852,0.6988655918779614,0.0035399514508948,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3697656014526644,124.4223662590883,124.4223662590883,,1,124.4223662590883,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4223662590883,964.4051552674816,990.0,0.0952576248610528,0.0024422366259088,989.902300138513,0.1093715169560125,,,,25.387773354075296,,,,,0.4976894650363532,,,,0.91,,,,0.97,,,,27.353014959778548,,,,27.353014959778548,656.4723590346852,0.1385507401115923,57.68695835211359,114.9295513373862,171.183733831454,224.92066775636485,0.97
1998-10-18,1998-10-29,191.6,1.030388132876244,197.4223662590883,0.968,1998,10,18,1998.1,1998,1,18,3,0.0170572924447852,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3697656014526644,124.4223662590883,124.4223662590883,,1,124.4223662590883,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4223662590883,964.4051552674816,990.0,0.0952576248610528,0.0024422366259088,989.902300138513,0.1093715169560125,,,,25.387773354075296,,,,,0.4976894650363532,,,,0.91,,,,0.97,,,,27.353014959778548,,,,27.353014959778548,656.4723590346852,0.1385507401115923,57.68695835211359,114.9295513373862,171.183733831454,224.92066775636485,0.97
1998-10-19,1998-10-30,191.6,1.030388132876244,197.4223662590883,0.968,1998,10,19,1998.1,1998,1,19,3,0.0170572924447852,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3697656014526644,124.4223662590883,124.4223662590883,,1,124.4223662590883,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4223662590883,964.4051552674816,990.0,0.0952576248610528,0.0024422366259088,989.902300138513,0.1093715169560125,,,,25.387773354075296,,,,,0.4976894650363532,,,,0.91,,,,0.97,,,,27.353014959778548,,,,27.353014959778548,656.4723590346852,0.1385507401115923,57.68695835211359,114.9295513373862,171.183733831454,224.92066775636485,0.97
1998-10-20,1998-10-31,191.6,1.030388132876244,197.4223662590883,0.968,1998,10,20,1998.1,1998,1,20,3,0.0170572924447852,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3697656014526644,124.4223662590883,124.4223662590883,,1,124.4223662590883,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4223662590883,964.4051552674816,990.0,0.0952576248610528,0.0024422366259088,989.902300138513,0.1093715169560125,,,,25.387773354075296,,,,,0.4976894650363532,,,,0.91,,,,0.97,,,,27.353014959778548,,,,27.353014959778548,656.4723590346852,0.1385507401115923,57.68695835211359,114.9295513373862,171.183733831454,224.92066775636485,0.97
1998-10-21,1998-11-01,191.6,1.030388132876244,197.4223662590883,0.968,1998,10,21,1998.1,1998,1,21,3,0.0170572924447852,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3697656014526644,124.4223662590883,124.4223662590883,,1,124.4223662590883,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4223662590883,964.4051552674816,990.0,0.0952576248610528,0.0024422366259088,989.902300138513,0.1093715169560125,,,,25.387773354075296,,,,,0.4976894650363532,,,,0.91,,,,0.97,,,,27.353014959778548,,,,27.353014959778548,656.4723590346852,0.1385507401115923,57.68695835211359,114.9295513373862,171.183733831454,224.92066775636485,0.97
1998-10-22,1998-11-02,191.6,1.030388132876244,197.4223662590883,0.968,1998,10,22,1998.1,1998,1,22,4,0.0170572924447852,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3697656014526644,124.4223662590883,124.4223662590883,,1,124.4223662590883,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4223662590883,964.4051552674816,990.0,0.0952576248610528,0.0024422366259088,989.902300138513,0.1093715169560125,,,,25.387773354075296,,,,,0.4976894650363532,,,,0.91,,,,0.97,,,,27.353014959778548,,,,27.353014959778548,656.4723590346852,0.1385507401115923,57.68695835211359,114.9295513373862,171.183733831454,224.92066775636485,0.97
1998-10-23,1998-11-03,191.6,1.030388132876244,197.4223662590883,0.968,1998,10,23,1998.1,1998,1,23,4,0.0170572924447852,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3697656014526644,124.4223662590883,124.4223662590883,,1,124.4223662590883,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4223662590883,964.4051552674816,990.0,0.0952576248610528,0.0024422366259088,989.902300138513,0.1093715169560125,,,,25.387773354075296,,,,,0.4976894650363532,,,,0.91,,,,0.97,,,,27.353014959778548,,,,27.353014959778548,656.4723590346852,0.1385507401115923,57.68695835211359,114.9295513373862,171.183733831454,224.92066775636485,0.97
1998-10-24,1998-11-04,185.6,1.022717006140729,189.81627633971928,0.975,1998,10,24,1998.1,1998,1,24,4,0.0164001262757517,7.606089919369026,0.0400707993331204,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3845824046687647,116.81627633971928,116.81627633971928,,1,116.81627633971928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.81627633971928,964.4203674473206,990.0,0.0926646396612679,0.0016816276339719,989.9056537327048,0.0963213280848233,,,,25.388964957299358,,,,,0.4672651053588771,,,,0.9,,,,0.97,,,,25.39987654260295,,,,25.39987654260295,609.5970370224708,0.1338129534115615,57.66974614606263,114.89343003112972,171.12530147685857,224.83261821545517,0.975
1998-10-25,1998-11-05,182.6,1.0406757812859269,190.02739766281024,0.974,1998,10,25,1998.1,1998,1,25,4,0.0164183671580668,0.2111213230909641,0.0011110046534741,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3841551318275334,117.02739766281024,117.02739766281024,,1,117.02739766281024,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.02739766281024,964.4199452046744,990.0,0.0927366128395943,0.001702739766281,989.905560647394,0.0966726007341554,,,,25.38894284198552,,,,,0.4681095906512409,,,,0.9,,,,0.97,,,,25.445759415264497,,,,25.445759415264497,610.698225966348,0.1339057405838717,57.670224872293744,114.89443455383436,171.12692616122067,224.83506571647663,0.975
1998-10-26,1998-11-06,182.6,1.0406757812859269,190.02739766281024,0.974,1998,10,26,1998.1,1998,1,26,4,0.0164183671580668,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3841551318275334,117.02739766281024,117.02739766281024,,1,117.02739766281024,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.02739766281024,964.4199452046744,990.0,0.0927366128395943,0.001702739766281,989.905560647394,0.0966726007341554,,,,25.38894284198552,,,,,0.4681095906512409,,,,0.9,,,,0.97,,,,25.445759415264497,,,,25.445759415264497,610.698225966348,0.1339057405838717,57.670224872293744,114.89443455383436,171.12692616122067,224.83506571647663,0.975
1998-10-27,1998-11-07,176.7,1.0353373993994606,182.94411847388463,0.98,1998,10,27,1998.1,1998,1,27,4,0.0158063718361436,7.083279188925616,0.0387182668019839,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3990289527149832,109.94411847388464,109.94411847388464,,1,109.94411847388464,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.94411847388463,964.4341117630522,990.0,0.0903218585706424,0.0009944118473884,989.908683729582,0.0852288545699657,,,,25.3893431119598,,,,,0.4397764738955385,,,,0.9,,,,0.96,,,,23.65953560997968,,,,23.65953560997968,567.8288546395123,0.1293265714544252,57.65413533638532,114.86067711176412,171.0723365853239,224.75284883147896,0.98
1998-10-28,1998-11-08,171.0,1.0351742640938757,177.01479916005272,0.983,1998,10,28,1998.1,1998,1,28,4,0.0152940786474285,5.929319313831911,0.0334961785227389,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.4123948977508659,104.01479916005272,104.01479916005272,,1,104.01479916005272,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.01479916005272,964.44597040168,990.0,0.0883004997136543,0.0004014799160052,989.9112980203704,0.0761910801083316,,,,25.38913653858204,,,,,0.4160591966402108,,,,0.89,,,,0.96,,,,22.13468332730777,,,,22.13468332730777,531.2323998553863,0.1250442529796285,57.640621713771935,114.83233004911772,171.02651026428302,224.683861680354,0.985
1998-10-29,1998-11-09,182.6,1.0406757812859269,190.02739766281024,0.974,1998,10,29,1998.1,1998,1,29,5,0.0164183671580668,13.012598502757529,0.0684774862088436,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3841551318275334,117.02739766281024,117.02739766281024,,1,117.02739766281024,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.02739766281024,964.4199452046744,990.0,0.0927366128395943,0.001702739766281,989.905560647394,0.0966726007341554,,,,25.38894284198552,,,,,0.4681095906512409,,,,0.9,,,,0.97,,,,25.445759415264497,,,,25.445759415264497,610.698225966348,0.1339057405838717,57.670224872293744,114.89443455383436,171.12692616122067,224.83506571647663,0.975
1998-10-30,1998-11-10,162.6,1.057305227367128,171.917829969895,0.986,1998,10,30,1998.1,1998,1,30,5,0.0148537005093989,18.10956769291525,0.105338507914429,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.4246214602219166,98.917829969895,98.917829969895,,1,98.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,136.917829969895,964.4561643400602,990.0,0.086562896580646,0.0,989.9134371034194,0.0688165452385203,,,,25.38845621812061,,,,,0.39567131987958,,,,0.88,,,,0.96,,,,20.812956987777856,,,,20.812956987777856,499.51096770666857,0.1210633998313174,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-10-31,1998-11-11,162.6,1.057305227367128,171.917829969895,0.986,1998,10,31,1998.1,1998,1,31,5,0.0148537005093989,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.4246214602219166,98.917829969895,98.917829969895,,1,98.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,136.917829969895,964.4561643400602,990.0,0.086562896580646,0.0,989.9134371034194,0.0688165452385203,,,,25.38845621812061,,,,,0.39567131987958,,,,0.88,,,,0.96,,,,20.812956987777856,,,,20.812956987777856,499.51096770666857,0.1210633998313174,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-11-01,1998-11-12,162.6,1.057305227367128,171.917829969895,0.986,1998,11,1,1998.11,1998,2,32,5,0.0148537005093989,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3897210662310742,104.917829969895,104.917829969895,,1,104.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.917829969895,964.4561643400602,990.0,0.0875856238533732,0.0004917829969894,989.9119225931496,0.0775356632351842,,,,25.378222589854285,,,,,0.41967131987958,,,,0.89,,,,0.96,,,,22.31725361022255,,,,22.31725361022255,535.6140866453412,0.1298134906317197,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-11-02,1998-11-13,162.6,1.057305227367128,171.917829969895,0.986,1998,11,2,1998.11,1998,2,33,5,0.0148537005093989,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3897210662310742,104.917829969895,104.917829969895,,1,104.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.917829969895,964.4561643400602,990.0,0.0875856238533732,0.0004917829969894,989.9119225931496,0.0775356632351842,,,,25.378222589854285,,,,,0.41967131987958,,,,0.89,,,,0.96,,,,22.31725361022255,,,,22.31725361022255,535.6140866453412,0.1298134906317197,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-11-03,1998-11-14,162.6,1.057305227367128,171.917829969895,0.986,1998,11,3,1998.11,1998,2,34,5,0.0148537005093989,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3897210662310742,104.917829969895,104.917829969895,,1,104.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.917829969895,964.4561643400602,990.0,0.0875856238533732,0.0004917829969894,989.9119225931496,0.0775356632351842,,,,25.378222589854285,,,,,0.41967131987958,,,,0.89,,,,0.96,,,,22.31725361022255,,,,22.31725361022255,535.6140866453412,0.1298134906317197,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-11-04,1998-11-15,162.6,1.057305227367128,171.917829969895,0.986,1998,11,4,1998.11,1998,2,35,5,0.0148537005093989,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3897210662310742,104.917829969895,104.917829969895,,1,104.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.917829969895,964.4561643400602,990.0,0.0875856238533732,0.0004917829969894,989.9119225931496,0.0775356632351842,,,,25.378222589854285,,,,,0.41967131987958,,,,0.89,,,,0.96,,,,22.31725361022255,,,,22.31725361022255,535.6140866453412,0.1298134906317197,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-11-05,1998-11-16,162.6,1.057305227367128,171.917829969895,0.986,1998,11,5,1998.11,1998,2,36,6,0.0148537005093989,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3897210662310742,104.917829969895,104.917829969895,,1,104.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.917829969895,964.4561643400602,990.0,0.0875856238533732,0.0004917829969894,989.9119225931496,0.0775356632351842,,,,25.378222589854285,,,,,0.41967131987958,,,,0.89,,,,0.96,,,,22.31725361022255,,,,22.31725361022255,535.6140866453412,0.1298134906317197,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-11-06,1998-11-17,162.6,1.057305227367128,171.917829969895,0.986,1998,11,6,1998.11,1998,2,37,6,0.0148537005093989,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3897210662310742,104.917829969895,104.917829969895,,1,104.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.917829969895,964.4561643400602,990.0,0.0875856238533732,0.0004917829969894,989.9119225931496,0.0775356632351842,,,,25.378222589854285,,,,,0.41967131987958,,,,0.89,,,,0.96,,,,22.31725361022255,,,,22.31725361022255,535.6140866453412,0.1298134906317197,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-11-07,1998-11-18,162.6,1.057305227367128,171.917829969895,0.986,1998,11,7,1998.11,1998,2,38,6,0.0148537005093989,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3897210662310742,104.917829969895,104.917829969895,,1,104.917829969895,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.917829969895,964.4561643400602,990.0,0.0875856238533732,0.0004917829969894,989.9119225931496,0.0775356632351842,,,,25.378222589854285,,,,,0.41967131987958,,,,0.89,,,,0.96,,,,22.31725361022255,,,,22.31725361022255,535.6140866453412,0.1298134906317197,57.62897250695921,114.80789811255092,170.9870232970504,224.62444042490705,0.985
1998-11-08,1998-11-19,173.8,1.0326367447712923,179.47226624125065,0.981,1998,11,8,1998.11,1998,2,39,6,0.015506403803244,7.554436271355655,0.0420924994684182,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3733167324579113,112.47226624125064,112.47226624125064,,1,112.47226624125064,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,147.47226624125065,964.4410554675176,990.0,0.0901609998549718,0.001247226624125,989.9085917735208,0.0892324875740984,,,,25.378303818429256,,,,,0.4498890649650026,,,,0.9,,,,0.96,,,,24.19305919734401,,,,24.19305919734401,580.6334207362562,0.1348011016076609,57.64622797793896,114.84408942025428,171.04551898080112,224.71247374203324,0.98
1998-11-09,1998-11-20,173.8,1.0326367447712923,179.47226624125065,0.981,1998,11,9,1998.11,1998,2,40,6,0.015506403803244,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3733167324579113,112.47226624125064,112.47226624125064,,1,112.47226624125064,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,147.47226624125065,964.4410554675176,990.0,0.0901609998549718,0.001247226624125,989.9085917735208,0.0892324875740984,,,,25.378303818429256,,,,,0.4498890649650026,,,,0.9,,,,0.96,,,,24.19305919734401,,,,24.19305919734401,580.6334207362562,0.1348011016076609,57.64622797793896,114.84408942025428,171.04551898080112,224.71247374203324,0.98
1998-11-10,1998-11-21,181.4,1.0406757812859269,188.7785867252672,0.977,1998,11,10,1998.11,1998,2,41,6,0.016310469893063,9.30632048401651,0.0492975429335116,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3549131348117691,121.7785867252672,121.7785867252672,,1,121.7785867252672,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,156.7785867252672,964.4224428265494,990.0,0.0933336091108865,0.0021778586725267,989.9044885322164,0.1047433411178244,,,,25.37730236454931,,,,,0.4871143469010687,,,,0.91,,,,0.97,,,,26.760764602192783,,,,26.760764602192783,642.2583504526269,0.1417574157451353,57.667392685658704,114.88849176803096,171.11731462290285,224.8205867604317,0.975
1998-11-11,1998-11-22,181.4,1.0406757812859269,188.7785867252672,0.977,1998,11,11,1998.11,1998,2,42,6,0.016310469893063,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3549131348117691,121.7785867252672,121.7785867252672,,1,121.7785867252672,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,156.7785867252672,964.4224428265494,990.0,0.0933336091108865,0.0021778586725267,989.9044885322164,0.1047433411178244,,,,25.37730236454931,,,,,0.4871143469010687,,,,0.91,,,,0.97,,,,26.760764602192783,,,,26.760764602192783,642.2583504526269,0.1417574157451353,57.667392685658704,114.88849176803096,171.11731462290285,224.8205867604317,0.975
1998-11-12,1998-11-23,197.8,1.009365736710383,199.6525427213137,0.964,1998,11,12,1998.11,1998,2,43,7,0.0172499796911215,10.87395599604659,0.0544644002416992,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3355830037863449,132.6525427213137,132.6525427213137,,1,132.6525427213137,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.6525427213137,964.4006949145572,990.0,0.0970406395640842,0.0032652542721313,989.8996941061638,0.1244074391757947,,,,25.374591752430664,,,,,0.5306101708852548,,,,0.91,,,,0.97,,,,29.14719568774021,,,,29.14719568774021,699.5326965057651,0.1459896041916456,57.69192176623433,114.93996892868186,171.2005895047582,224.94607465673445,0.965
1998-11-13,1998-11-24,197.8,1.009365736710383,199.6525427213137,0.964,1998,11,13,1998.11,1998,2,44,7,0.0172499796911215,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3355830037863449,132.6525427213137,132.6525427213137,,1,132.6525427213137,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.6525427213137,964.4006949145572,990.0,0.0970406395640842,0.0032652542721313,989.8996941061638,0.1244074391757947,,,,25.374591752430664,,,,,0.5306101708852548,,,,0.91,,,,0.97,,,,29.14719568774021,,,,29.14719568774021,699.5326965057651,0.1459896041916456,57.69192176623433,114.93996892868186,171.2005895047582,224.94607465673445,0.965
1998-11-14,1998-11-25,197.8,1.009365736710383,199.6525427213137,0.964,1998,11,14,1998.11,1998,2,45,7,0.0172499796911215,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3355830037863449,132.6525427213137,132.6525427213137,,1,132.6525427213137,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.6525427213137,964.4006949145572,990.0,0.0970406395640842,0.0032652542721313,989.8996941061638,0.1244074391757947,,,,25.374591752430664,,,,,0.5306101708852548,,,,0.91,,,,0.97,,,,29.14719568774021,,,,29.14719568774021,699.5326965057651,0.1459896041916456,57.69192176623433,114.93996892868186,171.2005895047582,224.94607465673445,0.965
1998-11-15,1998-11-26,197.8,1.009365736710383,199.6525427213137,0.964,1998,11,15,1998.11,1998,2,46,7,0.0172499796911215,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3355830037863449,132.6525427213137,132.6525427213137,,1,132.6525427213137,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.6525427213137,964.4006949145572,990.0,0.0970406395640842,0.0032652542721313,989.8996941061638,0.1244074391757947,,,,25.374591752430664,,,,,0.5306101708852548,,,,0.91,,,,0.97,,,,29.14719568774021,,,,29.14719568774021,699.5326965057651,0.1459896041916456,57.69192176623433,114.93996892868186,171.2005895047582,224.94607465673445,0.965
1998-11-16,1998-11-27,204.1,1.0004786708845486,204.1976967275364,0.945,1998,11,16,1998.11,1998,2,47,7,0.0176426809972591,4.545154006222646,0.0222585958561878,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3281133973288589,137.1976967275364,137.1976967275364,,1,137.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.1976967275364,964.4251861803652,990.0,0.0985901238843874,0.0037197696727536,989.8976901064428,0.1331187208002891,,,,25.339385205277303,,,,,0.5487907869101456,,,,0.91,,,,0.97,,,,30.104057034170346,,,,30.104057034170346,722.4973688200882,0.1474260362218413,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
1998-11-17,1998-11-28,204.1,1.0004786708845486,204.1976967275364,0.945,1998,11,17,1998.11,1998,2,48,7,0.0176426809972591,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3281133973288589,137.1976967275364,137.1976967275364,,1,137.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.1976967275364,964.4251861803652,990.0,0.0985901238843874,0.0037197696727536,989.8976901064428,0.1331187208002891,,,,25.339385205277303,,,,,0.5487907869101456,,,,0.91,,,,0.97,,,,30.104057034170346,,,,30.104057034170346,722.4973688200882,0.1474260362218413,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
1998-11-18,1998-11-29,204.1,1.0004786708845486,204.1976967275364,0.945,1998,11,18,1998.11,1998,2,49,7,0.0176426809972591,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3281133973288589,137.1976967275364,137.1976967275364,,1,137.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.1976967275364,964.4251861803652,990.0,0.0985901238843874,0.0037197696727536,989.8976901064428,0.1331187208002891,,,,25.339385205277303,,,,,0.5487907869101456,,,,0.91,,,,0.97,,,,30.104057034170346,,,,30.104057034170346,722.4973688200882,0.1474260362218413,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
1998-11-19,1998-11-30,204.1,1.0004786708845486,204.1976967275364,0.945,1998,11,19,1998.11,1998,2,50,8,0.0176426809972591,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3281133973288589,137.1976967275364,137.1976967275364,,1,137.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.1976967275364,964.4251861803652,990.0,0.0985901238843874,0.0037197696727536,989.8976901064428,0.1331187208002891,,,,25.339385205277303,,,,,0.5487907869101456,,,,0.91,,,,0.97,,,,30.104057034170346,,,,30.104057034170346,722.4973688200882,0.1474260362218413,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
1998-11-20,1998-12-01,204.1,1.0004786708845486,204.1976967275364,0.945,1998,11,20,1998.11,1998,2,51,8,0.0176426809972591,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3281133973288589,137.1976967275364,137.1976967275364,,1,137.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.1976967275364,964.4251861803652,990.0,0.0985901238843874,0.0037197696727536,989.8976901064428,0.1331187208002891,,,,25.339385205277303,,,,,0.5487907869101456,,,,0.91,,,,0.97,,,,30.104057034170346,,,,30.104057034170346,722.4973688200882,0.1474260362218413,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
1998-11-21,1998-12-02,204.1,1.0004786708845486,204.1976967275364,0.945,1998,11,21,1998.11,1998,2,52,8,0.0176426809972591,0.0,0.0,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3281133973288589,137.1976967275364,137.1976967275364,,1,137.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.1976967275364,964.4251861803652,990.0,0.0985901238843874,0.0037197696727536,989.8976901064428,0.1331187208002891,,,,25.339385205277303,,,,,0.5487907869101456,,,,0.91,,,,0.97,,,,30.104057034170346,,,,30.104057034170346,722.4973688200882,0.1474260362218413,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
1998-11-22,1998-12-03,204.1,1.0004786708845486,204.1976967275364,0.945,1998,11,22,1998.11,1998,2,53,8,0.0176426809972591,0.0,0.0,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3281133973288589,137.1976967275364,137.1976967275364,,1,137.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.1976967275364,964.4251861803652,990.0,0.0985901238843874,0.0037197696727536,989.8976901064428,0.1331187208002891,,,,25.339385205277303,,,,,0.5487907869101456,,,,0.91,,,,0.97,,,,30.104057034170346,,,,30.104057034170346,722.4973688200882,0.1474260362218413,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
1998-11-23,1998-12-04,207.3,0.9839661405535636,203.9761809367537,0.947,1998,11,23,1998.11,1998,2,54,8,0.0176235420329355,0.2215157907826892,0.0010859885196662,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3284697247115068,136.9761809367537,136.9761809367537,,1,136.9761809367537,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.9761809367537,964.4238570856204,990.0,0.0985146071375296,0.0036976180936753,989.8977877747687,0.1326874382786605,,,,25.34124325086957,,,,,0.5479047237470148,,,,0.91,,,,0.97,,,,30.057655673592983,,,,30.057655673592983,721.3837361662315,0.1473586549937067,57.665774955802846,114.88509909754066,171.1118318640586,224.8123372151288,0.945
1998-11-24,1998-12-05,212.5,0.973378582958544,206.8429488786906,0.944,1998,11,24,1998.11,1998,2,55,8,0.0178712307831188,2.8667679419368994,0.0138596358129577,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3239172539514228,139.8429488786906,139.8429488786906,,1,139.8429488786906,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,174.8429488786906,964.441057693272,990.0,0.0994919143904627,0.003984294887869,989.8965237907216,0.1383221575066779,,,,25.31714393994284,,,,,0.5593717955147625,,,,0.91,,,,0.97,,,,30.657548087017744,,,,30.657548087017744,735.7811540884259,0.1482165490929923,57.64622313145256,114.8440795518352,171.0455037426792,224.7124524037817,0.945
1998-11-25,1998-12-06,217.7,0.9631035616585404,209.6676453730642,0.938,1998,11,25,1998.11,1998,2,56,8,0.0181152845602327,2.824696494373597,0.0134722574355598,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3195533573183696,142.6676453730642,142.6676453730642,,1,142.6676453730642,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.6676453730642,964.4580058722383,990.0,0.1004548791044536,0.0042667645373064,989.8952783563584,0.1439870421807911,,,,25.293285441939155,,,,,0.5706705814922568,,,,0.91,,,,0.97,,,,31.247327032947645,,,,31.247327032947645,749.9358487907434,0.1490326606060219,57.62686571666296,114.80347983535994,170.9798831948341,224.61369740516176,0.94
1998-11-26,1998-12-07,223.8,0.952777116851418,213.23151875134727,0.932,1998,11,26,1998.11,1998,2,57,9,0.0184232032201164,3.5638733782830627,0.0167136331399437,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.314212459735513,146.23151875134727,146.23151875134727,,1,146.23151875134727,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.23151875134727,964.479389112508,990.0,0.1016698359379592,0.0046231518751347,989.893707012187,0.1512941662832109,,,,25.26302373339564,,,,,0.5849260750053891,,,,0.91,,,,0.97,,,,31.98957384680039,,,,31.98957384680039,767.7497723232093,0.1500227266312535,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
1998-11-27,1998-12-08,223.8,0.952777116851418,213.23151875134727,0.932,1998,11,27,1998.11,1998,2,58,9,0.0184232032201164,0.0,0.0,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.314212459735513,146.23151875134727,146.23151875134727,,1,146.23151875134727,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.23151875134727,964.479389112508,990.0,0.1016698359379592,0.0046231518751347,989.893707012187,0.1512941662832109,,,,25.26302373339564,,,,,0.5849260750053891,,,,0.91,,,,0.97,,,,31.98957384680039,,,,31.98957384680039,767.7497723232093,0.1500227266312535,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
1998-11-28,1998-12-09,223.8,0.952777116851418,213.23151875134727,0.932,1998,11,28,1998.11,1998,2,59,9,0.0184232032201164,0.0,0.0,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.314212459735513,146.23151875134727,146.23151875134727,,1,146.23151875134727,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.23151875134727,964.479389112508,990.0,0.1016698359379592,0.0046231518751347,989.893707012187,0.1512941662832109,,,,25.26302373339564,,,,,0.5849260750053891,,,,0.91,,,,0.97,,,,31.98957384680039,,,,31.98957384680039,767.7497723232093,0.1500227266312535,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
1998-11-29,1998-12-10,227.1,0.964344273982758,219.0025846214844,0.926,1998,11,29,1998.11,1998,2,60,9,0.0189218233112962,5.771065870137107,0.026351587950944,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3059324624675101,152.0025846214844,152.0025846214844,,1,152.0025846214844,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.0025846214844,964.5140155077288,990.0,0.1036372447573242,0.0052002584621484,989.8911624967805,0.1635049533695871,,,,25.213642035681957,,,,,0.6080103384859377,,,,0.92,,,,0.97,,,,33.55174592725167,,,,33.55174592725167,805.2419022540402,0.1532025112180352,57.56227703508625,114.66809272482442,170.76125037104185,224.2850952568976,0.925
1998-11-30,1998-12-11,234.0,0.9593864083389088,224.49641955130468,0.917,1998,11,30,1998.11,1998,2,61,9,0.0193964906492327,5.493834929820309,0.0244718153670365,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.2984457397312224,157.49641955130468,157.49641955130468,,1,157.49641955130468,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.49641955130468,964.5469785173078,990.0,0.1055101430288538,0.0057496419551304,989.888740215016,0.1755636079430057,,,,25.16619808976519,,,,,0.6299856782052188,,,,0.92,,,,0.97,,,,34.698992489094536,,,,34.698992489094536,832.7758197382689,0.1545636788259097,57.52385939665093,114.58761561786326,170.63141453640904,224.090232500464,0.915
1998-12-01,1998-12-12,250.4,0.9421339490242648,235.91034083567592,0.898,1998,12,1,1998.12,1998,3,62,9,0.0203826534482024,11.41392128437124,0.0483824542999649,0.93,5,Dry,26,4,3,2,24,59.0,0.2500950140252505,176.91034083567592,176.91034083567592,,1,176.91034083567592,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.91034083567592,964.615462045014,990.0,0.1114467071030713,0.0076910340835675,989.8808622588134,0.2215706304230592,,,,25.043829583376294,,,,,0.7076413633427037,,,,0.93,,,,0.97,,,,39.20826720825876,,,,39.20826720825876,940.9984129982104,0.1661998667348346,57.44301179407967,114.41838676640968,170.35870666552998,223.6816449867693,0.9
1998-12-02,1998-12-13,268.9,0.9529275784967148,256.2422258577666,0.866,1998,12,2,1998.12,1998,3,63,9,0.022139328314111,20.33188502209066,0.0793463487683578,0.93,5,Dry,26,4,3,2,24,59.0,0.2302508878171756,197.24222585776656,197.24222585776656,,1,197.24222585776656,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,230.24222585776656,964.7249689034312,990.0,0.1183780315424204,0.0097242225857766,989.8718977458718,0.2754259514901038,,,,24.871502890950627,,,,,0.7889689034310663,,,,0.93,,,,0.97,,,,43.4135813486293,,,,43.4135813486293,1041.9259523671033,0.1694239940482216,57.31092978323086,114.14226534103705,169.9145875623957,223.01813290875603,0.865
1998-12-03,1998-12-14,290.0,0.9306432589888,269.886545106752,0.836,1998,12,3,1998.12,1998,3,64,10,0.0233181974972233,13.644319248985424,0.0505557594343523,0.93,5,Dry,26,4,3,2,24,59.0,0.2186103793231444,210.886545106752,210.886545106752,,1,210.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,243.886545106752,964.779546180427,990.0,0.1229512511424637,0.0121773090213504,989.8648714398362,0.3148215215416525,,,,24.770503737867507,,,,,0.843546180427008,,,,0.94,,,,0.97,,,,46.72532230567326,,,,46.72532230567326,1121.407735336158,0.1731294988684646,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1998-12-04,1998-12-15,318.7,0.9282249965811304,295.82530641040626,0.791,1998,12,4,1998.12,1998,3,65,10,0.025559306473859,25.93876130365425,0.0876826990171987,0.93,5,Dry,26,4,3,2,24,59.0,0.1994420312309175,236.82530641040623,236.82530641040623,,1,236.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.82530641040626,964.8833012256416,990.0,0.131565599914895,0.0173650612820812,989.851069338803,0.3969228161305029,,,,24.570845297030854,,,,,0.947301225641625,,,,0.94,,,,0.98,,,,52.58612168889572,,,,52.58612168889572,1262.066920533497,0.1777607275286367,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
1998-12-05,1998-12-16,318.7,0.9282249965811304,295.82530641040626,0.791,1998,12,5,1998.12,1998,3,66,10,0.025559306473859,0.0,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.1994420312309175,236.82530641040623,236.82530641040623,,1,236.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.82530641040626,964.8833012256416,990.0,0.131565599914895,0.0173650612820812,989.851069338803,0.3969228161305029,,,,24.570845297030854,,,,,0.947301225641625,,,,0.94,,,,0.98,,,,52.58612168889572,,,,52.58612168889572,1262.066920533497,0.1777607275286367,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
1998-12-06,1998-12-17,318.7,0.9282249965811304,295.82530641040626,0.791,1998,12,6,1998.12,1998,3,67,10,0.025559306473859,0.0,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.1994420312309175,236.82530641040623,236.82530641040623,,1,236.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.82530641040626,964.8833012256416,990.0,0.131565599914895,0.0173650612820812,989.851069338803,0.3969228161305029,,,,24.570845297030854,,,,,0.947301225641625,,,,0.94,,,,0.98,,,,52.58612168889572,,,,52.58612168889572,1262.066920533497,0.1777607275286367,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
1998-12-07,1998-12-18,318.7,0.9282249965811304,295.82530641040626,0.791,1998,12,7,1998.12,1998,3,68,10,0.025559306473859,0.0,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.1994420312309175,236.82530641040623,236.82530641040623,,1,236.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.82530641040626,964.8833012256416,990.0,0.131565599914895,0.0173650612820812,989.851069338803,0.3969228161305029,,,,24.570845297030854,,,,,0.947301225641625,,,,0.94,,,,0.98,,,,52.58612168889572,,,,52.58612168889572,1262.066920533497,0.1777607275286367,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
1998-12-08,1998-12-19,318.7,0.9282249965811304,295.82530641040626,0.791,1998,12,8,1998.12,1998,3,69,10,0.025559306473859,0.0,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.1994420312309175,236.82530641040623,236.82530641040623,,1,236.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.82530641040626,964.8833012256416,990.0,0.131565599914895,0.0173650612820812,989.851069338803,0.3969228161305029,,,,24.570845297030854,,,,,0.947301225641625,,,,0.94,,,,0.98,,,,52.58612168889572,,,,52.58612168889572,1262.066920533497,0.1777607275286367,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
1998-12-09,1998-12-20,320.4,0.9298142915756268,297.9124990208308,0.79,1998,12,9,1998.12,1998,3,70,10,0.0257396399153997,2.087192610424552,0.0070060592196858,0.93,5,Dry,26,4,3,2,24,59.0,0.1980447285492193,238.9124990208308,238.9124990208308,,1,238.9124990208308,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.9124990208308,964.8916499960832,990.0,0.132258763512453,0.0177824998041661,989.8499587366832,0.4039398311906205,,,,24.554368909409423,,,,,0.9556499960833232,,,,0.94,,,,0.98,,,,53.01400127316669,,,,53.01400127316669,1272.3360305560009,0.1779515846008858,57.10333120212213,113.7090779604139,169.2197772586874,221.984447785024,0.79
1998-12-10,1998-12-21,323.0,0.9289836452020488,300.0617174002617,0.786,1998,12,10,1998.12,1998,3,71,11,0.0259253323833826,2.14921837943092,0.0071625877437874,0.93,5,Dry,26,4,3,2,24,59.0,0.1966262158037909,241.06171740026173,241.06171740026173,,1,241.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,274.0617174002617,964.9003085870012,990.0,0.1329725260738876,0.0182123434800523,989.848815130446,0.4112292900329946,,,,24.537277253411755,,,,,0.9642468696010468,,,,0.94,,,,0.98,,,,53.45367306857113,,,,53.45367306857113,1282.888153645707,0.1781422619709518,57.091651018705285,113.6847324587847,169.18079364300553,221.92659838702565,0.785
1998-12-11,1998-12-22,340.4,0.9274270610166444,315.69617157006576,0.764,1998,12,11,1998.12,1998,3,72,11,0.0272761492236536,15.63445416980403,0.0495237369906911,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2439053968157183,238.69617157006576,238.69617157006576,,1,238.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,277.69617157006576,964.9784808578504,990.0,0.1341795403738225,0.0177392343140131,989.8480812253122,0.4032097102810376,,,,24.46639065718085,,,,,0.954784686280263,,,,0.94,,,,0.98,,,,52.77622176704859,,,,52.77622176704859,1266.6293224091662,0.1671740949678745,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
1998-12-12,1998-12-23,358.4,0.928107115821545,332.6335903104417,0.739,1998,12,12,1998.12,1998,3,73,11,0.0287395422028221,16.93741874037596,0.0509191471750298,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2314859420184747,255.6335903104417,255.6335903104417,,1,255.6335903104417,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.6335903104417,965.063167951552,990.0,0.1398045133872315,0.0211267180620883,989.8390687685506,0.4623628818352578,,,,24.313537935163243,,,,,1.0225343612417668,,,,0.95,,,,0.98,,,,56.76553912930712,,,,56.76553912930712,1362.372939103371,0.1706548610329123,56.88155179821628,113.2472717385222,168.48140984128827,220.89125670775965,0.74
1998-12-13,1998-12-24,358.4,0.928107115821545,332.6335903104417,0.739,1998,12,13,1998.12,1998,3,74,11,0.0287395422028221,0.0,0.0,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2314859420184747,255.6335903104417,255.6335903104417,,1,255.6335903104417,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.6335903104417,965.063167951552,990.0,0.1398045133872315,0.0211267180620883,989.8390687685506,0.4623628818352578,,,,24.313537935163243,,,,,1.0225343612417668,,,,0.95,,,,0.98,,,,56.76553912930712,,,,56.76553912930712,1362.372939103371,0.1706548610329123,56.88155179821628,113.2472717385222,168.48140984128827,220.89125670775965,0.74
1998-12-14,1998-12-25,360.2,0.928107115821545,334.3041831189205,0.739,1998,12,14,1998.12,1998,3,75,11,0.0288838814214747,1.670592808478773,0.0049972237645752,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2303291549678549,257.3041831189205,257.3041831189205,,1,257.3041831189205,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.3041831189205,965.0715209155944,990.0,0.1403593228070215,0.021460836623784,989.8381798405692,0.4684155785227017,,,,24.298243346451947,,,,,1.029216732475682,,,,0.95,,,,0.98,,,,57.10056589789349,,,,57.10056589789349,1370.4135815494435,0.1708042219668587,56.87053684784759,113.22436021064736,168.44483697193652,220.83724375771428,0.74
