Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1998-12-15,1998-12-26,363.0,0.9274247326812806,336.6551779633048,0.734,1998,12,15,1998.12,1998,3,76,11,0.0290870073760295,2.350994844384332,0.0069833913103828,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2287206763485246,259.6551779633048,259.6551779633048,,1,259.6551779633048,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,298.6551779633048,965.0832758898164,990.0,0.1411400960025735,0.0219310355926609,989.8369288684048,0.4769998005924147,,,,24.276653177995904,,,,,1.0386207118532194,,,,0.95,,,,0.98,,,,57.57109501030178,,,,57.57109501030178,1381.7062802472428,0.1710090881672908,56.85501380596584,113.1920741514474,168.39330586278606,220.76115320569173,0.735
1998-12-16,1998-12-27,364.8,0.9221320465724796,336.3937705896405,0.736,1998,12,16,1998.12,1998,3,77,11,0.0290644217789449,0.2614073736643263,0.0007770874389443,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2288984123131419,259.3937705896405,259.3937705896405,,1,259.3937705896405,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,298.3937705896405,965.0819688529482,990.0,0.141053281745637,0.021878754117928,989.8370679641364,0.4760414854427169,,,,24.2790576257456,,,,,1.037575082358562,,,,0.95,,,,0.98,,,,57.51883172556067,,,,57.51883172556067,1380.451961413456,0.1709866137673716,56.85674326110357,113.19567082103951,168.3990454901999,220.76962617038257,0.735
1998-12-17,1998-12-28,367.6,0.9205756137792468,338.4035956252511,0.73,1998,12,17,1998.12,1998,3,78,12,0.0292380706620216,2.0098250356106178,0.005939136172289,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2275389534727933,261.4035956252511,261.4035956252511,,1,261.4035956252511,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,300.4035956252511,965.0920179781264,990.0,0.141720751314659,0.0222807191250502,989.8359985295602,0.4834341394754029,,,,24.26054641195859,,,,,1.0456143825010045,,,,0.95,,,,0.98,,,,57.92030278312164,,,,57.92030278312164,1390.0872667949193,0.1711574685727119,56.84344505584482,113.16801529474176,168.35491268603587,220.70447717205255,0.73
1998-12-18,1998-12-29,367.6,0.9205756137792468,338.4035956252511,0.73,1998,12,18,1998.12,1998,3,79,12,0.0292380706620216,0.0,0.0,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2275389534727933,261.4035956252511,261.4035956252511,,1,261.4035956252511,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,300.4035956252511,965.0920179781264,990.0,0.141720751314659,0.0222807191250502,989.8359985295602,0.4834341394754029,,,,24.26054641195859,,,,,1.0456143825010045,,,,0.95,,,,0.98,,,,57.92030278312164,,,,57.92030278312164,1390.0872667949193,0.1711574685727119,56.84344505584482,113.16801529474176,168.35491268603587,220.70447717205255,0.73
1998-12-19,1998-12-30,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,1998,12,19,1998.12,1998,3,80,12,0.0311776942800442,22.44934743081637,0.0622119006171672,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2133833227128097,283.8529430560675,283.8529430560675,,2,141.92647152803374,141.92647152803374,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,322.8529430560675,965.2042647152804,990.0,0.1491762541514615,0.0267705886112134,989.8240531572374,0.1424897889654064,0.1424897889654064,,,24.47729865299169,24.47729865299169,,,,0.567705886112135,0.567705886112135,,,0.91,0.91,,,0.97,0.97,,,30.082160673554213,30.082160673554213,,,60.16432134710843,1443.9437123306022,0.1667280882832107,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
1998-12-20,1998-12-31,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,1998,12,20,1998.12,1998,3,81,12,0.0320608905180903,10.222178681089702,0.0275474643334627,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2075051532410228,294.0751217371572,294.0751217371572,,2,147.0375608685786,147.0375608685786,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,333.0751217371572,965.2553756086858,990.0,0.1525710736396462,0.0288150243474314,989.818613902013,0.1529715471343248,0.1529715471343248,,,24.410266746192907,24.410266746192907,,,,0.5881502434743143,0.5881502434743143,,,0.92,0.92,,,0.97,0.97,,,31.421678742687003,31.421678742687003,,,62.84335748537401,1508.240579648976,0.1693548120153624,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
1998-12-21,1999-01-01,414.9,0.9200615198899856,381.7335246023551,0.684,1998,12,21,1998.12,1998,3,82,12,0.0329817765256434,10.6584028651979,0.0279210553390629,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.2017113903742395,304.7335246023551,304.7335246023551,,2,152.36676230117754,152.36676230117754,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,343.7335246023551,965.3086676230116,990.0,0.1561107646280884,0.030946704920471,989.8129425304514,0.1642911885129118,0.1642911885129118,,,24.3399837189268,24.3399837189268,,,,0.6094670492047102,0.6094670492047102,,,0.92,0.92,,,0.97,0.97,,,32.466770533476144,32.466770533476144,,,64.93354106695229,1558.404985606855,0.1701017513056847,56.54994235122889,112.55840245745668,167.3839510639214,219.27536307399924,0.685
1998-12-22,1999-01-02,424.0,0.9160469865705148,388.4039223058983,0.672,1998,12,22,1998.12,1998,3,83,12,0.0335580988872296,6.670397703543188,0.017173868028783,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1982472255760499,311.4039223058983,311.4039223058983,,2,155.70196115294914,155.70196115294914,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,350.4039223058983,965.3420196115296,990.0,0.1583260258580474,0.0322807844611796,989.8093931896808,0.1715782726175235,0.1715782726175235,,,24.295795305533773,24.295795305533773,,,,0.6228078446117965,0.6228078446117965,,,0.92,0.92,,,0.97,0.97,,,33.11721226819854,33.11721226819854,,,66.23442453639709,1589.62618887353,0.170529751973597,56.50362041622471,112.46231642472576,167.23121520391254,219.05125221978173,0.67
1998-12-23,1999-01-03,432.2,0.9138167638424228,394.9516053326952,0.662,1998,12,23,1998.12,1998,3,84,12,0.0341238187007448,6.547683026796904,0.0165784438862612,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1949605950712304,317.9516053326952,317.9516053326952,,2,158.9758026663476,158.9758026663476,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,356.9516053326952,965.3747580266636,990.0,0.1605005331363194,0.033590321066539,989.8059091457972,0.1788831883178875,0.1788831883178875,,,24.2522679308158,24.2522679308158,,,,0.6359032106653904,0.6359032106653904,,,0.92,0.92,,,0.97,0.97,,,33.752966854424585,33.752966854424585,,,67.50593370884917,1620.14240901238,0.1709220390482632,56.4578400124262,112.36738726671258,167.08039983404382,218.83014511798763,0.66
1998-12-24,1999-01-04,426.1,0.91354014998888,389.2594579102618,0.671,1998,12,24,1998.12,1998,3,85,13,0.0336320171634466,5.692147422433379,0.0146230163628949,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1978115070430767,312.2594579102618,312.2594579102618,,2,156.1297289551309,156.1297289551309,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,351.2594579102618,965.3462972895512,990.0,0.1586101520735186,0.0324518915820523,989.8089379563444,0.1725242034570317,0.1725242034570317,,,24.290116463336133,24.290116463336133,,,,0.6245189158205237,0.6245189158205237,,,0.92,0.92,,,0.97,0.97,,,33.2004348393837,33.2004348393837,,,66.4008696787674,1593.6208722904178,0.170582546754908,56.4976616764715,112.4499580502845,167.2115752599008,219.02244482892425,0.67
1998-12-25,1999-01-05,426.1,0.91354014998888,389.2594579102618,0.671,1998,12,25,1998.12,1998,3,86,13,0.0336320171634466,0.0,0.0,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1978115070430767,312.2594579102618,312.2594579102618,,2,156.1297289551309,156.1297289551309,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,351.2594579102618,965.3462972895512,990.0,0.1586101520735186,0.0324518915820523,989.8089379563444,0.1725242034570317,0.1725242034570317,,,24.290116463336133,24.290116463336133,,,,0.6245189158205237,0.6245189158205237,,,0.92,0.92,,,0.97,0.97,,,33.2004348393837,33.2004348393837,,,66.4008696787674,1593.6208722904178,0.170582546754908,56.4976616764715,112.4499580502845,167.2115752599008,219.02244482892425,0.67
1998-12-26,1999-01-06,441.6,0.9127571797598656,403.07357058195663,0.654,1998,12,26,1998.12,1998,3,87,13,0.034825556498281,13.81411267169483,0.0342719386233884,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1910321232146964,326.07357058195663,326.07357058195663,,2,163.03678529097832,163.03678529097832,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,365.07357058195663,965.4138310676188,990.0,0.1631978647689154,0.0352147141163913,989.8015874211148,0.1881535522138534,0.1881535522138534,,,24.199602801282147,24.199602801282147,,,,0.6521471411639133,0.6521471411639133,,,0.92,0.92,,,0.97,0.97,,,34.540006123528656,34.540006123528656,,,69.08001224705731,1657.9202939293757,0.1713831352110726,56.402869453868185,112.25343728982251,166.89945248210506,218.56505976478763,0.655
1998-12-27,1999-01-07,441.6,0.9127571797598656,403.07357058195663,0.654,1998,12,27,1998.12,1998,3,88,13,0.034825556498281,0.0,0.0,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1910321232146964,326.07357058195663,326.07357058195663,,2,163.03678529097832,163.03678529097832,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,365.07357058195663,965.4138310676188,990.0,0.1631978647689154,0.0352147141163913,989.8015874211148,0.1881535522138534,0.1881535522138534,,,24.199602801282147,24.199602801282147,,,,0.6521471411639133,0.6521471411639133,,,0.92,0.92,,,0.97,0.97,,,34.540006123528656,34.540006123528656,,,69.08001224705731,1657.9202939293757,0.1713831352110726,56.402869453868185,112.25343728982251,166.89945248210506,218.56505976478763,0.655
1998-12-28,1999-01-08,452.1,0.9141203642754724,413.27381668894105,0.642,1998,12,28,1998.12,1998,3,89,13,0.0357068577619245,10.200246106984425,0.024681568720483,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1863171507377531,336.27381668894105,336.27381668894105,,2,168.13690834447053,168.13690834447053,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,375.27381668894105,965.4597321751002,990.0,0.166585400376401,0.0372547633377882,989.7961598362856,0.2001240476121588,0.2001240476121588,,,24.136303613573396,24.136303613573396,,,,0.6725476333778821,0.6725476333778821,,,0.92,0.92,,,0.97,0.97,,,35.527315005148694,35.527315005148694,,,71.05463001029739,1705.3111202471373,0.1719311196135566,56.337736667196175,112.11848119123998,166.68529286182863,218.25164845038776,0.64
1998-12-29,1999-01-09,462.8,0.914318053911822,423.1463953503912,0.636,1998,12,29,1998.12,1998,3,90,13,0.0365598485582738,9.87257866145012,0.0233313547508186,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1819701191977289,346.1463953503912,346.1463953503912,,2,173.0731976751956,173.0731976751956,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,385.1463953503912,965.5041587790768,990.0,0.1698641165370302,0.0392292790700782,989.7909066043928,0.2120577982899415,0.2120577982899415,,,24.07469002702613,24.07469002702613,,,,0.6922927907007823,0.6922927907007823,,,0.92,0.92,,,0.97,0.97,,,36.4769981195011,36.4769981195011,,,72.9539962390022,1750.8959097360523,0.172408407682622,56.27415983067745,111.98680596132073,166.47647802243193,217.9463748777992,0.635
1998-12-30,1999-01-10,473.6,0.9185589519257016,435.0295196320124,0.621,1998,12,30,1998.12,1998,3,91,13,0.0375865504962058,11.883124281621235,0.0273156734091816,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1769994828514939,358.0295196320124,358.0295196320124,,2,179.0147598160062,179.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,397.0295196320124,965.557632838344,990.0,0.173810541575207,0.0416059039264024,989.7845835544985,0.2268755638620206,0.2268755638620206,,,24.00007515229229,24.00007515229229,,,,0.7160590392640248,0.7160590392640248,,,0.93,0.93,,,0.97,0.97,,,38.02113979653237,38.02113979653237,,,76.04227959306473,1825.0147102335536,0.1747979761405346,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1998-12-31,1999-01-11,484.7,0.9137096162656928,442.8750510039813,0.611,1998,12,31,1998.12,1998,3,92,14,0.0382644044067439,7.845531371968889,0.0177149996464767,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1738639370753531,365.8750510039813,365.8750510039813,,2,182.93752550199065,182.93752550199065,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,404.8750510039813,965.592937729518,990.0,0.1764160685991082,0.0431750102007962,989.7804089212,0.2369302597399505,0.2369302597399505,,,23.95054093194227,23.95054093194227,,,,0.7317501020079626,0.7317501020079626,,,0.93,0.93,,,0.97,0.97,,,38.77410812921008,38.77410812921008,,,77.54821625842017,1861.157190202084,0.1751017946994784,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
1999-01-01,1999-01-12,501.5,0.911366860349648,457.0504804653484,0.598,1999,1,1,1999.01,1998,4,93,14,0.0394891615122061,14.175429461367116,0.0310150192751888,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1991027334821918,366.0504804653484,366.0504804653484,,2,183.0252402326742,183.0252402326742,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,409.0504804653484,965.656727162094,990.0,0.1778027425899681,0.0432100960930696,989.778987161317,0.2371575565544206,0.2371575565544206,,,23.88510244266851,23.88510244266851,,,,0.7321009609306969,0.7321009609306969,,,0.93,0.93,,,0.97,0.97,,,38.68670876201182,38.68670876201182,,,77.37341752402364,1856.9620205765675,0.1692885596471652,56.05183961935099,111.52677470533982,165.7479686876528,216.88367896762784,0.6
1999-01-02,1999-01-13,507.2,0.9134424405524312,463.2980058481931,0.595,1999,1,2,1999.01,1998,4,94,14,0.0400289477052838,6.247525382844685,0.0134848959071319,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.196417853846359,372.2980058481931,372.2980058481931,,2,186.14900292409652,186.14900292409652,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,415.2980058481931,965.6848410263168,990.0,0.17987756651785,0.0444596011696386,989.7756628323126,0.2453226448583302,0.2453226448583302,,,23.84549916113747,23.84549916113747,,,,0.7445960116963862,0.7445960116963862,,,0.93,0.93,,,0.97,0.97,,,39.28174956615578,39.28174956615578,,,78.56349913231156,1885.5239791754773,0.169574438354164,56.01019851131453,111.44067972228342,165.61179837334114,216.68543353902996,0.595
1999-01-03,1999-01-14,518.7,0.9142368041562136,474.214630315828,0.589,1999,1,3,1999.01,1998,4,95,14,0.0409721440592875,10.916624467634904,0.0230204295054423,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1918962304882787,383.214630315828,383.214630315828,,2,191.607315157914,191.607315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.214630315828,965.7339658364212,990.0,0.183503013758024,0.0466429260631656,989.7698540601788,0.2599187686540248,0.2599187686540248,,,23.7759694551035,23.7759694551035,,,,0.7664292606316561,0.7664292606316561,,,0.93,0.93,,,0.97,0.97,,,40.31568189801588,40.31568189801588,,,80.63136379603176,1935.1527311047623,0.1700313711163468,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
1999-01-04,1999-01-15,524.5,0.9099737236439024,477.28121805122686,0.584,1999,1,4,1999.01,1998,4,96,14,0.041237097239626,3.066587735398855,0.0064251171414621,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1906632747283864,386.28121805122686,386.28121805122686,,2,193.14060902561343,193.14060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.28121805122686,965.7477654812304,990.0,0.1845214377291897,0.0472562436102453,989.7682223186604,0.2640942198374998,0.2640942198374998,,,23.756362617592448,23.756362617592448,,,,0.7725624361024537,0.7725624361024537,,,0.93,0.93,,,0.97,0.97,,,40.60478660710749,40.60478660710749,,,81.20957321421498,1949.02975714116,0.1701503644869987,55.9162595124601,111.24653189397826,165.3049127044347,216.23907160195336,0.585
1999-01-05,1999-01-16,530.4,0.9165255163932527,486.1251338949812,0.5740000000000001,1999,1,5,1999.01,1998,4,97,14,0.0420012115685263,8.84391584375436,0.0181926735054701,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1871946000217692,395.1251338949812,395.1251338949812,,2,197.5625669474906,197.5625669474906,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,438.1251338949812,965.7875631025274,990.0,0.1874585315518387,0.0490250267789962,989.7635164416693,0.2763209171096007,0.2763209171096007,,,23.699632422032224,23.699632422032224,,,,0.7902502677899624,0.7902502677899624,,,0.93,0.93,,,0.97,0.97,,,41.43524973860006,41.43524973860006,,,82.87049947720013,1988.891987452803,0.1704715384971286,55.85630816438524,111.1226825574476,165.10927994966693,215.9548317421172,0.575
1999-01-06,1999-01-17,536.3,0.909307389259564,487.6615528599041,0.5730000000000001,1999,1,6,1999.01,1998,4,98,14,0.0421339581670957,1.5364189649228592,0.003150584572256,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1866048276029309,396.6615528599041,396.6615528599041,,2,198.33077642995204,198.33077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,439.6615528599041,965.7944769878696,990.0,0.187968781392588,0.0493323105719808,989.7626989080354,0.2784730031760701,0.2784730031760701,,,23.689748916989817,23.689748916989817,,,,0.7933231057198081,0.7933231057198081,,,0.93,0.93,,,0.97,0.97,,,41.57902105670211,41.57902105670211,,,83.15804211340422,1995.7930107217007,0.1705240891469128,55.845844865618346,111.10107201680786,165.07515574508955,215.90527902223096,0.575
1999-01-07,1999-01-18,542.2,0.9040998215506008,490.20292324473576,0.5720000000000001,1999,1,7,1999.01,1998,4,99,15,0.0423535325683451,2.54137038483168,0.0051843231941782,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1856374078670434,399.20292324473576,399.20292324473576,,2,199.60146162236788,199.60146162236788,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,442.20292324473576,965.8059131546012,990.0,0.1888127789373661,0.0498405846489471,989.7613466364136,0.2820509277778488,0.2820509277778488,,,23.67338255403456,23.67338255403456,,,,0.7984058464894715,0.7984058464894715,,,0.93,0.93,,,0.97,0.97,,,41.81650419861527,41.81650419861527,,,83.63300839723054,2007.192201533533,0.1706089548459841,55.82852304425375,111.06529758682076,165.01866958425185,215.82326210271864,0.57
1999-01-08,1999-01-19,542.2,0.9040998215506008,490.20292324473576,0.5720000000000001,1999,1,8,1999.01,1998,4,100,15,0.0423535325683451,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1856374078670434,399.20292324473576,399.20292324473576,,2,199.60146162236788,199.60146162236788,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,442.20292324473576,965.8059131546012,990.0,0.1888127789373661,0.0498405846489471,989.7613466364136,0.2820509277778488,0.2820509277778488,,,23.67338255403456,23.67338255403456,,,,0.7984058464894715,0.7984058464894715,,,0.93,0.93,,,0.97,0.97,,,41.81650419861527,41.81650419861527,,,83.63300839723054,2007.192201533533,0.1706089548459841,55.82852304425375,111.06529758682076,165.01866958425185,215.82326210271864,0.57
1999-01-09,1999-01-20,566.4,0.9070042435332224,513.7272035372172,0.553,1999,1,9,1999.01,1998,4,101,15,0.0443860303856155,23.52428029248142,0.0457913852537053,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1771368138059044,422.7272035372172,422.7272035372172,,2,211.3636017686086,211.3636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,465.7272035372172,965.9117724159174,990.0,0.1966252705474153,0.0545454407074434,989.7488292887452,0.3162462302866138,0.3162462302866138,,,23.52081064254109,23.52081064254109,,,,0.8454544070744343,0.8454544070744343,,,0.94,0.94,,,0.97,0.97,,,44.46835681709082,44.46835681709082,,,88.93671363418164,2134.48112722036,0.1731205064123854,55.666548897915376,110.730939788141,164.4911352380728,215.0582117670573,0.555
1999-01-10,1999-01-21,566.4,0.9070042435332224,513.7272035372172,0.553,1999,1,10,1999.01,1998,4,102,15,0.0443860303856155,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1771368138059044,422.7272035372172,422.7272035372172,,2,211.3636017686086,211.3636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,465.7272035372172,965.9117724159174,990.0,0.1966252705474153,0.0545454407074434,989.7488292887452,0.3162462302866138,0.3162462302866138,,,23.52081064254109,23.52081064254109,,,,0.8454544070744343,0.8454544070744343,,,0.94,0.94,,,0.97,0.97,,,44.46835681709082,44.46835681709082,,,88.93671363418164,2134.48112722036,0.1731205064123854,55.666548897915376,110.730939788141,164.4911352380728,215.0582117670573,0.555
1999-01-11,1999-01-22,578.7,0.91255285430663,528.0943367872469,0.543,1999,1,11,1999.01,1998,4,103,15,0.0456273506984181,14.367133250029724,0.0272056188624075,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1723176971629997,437.0943367872469,437.0943367872469,,2,218.54716839362345,218.54716839362345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,480.0943367872469,965.9764245155426,990.0,0.2013966432134768,0.0574188673574493,989.7411844894292,0.3380859509547951,0.3380859509547951,,,23.426674022931703,23.426674022931703,,,,0.8741886735744938,0.8741886735744938,,,0.94,0.94,,,0.98,0.98,,,46.26778992908389,46.26778992908389,,,92.53557985816778,2220.8539165960265,0.1752254728220036,55.5662057290955,110.52394636756937,164.16489633594858,214.5858818683761,0.545
1999-01-12,1999-01-23,604.0,0.9156905775604852,553.0771088465332,0.529,1999,1,12,1999.01,1998,4,104,15,0.0477858622043404,24.98277205928628,0.0451705045457205,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1645340198399903,462.0771088465332,462.0771088465332,,2,231.0385544232666,231.0385544232666,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,505.0771088465332,966.0888469898092,990.0,0.2096935047829815,0.0624154217693066,989.7278910734476,0.3777879699040107,0.3777879699040107,,,23.261256113734387,23.261256113734387,,,,0.9241542176930664,0.9241542176930664,,,0.94,0.94,,,0.98,0.98,,,48.56691953886716,48.56691953886716,,,97.13383907773432,2331.212137865624,0.1756244066587952,55.38918964591042,110.1590375243193,163.59037967577058,213.7554973463845,0.53
1999-01-13,1999-01-24,629.9,0.9190079230118428,578.8830907051598,0.512,1999,1,13,1999.01,1998,4,105,15,0.0500154990369258,25.80598185862664,0.0445789180457687,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1571992712538025,487.8830907051598,487.8830907051598,,2,243.9415453525799,243.9415453525799,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,530.8830907051598,966.2049739081732,990.0,0.2244249801189332,0.0675766181410319,989.70799840174,0.421098411193562,0.421098411193562,,,23.08192608237328,23.08192608237328,,,,0.9757661814103196,0.9757661814103196,,,0.94,0.94,,,0.98,0.98,,,50.88394251286849,50.88394251286849,,,101.76788502573696,2442.429240617688,0.1758004105833694,55.20297951341416,109.77550361519904,162.9873414565705,212.88573492326356,0.51
1999-01-14,1999-01-25,656.5,0.9289439202979792,609.8516836756233,0.497,1999,1,14,1999.01,1998,4,106,16,0.0526911854695738,30.968592970463533,0.0507805320529959,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1492166086211912,518.8516836756233,518.8516836756233,,2,259.4258418378117,259.4258418378117,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,561.8516836756233,966.3394067347024,990.0,0.2423777876380425,0.0775406734702493,989.6800815388916,0.4761590064803757,0.4761590064803757,,,22.864515797708854,22.864515797708854,,,,1.0377033673512468,1.0377033673512468,,,0.94,0.94,,,0.98,0.98,,,53.60412115680011,53.60412115680011,,,107.20824231360022,2572.997815526405,0.1757939597173002,54.98319655738324,109.32322632808852,162.2772103507145,211.86380325444603,0.495
1999-01-15,1999-01-26,663.3,0.925069744727904,613.5987616780187,0.495,1999,1,15,1999.01,1998,4,107,16,0.0530149330089808,3.74707800239537,0.0061067235405563,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1483053840446822,522.5987616780187,522.5987616780187,,2,261.29938083900936,261.29938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,565.5987616780187,966.354395046712,990.0,0.2445500067698659,0.0790395046712074,989.676410488559,0.4830494165339609,0.4830494165339609,,,22.838966025312967,22.838966025312967,,,,1.045197523356037,1.045197523356037,,,0.95,0.95,,,0.98,0.98,,,54.504644013230525,54.504644013230525,,,109.00928802646104,2616.2229126350653,0.1776556519252932,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
1999-01-16,1999-01-27,663.3,0.925069744727904,613.5987616780187,0.495,1999,1,16,1999.01,1998,4,108,16,0.0530149330089808,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1483053840446822,522.5987616780187,522.5987616780187,,2,261.29938083900936,261.29938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,565.5987616780187,966.354395046712,990.0,0.2445500067698659,0.0790395046712074,989.676410488559,0.4830494165339609,0.4830494165339609,,,22.838966025312967,22.838966025312967,,,,1.045197523356037,1.045197523356037,,,0.95,0.95,,,0.98,0.98,,,54.504644013230525,54.504644013230525,,,109.00928802646104,2616.2229126350653,0.1776556519252932,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
1999-01-17,1999-01-28,663.3,0.925069744727904,613.5987616780187,0.495,1999,1,17,1999.01,1998,4,109,16,0.0530149330089808,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1483053840446822,522.5987616780187,522.5987616780187,,2,261.29938083900936,261.29938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,565.5987616780187,966.354395046712,990.0,0.2445500067698659,0.0790395046712074,989.676410488559,0.4830494165339609,0.4830494165339609,,,22.838966025312967,22.838966025312967,,,,1.045197523356037,1.045197523356037,,,0.95,0.95,,,0.98,0.98,,,54.504644013230525,54.504644013230525,,,109.00928802646104,2616.2229126350653,0.1776556519252932,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
1999-01-18,1999-01-29,663.3,0.925069744727904,613.5987616780187,0.495,1999,1,18,1999.01,1998,4,110,16,0.0530149330089808,0.0,0.0,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1483053840446822,522.5987616780187,522.5987616780187,,2,261.29938083900936,261.29938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,565.5987616780187,966.354395046712,990.0,0.2445500067698659,0.0790395046712074,989.676410488559,0.4830494165339609,0.4830494165339609,,,22.838966025312967,22.838966025312967,,,,1.045197523356037,1.045197523356037,,,0.95,0.95,,,0.98,0.98,,,54.504644013230525,54.504644013230525,,,109.00928802646104,2616.2229126350653,0.1776556519252932,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
1999-01-19,1999-01-30,674.2,0.936547460113998,631.4202976088575,0.488,1999,1,19,1999.01,1998,4,111,16,0.0545547137134052,17.821535930838763,0.0282245217620143,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1441195355052892,540.4202976088575,540.4202976088575,,2,270.21014880442874,270.21014880442874,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,583.4202976088575,966.4256811904354,990.0,0.2548813319471637,0.0861681190435429,989.6589505490092,0.5164956000211054,0.5164956000211054,,,22.7167737585527,22.7167737585527,,,,1.080840595217715,1.080840595217715,,,0.95,0.95,,,0.98,0.98,,,56.06179484695367,56.06179484695367,,,112.12358969390732,2690.966152653776,0.1775736227018852,54.83980609951006,109.02837415955872,161.81479969038688,211.1996148972097,0.49
1999-01-20,1999-01-31,685.2,0.929300738500987,636.7568660208764,0.484,1999,1,20,1999.01,1998,4,112,16,0.0550157932242037,5.336568412018892,0.0083808572734635,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1429116902479015,545.7568660208764,545.7568660208764,,2,272.8784330104382,272.8784330104382,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,588.7568660208764,966.4470274640836,990.0,0.2579749947947109,0.0883027464083505,989.653722258797,0.5267277811184823,0.5267277811184823,,,22.679967013595004,22.679967013595004,,,,1.0915137320417527,1.0915137320417527,,,0.95,0.95,,,0.98,0.98,,,56.523665734008574,56.523665734008574,,,113.04733146801716,2713.135955232412,0.1775361012979023,54.80404687607726,108.95486916571429,161.69958776562842,211.03427807648848,0.485
1999-01-21,1999-02-01,697.8,0.9279835548823808,647.5469245969254,0.478,1999,1,21,1999.01,1998,4,113,17,0.0559480542851743,10.790058576048978,0.0166629755561967,0.68,3,Normal,41,6,4,3,66,120.0,0.1853147554900298,527.5469245969254,527.5469245969254,,2,263.7734622984627,263.7734622984627,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.5469245969254,966.4901876983876,990.0,0.2520561881721306,0.0810187698387701,989.6669250419892,0.4922239819494517,0.4922239819494517,,,22.68451336165197,22.68451336165197,,,,1.0550938491938506,1.0550938491938506,,,0.95,0.95,,,0.98,0.98,,,54.6486270224019,54.6486270224019,,,109.2972540448038,2623.134097075291,0.168786615908704,54.73139858761848,108.80556892791532,161.46565315294555,210.6987489573077,0.48
1999-01-22,1999-02-02,697.8,0.9279835548823808,647.5469245969254,0.478,1999,1,22,1999.01,1998,4,114,17,0.0559480542851743,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.1853147554900298,527.5469245969254,527.5469245969254,,2,263.7734622984627,263.7734622984627,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.5469245969254,966.4901876983876,990.0,0.2520561881721306,0.0810187698387701,989.6669250419892,0.4922239819494517,0.4922239819494517,,,22.68451336165197,22.68451336165197,,,,1.0550938491938506,1.0550938491938506,,,0.95,0.95,,,0.98,0.98,,,54.6486270224019,54.6486270224019,,,109.2972540448038,2623.134097075291,0.168786615908704,54.73139858761848,108.80556892791532,161.46565315294555,210.6987489573077,0.48
1999-01-23,1999-02-03,697.8,0.9279835548823808,647.5469245969254,0.478,1999,1,23,1999.01,1998,4,115,17,0.0559480542851743,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.1853147554900298,527.5469245969254,527.5469245969254,,2,263.7734622984627,263.7734622984627,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.5469245969254,966.4901876983876,990.0,0.2520561881721306,0.0810187698387701,989.6669250419892,0.4922239819494517,0.4922239819494517,,,22.68451336165197,22.68451336165197,,,,1.0550938491938506,1.0550938491938506,,,0.95,0.95,,,0.98,0.98,,,54.6486270224019,54.6486270224019,,,109.2972540448038,2623.134097075291,0.168786615908704,54.73139858761848,108.80556892791532,161.46565315294555,210.6987489573077,0.48
1999-01-24,1999-02-04,697.8,0.9279835548823808,647.5469245969254,0.478,1999,1,24,1999.01,1998,4,116,17,0.0559480542851743,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.1853147554900298,527.5469245969254,527.5469245969254,,2,263.7734622984627,263.7734622984627,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.5469245969254,966.4901876983876,990.0,0.2520561881721306,0.0810187698387701,989.6669250419892,0.4922239819494517,0.4922239819494517,,,22.68451336165197,22.68451336165197,,,,1.0550938491938506,1.0550938491938506,,,0.95,0.95,,,0.98,0.98,,,54.6486270224019,54.6486270224019,,,109.2972540448038,2623.134097075291,0.168786615908704,54.73139858761848,108.80556892791532,161.46565315294555,210.6987489573077,0.48
1999-01-25,1999-02-05,740.6,0.9347005647273534,692.239238237078,0.457,1999,1,25,1999.01,1998,4,117,17,0.0598094701836835,44.69231364015263,0.0645619479097577,0.68,3,Normal,41,6,4,3,66,120.0,0.173350473899173,572.239238237078,572.239238237078,,3,190.74641274569265,190.74641274569265,190.74641274569265,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,623.239238237078,966.6689569529484,990.0,0.2779647757896104,0.0988956952948311,989.6231395289155,0.2575888368546771,0.2575888368546771,0.2575888368546771,,22.696593739112576,22.696593739112576,22.696593739112576,,,0.7629856509827706,0.7629856509827706,0.7629856509827706,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.31252307170525,38.31252307170525,38.31252307170525,,114.93756921511576,2758.501661162778,0.1660373507688276,54.425682919860975,108.17773574383358,160.48301261756023,209.2918950267677,0.455
1999-01-26,1999-02-06,752.4,0.9412549725434286,708.2002413416757,0.451,1999,1,26,1999.01,1998,4,118,17,0.0611885008519207,15.961003104597694,0.0225374155116917,0.68,3,Normal,41,6,4,3,66,120.0,0.1694436022397586,588.2002413416757,588.2002413416757,,3,196.0667471138919,196.0667471138919,196.0667471138919,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,639.2002413416757,966.7328009653668,990.0,0.2872175312125656,0.1052800965366702,989.6075023722508,0.2721542544439915,0.2721542544439915,0.2721542544439915,,22.602547152440025,22.602547152440025,22.602547152440025,,,0.7842669884555675,0.7842669884555675,0.7842669884555675,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.21796167395462,39.21796167395462,39.21796167395462,,117.65388502186386,2823.6932405247326,0.1661308174633916,54.31465141629592,107.94988558617716,160.12681434360488,208.78288910826015,0.45
1999-01-27,1999-02-07,764.2,0.9390894863673118,717.6521854818998,0.448,1999,1,27,1999.01,1998,4,119,17,0.0620051488256361,9.4519441402241,0.0131706477475257,0.68,3,Normal,41,6,4,3,66,120.0,0.1672119202415869,597.6521854818998,597.6521854818998,,3,199.2173951606333,199.2173951606333,199.2173951606333,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,648.6521854818998,966.7706087419276,990.0,0.2926969191199419,0.1090608741927599,989.5982422066872,0.2809671043690828,0.2809671043690828,0.2809671043690828,,22.54666636039066,22.54666636039066,22.54666636039066,,,0.796869580642533,0.796869580642533,0.796869580642533,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.74964787200658,39.74964787200658,39.74964787200658,,119.24894361601974,2861.974646784474,0.1661653737401283,54.24841109434678,107.8139966262607,159.91448777944373,208.47972753433112,0.45
1999-01-28,1999-02-08,777.7,0.942824194614931,733.2343761520319,0.442,1999,1,28,1999.01,1998,4,120,18,0.0633514500995355,15.58219067013215,0.0212513095088456,0.68,3,Normal,41,6,4,3,66,120.0,0.1636584479709646,613.2343761520319,613.2343761520319,,3,204.411458717344,204.411458717344,204.411458717344,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,664.2343761520319,966.832937504608,990.0,0.3017300731316127,0.1139703128456095,989.5842996140228,0.295799971144814,0.295799971144814,0.295799971144814,,22.455562138269872,22.455562138269872,22.455562138269872,,,0.8176458348693759,0.8176458348693759,0.8176458348693759,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.6212103055541,40.6212103055541,40.6212103055541,,121.8636309166623,2924.727141999895,0.1662001058327284,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
1999-01-29,1999-02-09,777.7,0.942824194614931,733.2343761520319,0.442,1999,1,29,1999.01,1998,4,121,18,0.0633514500995355,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.1636584479709646,613.2343761520319,613.2343761520319,,3,204.411458717344,204.411458717344,204.411458717344,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,664.2343761520319,966.832937504608,990.0,0.3017300731316127,0.1139703128456095,989.5842996140228,0.295799971144814,0.295799971144814,0.295799971144814,,22.455562138269872,22.455562138269872,22.455562138269872,,,0.8176458348693759,0.8176458348693759,0.8176458348693759,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.6212103055541,40.6212103055541,40.6212103055541,,121.8636309166623,2924.727141999895,0.1662001058327284,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
1999-01-30,1999-02-10,792.8,0.9427582950331842,747.4187763023084,0.433,1999,1,30,1999.01,1998,4,122,18,0.0645769822725194,14.184400150276474,0.0189778482960392,0.68,3,Normal,41,6,4,3,66,120.0,0.1605525627730064,627.4187763023084,627.4187763023084,,3,209.13959210076948,209.13959210076948,209.13959210076948,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,678.4187763023084,966.8896751052092,990.0,0.3099529137984396,0.1182256328906925,989.5718214533108,0.3096315975883783,0.3096315975883783,0.3096315975883783,,22.37251475051332,22.37251475051332,22.37251475051332,,,0.836558368403078,0.836558368403078,0.836558368403078,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.40709377887355,41.40709377887355,41.40709377887355,,124.22128133662063,2981.310752078896,0.1662003755795089,54.0377032688187,107.3819286183208,159.23984681983762,207.5175504414349,0.435
1999-01-31,1999-02-11,815.8,0.945864747038602,771.6364606340916,0.422,1999,1,31,1999.01,1998,4,123,18,0.0666693901987855,24.21768433178317,0.0313848367298278,0.68,3,Normal,41,6,4,3,66,120.0,0.1555136468038201,651.6364606340916,651.6364606340916,,3,217.2121535446972,217.2121535446972,217.2121535446972,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,702.6364606340916,966.9865458425364,990.0,0.323992151092227,0.1254909381902274,989.5505169107176,0.3339723824635312,0.3339723824635312,0.3339723824635312,,22.2299986857178,22.2299986857178,22.2299986857178,,,0.8688486141787888,0.8688486141787888,0.8688486141787888,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.63615694670946,43.63615694670946,43.63615694670946,,130.9084708401284,3141.803300163081,0.1696504474821659,53.86377940857219,107.02551169441404,158.68387900247177,206.7259031010619,0.42
1999-02-01,1999-02-12,823.6,0.9403527541516776,774.4745283193217,0.419,1999,2,1,1999.02,1998,5,124,18,0.0669145992467893,2.8380676852301576,0.0036645074582233,0.61,3,Normal,43,7,5,4,78,137.0,0.1768941327189961,637.4745283193217,637.4745283193217,,3,212.49150943977392,212.49150943977392,212.49150943977392,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,692.4745283193217,966.9978981132772,990.0,0.3181011758372879,0.1212423584957965,989.5606564656669,0.3196273849197639,0.3196273849197639,0.3196273849197639,,22.24313096746979,22.24313096746979,22.24313096746979,,,0.8499660377590957,0.8499660377590957,0.8499660377590957,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.27718825212448,42.27718825212448,42.27718825212448,,126.83156475637344,3043.9575541529625,0.1637646689705976,53.84324967638848,106.98345381429004,158.61830592990063,206.632607925429,0.42
1999-02-02,1999-02-13,828.3,0.9395711743495015,778.2468037136921,0.418,1999,2,2,1999.02,1998,5,125,18,0.0672405238408629,3.7722753943703538,0.0048471453738962,0.61,3,Normal,43,7,5,4,78,137.0,0.1760367011419178,641.2468037136921,641.2468037136921,,3,213.7489345712307,213.7489345712307,213.7489345712307,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,696.2468037136921,967.0129872148548,990.0,0.3202880021528649,0.1223740411141076,989.557337956733,0.3234178526365162,0.3234178526365162,0.3234178526365162,,22.22093288924173,22.22093288924173,22.22093288924173,,,0.8549957382849228,0.8549957382849228,0.8549957382849228,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.92291250768711,42.92291250768711,42.92291250768711,,128.76873752306133,3090.449700553472,0.1654600274727679,53.815962165251,106.92755172740291,158.53114814663817,206.50860274497293,0.42
1999-02-03,1999-02-14,833.0,0.9395711743495015,782.6627882331347,0.414,1999,2,3,1999.02,1998,5,126,18,0.0676220649033428,4.415984519442645,0.005642256902761,0.61,3,Normal,43,7,5,4,78,137.0,0.1750434568497605,645.6627882331347,645.6627882331347,,3,215.2209294110449,215.2209294110449,215.2209294110449,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,700.6627882331347,967.0306511529324,990.0,0.3228479931786288,0.1236988364699404,989.5534531703516,0.3278833380536987,0.3278833380536987,0.3278833380536987,,22.194918679365355,22.194918679365355,22.194918679365355,,,0.8608837176441797,0.8608837176441797,0.8608837176441797,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.16790749464732,43.16790749464732,43.16790749464732,,129.50372248394194,3108.0893396146066,0.1654655420328558,53.78391169041928,106.86190147551518,158.4288149914704,206.36306040172528,0.415
1999-02-04,1999-02-15,839.3,0.9370631920937934,786.4771371243207,0.413,1999,2,4,1999.02,1998,5,127,19,0.0679516246475413,3.814348891186,0.0048499170683242,0.61,3,Normal,43,7,5,4,78,137.0,0.1741945106006864,649.4771371243207,649.4771371243207,,3,216.49237904144024,216.49237904144024,216.49237904144024,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,704.4771371243207,967.0459085484972,990.0,0.3250592099271424,0.1248431411372962,989.5500976489355,0.3317649306422813,0.3317649306422813,0.3317649306422813,,22.172424169796056,22.172424169796056,22.172424169796056,,,0.865969516165761,0.865969516165761,0.865969516165761,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.3789192659442,43.3789192659442,43.3789192659442,,130.1367577978326,3123.282187147982,0.16546794770623,53.75618187819015,106.80510544453722,158.34029340590902,206.23718457204257,0.415
1999-02-05,1999-02-16,839.3,0.9370631920937934,786.4771371243207,0.413,1999,2,5,1999.02,1998,5,128,19,0.0679516246475413,0.0,0.0,0.61,3,Normal,43,7,5,4,78,137.0,0.1741945106006864,649.4771371243207,649.4771371243207,,3,216.49237904144024,216.49237904144024,216.49237904144024,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,704.4771371243207,967.0459085484972,990.0,0.3250592099271424,0.1248431411372962,989.5500976489355,0.3317649306422813,0.3317649306422813,0.3317649306422813,,22.172424169796056,22.172424169796056,22.172424169796056,,,0.865969516165761,0.865969516165761,0.865969516165761,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.3789192659442,43.3789192659442,43.3789192659442,,130.1367577978326,3123.282187147982,0.16546794770623,53.75618187819015,106.80510544453722,158.34029340590902,206.23718457204257,0.415
1999-02-06,1999-02-17,871.3,0.9410154547221344,819.9067656993957,0.402,1999,2,6,1999.02,1998,5,129,19,0.0708399445564277,33.42962857507496,0.0407724755711204,0.61,3,Normal,43,7,5,4,78,137.0,0.1670921691725966,682.9067656993957,682.9067656993957,,3,227.63558856646523,227.63558856646523,227.63558856646523,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,737.9067656993957,967.1796270627976,990.0,0.3444387047532729,0.1348720297098187,989.5206892655368,0.3667550356991367,0.3667550356991367,0.3667550356991367,,21.97430716704016,21.97430716704016,21.97430716704016,,,0.9105423542658608,0.9105423542658608,0.9105423542658608,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.20414801880011,45.20414801880011,45.20414801880011,,135.61244405640034,3254.698657353608,0.1653998353589879,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
1999-02-07,1999-02-18,887.6,0.9378035504022376,832.3944313370262,0.396,1999,2,7,1999.02,1998,5,130,19,0.071918878867519,12.48766563763047,0.0150021013686651,0.61,3,Normal,43,7,5,4,78,137.0,0.1645854355127592,695.3944313370262,695.3944313370262,,3,231.7981437790087,231.7981437790087,231.7981437790087,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,750.3944313370262,967.229577725348,990.0,0.3516779312098702,0.1386183294011078,989.509703739389,0.3802728704854665,0.3802728704854665,0.3802728704854665,,21.899853143555426,21.899853143555426,21.899853143555426,,,0.9271925751160348,0.9271925751160348,0.9271925751160348,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.87479040809793,45.87479040809793,45.87479040809793,,137.62437122429378,3302.9849093830508,0.1653355260957667,53.41801691729962,106.11286155721244,157.26231519677904,204.70652132404825,0.395
1999-02-08,1999-02-19,904.0,0.9363866288294004,846.4935124617779,0.388,1999,2,8,1999.02,1998,5,131,19,0.0731370394766976,14.099081124751706,0.01665586435949,0.61,3,Normal,43,7,5,4,78,137.0,0.1618441228233111,709.4935124617779,709.4935124617779,,3,236.4978374872593,236.4978374872593,236.4978374872593,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.4935124617779,967.285974049847,990.0,0.3598513115720451,0.1447467562308889,989.4954019321972,0.3958274363582401,0.3958274363582401,0.3958274363582401,,21.813600445991803,21.813600445991803,21.813600445991803,,,0.9459913499490372,0.9459913499490372,0.9459913499490372,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.6205577165839,46.6205577165839,46.6205577165839,,139.8616731497517,3356.680155594041,0.1652247431206,53.31268331401608,105.89736828033944,156.92706666119085,204.23124070180907,0.39
1999-02-09,1999-02-20,917.3,0.9359262816371182,858.5251781457285,0.381,1999,2,9,1999.02,1998,5,132,19,0.0741765753917909,12.031665683950678,0.0140143422583564,0.61,3,Normal,43,7,5,4,78,137.0,0.1595759838935617,721.5251781457285,721.5251781457285,,3,240.50839271524285,240.50839271524285,240.50839271524285,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,776.5251781457285,967.3341007125828,990.0,0.3668261902294079,0.1507625890728642,989.4824112206976,0.409346391326457,0.409346391326457,0.409346391326457,,21.73896411678837,21.73896411678837,21.73896411678837,,,0.9620335708609714,0.9620335708609714,0.9620335708609714,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.24893439871891,47.24893439871891,47.24893439871891,,141.74680319615672,3401.923276707761,0.1651050042612684,53.22220912131007,105.71232534201089,156.63931554710035,203.8235887274612,0.38
1999-02-10,1999-02-21,930.8,0.9344497345850822,869.7858129517945,0.378,1999,2,10,1999.02,1998,5,133,19,0.075149494239035,11.260634806065925,0.012946445709261,0.61,3,Normal,43,7,5,4,78,137.0,0.1575100420815818,732.7858129517945,732.7858129517945,,3,244.26193765059816,244.26193765059816,244.26193765059816,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,787.7858129517945,967.3791432518072,990.0,0.3753017409518435,0.1563929064758972,989.4683053525724,0.4222035879095717,0.4222035879095717,0.4222035879095717,,21.666958512855608,21.666958512855608,21.666958512855608,,,0.9770477506023926,0.9770477506023926,0.9770477506023926,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.827390527501336,47.827390527501336,47.827390527501336,,143.482171582504,3443.572117980096,0.1649626487877149,53.136989500047896,105.53807618350557,156.368464829853,203.44014893357624,0.38
1999-02-11,1999-02-22,946.1,0.9347614620468058,884.3778192424829,0.371,1999,2,11,1999.02,1998,5,134,20,0.0764102435825505,14.59200629068846,0.0164997425005381,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1549111669459867,747.3778192424829,747.3778192424829,,3,249.1259397474943,249.1259397474943,249.1259397474943,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,802.3778192424829,967.43751127697,990.0,0.3886729020947054,0.1636889096212414,989.447638188284,0.4391587350813857,0.4391587350813857,0.4391587350813857,,21.57096817623277,21.57096817623277,21.57096817623277,,,0.9965037589899772,0.9965037589899772,0.9965037589899772,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.56367284022164,48.56367284022164,48.56367284022164,,145.6910185206649,3496.584444495957,0.1647384357123034,53.02604707326006,105.31127531257148,156.01603668126634,202.9414739764004,0.37
1999-02-12,1999-02-23,963.2,0.928981543145668,894.7950223579074,0.367,1999,2,12,1999.02,1998,5,135,20,0.0773102899317232,10.417203115424511,0.0116419994022471,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1531076912330002,757.7950223579074,757.7950223579074,,3,252.5983407859692,252.5983407859692,252.5983407859692,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,812.7950223579074,967.4791800894316,990.0,0.3982185463837399,0.1688975111789537,989.4328839424372,0.4514661898760244,0.4514661898760244,0.4514661898760244,,21.50223766312975,21.50223766312975,21.50223766312975,,,1.0103933631438766,1.0103933631438766,1.0103933631438766,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.083676825606766,49.083676825606766,49.083676825606766,,147.2510304768203,3534.024731443687,0.1645639803502635,52.94633267101087,105.14835816919636,155.76298649427918,202.5836690332907,0.365
1999-02-13,1999-02-24,971.9,0.936753403834816,910.4306331870577,0.362,1999,2,13,1999.02,1998,5,136,20,0.0786612067073617,15.63561082915021,0.0171738628503921,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1504782407424244,773.4306331870577,773.4306331870577,,3,257.8102110623525,257.8102110623525,257.8102110623525,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,828.4306331870577,967.5417225327482,990.0,0.4125459985379412,0.1767153165935288,989.4107386848684,0.4702566918929116,0.4702566918929116,0.4702566918929116,,21.398759460227456,21.398759460227456,21.398759460227456,,,1.03124084424941,1.03124084424941,1.03124084424941,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.85533605693819,49.85533605693819,49.85533605693819,,149.56600817081457,3589.584196099549,0.1642805093752646,52.82598360067777,104.9024534518967,155.3811843145984,202.04415886559767,0.36
1999-02-14,1999-02-25,989.3,0.944193616769191,934.0907450697606,0.356,1999,2,14,1999.02,1998,5,137,20,0.0807054403740273,23.66011188270295,0.0253295646141274,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.146666692420519,797.0907450697606,797.0907450697606,,3,265.69691502325355,265.69691502325355,265.69691502325355,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,852.0907450697606,967.636362980279,990.0,0.4342265791475894,0.1885453725348803,989.3772280483176,0.4994160449115932,0.4994160449115932,0.4994160449115932,,21.241449023126894,21.241449023126894,21.241449023126894,,,1.0627876600930142,1.0627876600930142,1.0627876600930142,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.00274939518187,51.00274939518187,51.00274939518187,,153.00824818554565,3672.197956453095,0.163804479375415,52.64219300095687,104.52706378725622,154.7986907661832,201.22188377459412,0.355
