Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-02-15,1999-02-26,989.3,0.944193616769191,934.0907450697606,0.356,1999,2,15,1999.02,1998,5,138,20,0.0807054403740273,0.0,0.0,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.146666692420519,797.0907450697606,797.0907450697606,,3,265.69691502325355,265.69691502325355,265.69691502325355,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,852.0907450697606,967.636362980279,990.0,0.4342265791475894,0.1885453725348803,989.3772280483176,0.4994160449115932,0.4994160449115932,0.4994160449115932,,21.241449023126894,21.241449023126894,21.241449023126894,,,1.0627876600930142,1.0627876600930142,1.0627876600930142,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.00274939518187,51.00274939518187,51.00274939518187,,153.00824818554565,3672.197956453095,0.163804479375415,52.64219300095687,104.52706378725622,154.7986907661832,201.22188377459412,0.355
1999-02-16,1999-02-27,1024.8,0.938418960624923,961.6917508484212,0.346,1999,2,16,1999.02,1998,5,139,20,0.0830901672733035,27.60100577866058,0.0287004705554669,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1424572893332361,824.6917508484212,824.6917508484212,,3,274.8972502828071,274.8972502828071,274.8972502828071,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.6917508484212,967.7467670033936,990.0,0.4595183374308241,0.2097534006787369,989.3307282618904,0.5345358502468941,0.5345358502468941,0.5345358502468941,,21.04942540824985,21.04942540824985,21.04942540824985,,,1.0995890011312284,1.0995890011312284,1.0995890011312284,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.29179834192798,52.29179834192798,52.29179834192798,,156.87539502578394,3765.0094806188154,0.1631244053901738,52.42539433095558,104.0844587446155,154.11240073747248,200.2542593994401,0.345
1999-02-17,1999-02-28,1061.2,0.9267113313103056,983.4260647864965,0.336,1999,2,17,1999.02,1998,5,140,20,0.0849680119975532,21.734313938075275,0.0221006079829639,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1393088966273666,846.4260647864965,846.4260647864965,,4,211.6065161966241,211.6065161966241,211.6065161966241,211.6065161966241,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,901.4260647864965,967.833704259146,990.0,0.4794342426330445,0.2271408518291972,989.2934249055378,0.3169729112825792,0.3169729112825792,0.3169729112825792,0.3169729112825792,21.14274773510924,21.14274773510924,21.14274773510924,21.14274773510924,,0.8464260647864964,0.8464260647864964,0.8464260647864964,0.8464260647864964,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.01833914969476,40.01833914969476,40.01833914969476,40.01833914969476,160.07335659877904,3841.760558370697,0.1627711145052183,52.25283417644569,103.73232415986362,153.56677555738898,199.48586310489372,0.335
1999-02-18,1999-03-01,1098.3,0.9264969595635432,1017.5716106886396,0.323,1999,2,18,1999.02,1998,5,141,21,0.0879181871634984,34.14554590214311,0.0335559144373487,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1346342592117772,880.5716106886396,880.5716106886396,,4,220.1429026721599,220.1429026721599,220.1429026721599,220.1429026721599,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,935.5716106886396,967.9552250621642,990.0,0.5107229898740522,0.2544572885509116,989.234819721575,0.3430357021438892,0.3430357021438892,0.3430357021438892,0.3430357021438892,20.936558957266914,20.936558957266914,20.936558957266914,20.936558957266914,,0.8805716106886395,0.8805716106886395,0.8805716106886395,0.8805716106886395,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.65171898425016,41.65171898425016,41.65171898425016,41.65171898425016,166.60687593700064,3998.565022488016,0.16372987825815,52.00898473152419,103.2349351926806,152.79663079026375,198.4025663697917,0.325
1999-02-19,1999-03-02,1117.2,0.932305762261826,1041.571997598912,0.318,1999,2,19,1999.02,1998,5,142,21,0.089991820592546,24.00038691027248,0.0230424655862479,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1315319539271599,904.571997598912,904.571997598912,,4,226.142999399728,226.142999399728,226.142999399728,226.142999399728,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,959.571997598912,968.0306548495964,990.0,0.5327153762858556,0.2736575980791296,989.193627025635,0.3619671295327257,0.3619671295327257,0.3619671295327257,0.3619671295327257,20.80100504650574,20.80100504650574,20.80100504650574,20.80100504650574,,0.904571997598912,0.904571997598912,0.904571997598912,0.904571997598912,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.50993139551896,42.50993139551896,42.50993139551896,42.50993139551896,170.03972558207582,4080.95341396982,0.1632529733653175,51.85611654719743,102.92324994937148,152.31433636490138,197.72489459765544,0.32
1999-02-20,1999-03-03,1155.5,0.9223243580646068,1065.7457957436532,0.31,1999,2,20,1999.02,1998,5,143,21,0.0920804367522516,24.17379814474112,0.0226825179524852,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1285484780208816,928.7457957436532,928.7457957436532,,4,232.1864489359133,232.1864489359133,232.1864489359133,232.1864489359133,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,983.7457957436532,968.1066296437656,990.0,0.554866665422471,0.2929966365949225,989.1521366979828,0.381546290780989,0.381546290780989,0.381546290780989,0.381546290780989,20.663960763435966,20.663960763435966,20.663960763435966,20.663960763435966,,0.9287457957436532,0.9287457957436532,0.9287457957436532,0.9287457957436532,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.35841268636507,43.35841268636507,43.35841268636507,43.35841268636507,173.43365074546028,4162.407617891047,0.1627345389849201,51.70090828183268,102.60689614925585,151.82507211555765,197.03802652671828,0.31
1999-02-21,1999-03-04,1204.7,0.9370303853364306,1128.840505214798,0.296,1999,2,21,1999.02,1998,5,144,21,0.0975318196505585,63.09470947114482,0.0558933783645006,0.51,3,Normal,43,7,5,4,78,137.0,0.1213634693006797,991.840505214798,991.840505214798,,4,247.9601263036995,247.9601263036995,247.9601263036995,247.9601263036995,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1046.840505214798,968.3049273021036,990.0,0.6199759869079559,0.3434724041718384,989.03655160892,0.4350646265520775,0.4350646265520775,0.4350646265520775,0.4350646265520775,20.29655968026438,20.29655968026438,20.29655968026438,20.29655968026438,,0.991840505214798,0.991840505214798,0.991840505214798,0.991840505214798,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.48070788755872,45.48070788755872,45.48070788755872,45.48070788755872,181.9228315502349,4366.147957205638,0.161159021765983,51.29024954118073,101.770331125836,150.5324066052013,195.2259671799578,0.295
1999-02-22,1999-03-05,1255.2,0.942088475173866,1182.5094540382363,0.286,1999,2,22,1999.02,1998,5,145,21,0.1021688168289036,53.66894882343831,0.0453856403770476,0.51,3,Normal,43,7,5,4,78,137.0,0.1158553105280882,1045.5094540382363,1045.5094540382363,,4,261.3773635095591,261.3773635095591,261.3773635095591,261.3773635095591,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1100.5094540382363,968.473601141263,990.0,0.6974363254160112,0.4091622902497072,988.8934013843344,0.4833372857212842,0.4833372857212842,0.4833372857212842,0.4833372857212842,19.93646295735005,19.93646295735005,19.93646295735005,19.93646295735005,,1.0455094540382364,1.0455094540382364,1.0455094540382364,1.0455094540382364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.09112000780321,47.09112000780321,47.09112000780321,47.09112000780321,188.36448003121285,4520.747520749108,0.1592921556677229,50.93473762261007,101.0466202994136,149.41539557720785,193.66313221889985,0.285
1999-02-23,1999-03-06,1302.8,0.930160230545765,1211.812748355023,0.278,1999,2,23,1999.02,1998,5,146,21,0.1047006214578739,29.303294316786605,0.0241813715498243,0.51,3,Normal,43,7,5,4,78,137.0,0.1130537702181883,1074.812748355023,1074.812748355023,,4,268.7031870887557,268.7031870887557,268.7031870887557,268.7031870887557,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1129.812748355023,968.5656972091158,990.0,0.7397297398938475,0.4472565728615297,988.8130136872446,0.5107609602612128,0.5107609602612128,0.5107609602612128,0.5107609602612128,19.73655551786761,19.73655551786761,19.73655551786761,19.73655551786761,,1.074812748355023,1.074812748355023,1.074812748355023,1.074812748355023,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.92555102521919,47.92555102521919,47.92555102521919,47.92555102521919,191.70220410087677,4600.852898421042,0.1581945761513923,50.73826247753417,100.6468527232854,148.7988563922387,192.80165392371427,0.28
1999-02-24,1999-03-07,1351.6,0.9274857562547472,1253.5897481539162,0.267,1999,2,24,1999.02,1998,5,147,21,0.1083101542404983,41.77699979889326,0.0333258945842654,0.51,3,Normal,43,7,5,4,78,137.0,0.1092861521895431,1116.5897481539162,1100.0,,4,275.0,275.0,275.0,275.0,16.58974815391616,5.207001245389744,0.847651365528563,0.6054652610918306,0.4843722088734645,9.44525807303256,48.20700124538975,7.847651365528563,5.605465261091831,4.484372208873465,87.44525807303256,1161.6601178720102,968.6969963513408,990.0,0.7856950154853756,0.48,988.7343049845146,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.502373853173665,19.502373853173665,19.502373853173665,19.502373853173665,,1.1,1.1,1.1,1.1,0.9313702438408844,0.9313702438408844,0.9313702438408844,0.9313702438408844,0.98,0.98,0.98,0.98,48.02170914149376,48.02170914149376,48.02170914149376,48.02170914149376,192.08683656597503,4610.0840775834,0.1532294252157449,50.45530191032476,100.07134684042228,147.91186520848413,191.56364489370176,0.265
1999-02-25,1999-03-08,1403.7,0.9246639980161044,1297.9508540152058,0.259,1999,2,25,1999.02,1998,5,148,22,0.1121429537869137,44.361105861289616,0.0341778008959728,0.51,3,Normal,43,7,5,4,78,137.0,0.105550991839322,1160.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,60.95085401520578,19.13056001937116,3.11427721245577,2.2244837231826926,1.779586978546154,34.70194608165,62.13056001937116,10.11427721245577,7.224483723182693,5.779586978546154,112.70194608165,1179.4693209550096,968.836416969762,990.0,0.8113990199350654,0.48,988.708600980065,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.337249230302817,19.337249230302817,19.337249230302817,19.337249230302817,,1.1,1.1,1.1,1.1,0.9316607698198388,0.9316607698198388,0.9316607698198388,0.9316607698198388,0.98,0.98,0.98,0.98,47.62996696676237,47.62996696676237,47.62996696676237,47.62996696676237,190.51986786704947,4572.476828809187,0.1467851169230923,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
1999-02-26,1999-03-09,1470.6,0.9321219683645094,1370.7785666768475,0.247,1999,2,26,1999.02,1998,5,149,22,0.1184352681608796,72.82771266164173,0.0531287214668059,0.51,3,Normal,43,7,5,4,78,137.0,0.0999432025933455,1233.7785666768475,1100.0,,4,275.0,275.0,275.0,275.0,133.7785666768475,41.98889319054338,6.8354012170652005,4.882429440760857,3.905943552608686,76.16589927586938,84.98889319054338,13.8354012170652,9.882429440760855,7.9059435526086865,154.16589927586938,1208.7067238483694,969.067130753879,990.0,0.8535973333893991,0.48,988.6664026666106,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.064337132731524,19.064337132731524,19.064337132731524,19.064337132731524,,1.1,1.1,1.1,1.1,0.931961622533662,0.931961622533662,0.931961622533662,0.931961622533662,0.98,0.98,0.98,0.98,46.97291533621873,46.97291533621873,46.97291533621873,46.97291533621873,187.89166134487493,4509.399872276998,0.137069302010154,49.64009403284106,98.4147595927532,145.36225285853718,188.01350678330127,0.245
1999-02-27,1999-03-10,1493.4,0.9352483284381442,1396.6998536895246,0.243,1999,2,27,1999.02,1998,5,150,22,0.1206748673587749,25.921287012677112,0.0185589530522276,0.51,3,Normal,43,7,5,4,78,137.0,0.0980883613885263,1259.6998536895246,1100.0,,4,275.0,275.0,275.0,275.0,159.69985368952462,50.12477159598218,8.159846538880819,5.8284618134863,4.66276945078904,90.92400429038628,93.12477159598218,15.15984653888082,10.8284618134863,8.662769450789039,168.92400429038628,1219.1130799483492,969.1508764503816,990.0,0.8686168164202979,0.48,988.6513831835796,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.965571953198108,18.965571953198108,18.965571953198108,18.965571953198108,,1.1,1.1,1.1,1.1,0.932015436087791,0.932015436087791,0.932015436087791,0.932015436087791,0.98,0.98,0.98,0.98,46.73226455164824,46.73226455164824,46.73226455164824,46.73226455164824,186.92905820659297,4486.297396958231,0.1338362409882129,49.452199396611725,98.03321967665616,144.7757342588504,187.19848087621307,0.245
1999-02-28,1999-03-11,1598.6,0.9508677296507624,1520.0571526197089,0.227,1999,2,28,1999.02,1998,5,151,22,0.1313329379863428,123.35729893018424,0.0811530663288461,0.51,3,Normal,43,7,5,4,78,137.0,0.0901281900906754,1383.0571526197089,1100.0,,4,275.0,275.0,275.0,275.0,283.05715261970886,56.99999999999999,11.0,10.33055301531784,8.264442412254272,196.4621571921368,100.0,18.0,15.33055301531784,12.264442412254272,274.4621571921368,1233.330553015318,969.549415416156,990.0,0.896604729220506,0.48,988.6233952707796,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.53904507462353,18.53904507462353,18.53904507462353,18.53904507462353,,1.1,1.1,1.1,1.1,0.931911758297845,0.931911758297845,0.931911758297845,0.931911758297845,0.98,0.98,0.98,0.98,45.67619608639193,45.67619608639193,45.67619608639193,45.67619608639193,182.70478434556773,4384.914824293625,0.1201959965983444,48.540742511127206,96.18382801944254,141.9363036811036,183.26117287847129,0.225
1999-03-01,1999-03-12,1634.7,0.952820334117674,1557.5754001821615,0.222,1999,3,1,1999.03,1998,6,152,22,0.1345745145757387,37.51824756245264,0.0240875963745092,0.41,3,Normal,49,9,9,9,107,183.0,0.1174902993322813,1374.5754001821615,1100.0,,4,275.0,275.0,275.0,275.0,274.5754001821615,51.0,9.0,13.503708205680072,13.503708205680072,187.56798377080133,100.0,18.0,22.503708205680077,22.503708205680077,294.56798377080133,1240.50370820568,969.6706282159732,990.0,0.915419562506702,0.48,988.6045804374932,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.399017441520144,18.399017441520144,18.399017441520144,18.399017441520144,,1.1,1.1,1.1,1.1,0.9317587212258444,0.9317587212258444,0.9317587212258444,0.9317587212258444,0.98,0.98,0.98,0.98,45.3237540762793,45.3237540762793,45.3237540762793,45.3237540762793,181.2950163051172,4351.080391322813,0.1163956597439291,48.2580855026298,95.61074881504204,141.05754798061562,182.0452805427683,0.22
1999-03-02,1999-03-13,1726.0,0.9632601849328992,1662.5870791941843,0.209,1999,3,2,1999.03,1998,6,153,22,0.1436475236423775,105.0116790120228,0.0631616113983752,0.41,3,Normal,49,9,9,9,107,183.0,0.1100694227027769,1479.5870791941843,1100.0,,4,275.0,275.0,275.0,275.0,379.5870791941843,51.000000000000014,9.0,16.0,18.668217009550048,284.91886218463424,100.0,18.0,25.0,27.668217009550048,391.91886218463424,1243.0,970.0098967173966,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.05320128948865,18.05320128948865,18.05320128948865,18.05320128948865,,1.1,1.1,1.1,1.1,0.9311287576579168,0.9311287576579168,0.9311287576579168,0.9311287576579168,0.98,0.98,0.98,0.98,44.44181030475646,44.44181030475646,44.44181030475646,44.44181030475646,177.76724121902583,4266.41378925662,0.1069220634778331,47.45395758650502,93.98147353847958,138.56190154003897,178.59853090197052,0.21
1999-03-03,1999-03-14,1823.1,0.9770021444335502,1781.172609516805,0.197,1999,3,3,1999.03,1998,6,154,22,0.1538933134622519,118.5855303226208,0.0665772254126401,0.41,3,Normal,49,9,9,9,107,183.0,0.102741305936455,1598.172609516805,1100.0,,4,275.0,275.0,275.0,275.0,498.1726095168051,51.0,8.999999999999996,15.999999999999996,24.500292271318283,397.67231724548685,100.0,18.0,25.0,33.50029227131829,504.67231724548685,1243.0,970.3930191999774,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.670078806907853,17.670078806907853,17.670078806907853,17.670078806907853,,1.1,1.1,1.1,1.1,0.9300119250267926,0.9300119250267926,0.9300119250267926,0.9300119250267926,0.98,0.98,0.98,0.98,43.44649846969602,43.44649846969602,43.44649846969602,43.44649846969602,173.78599387878407,4170.863853090817,0.0975683058173281,46.52388784225319,92.09885967351228,135.6827900333842,174.6331038310487,0.195
1999-03-04,1999-03-15,1929.1,0.9879730990479076,1905.8989053733185,0.185,1999,3,4,1999.03,1998,6,155,23,0.1646696654242547,124.7262958565134,0.0654422411938384,0.41,3,Normal,49,9,9,9,107,183.0,0.0960176846127915,1722.8989053733185,1100.0,,4,275.0,275.0,275.0,275.0,622.8989053733185,51.0,9.000000000000004,16.000000000000004,30.634372395409105,516.2645329779094,100.0,18.0,25.0,39.6343723954091,623.2645329779094,1243.0,970.7959810788984,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.267116927986834,17.267116927986834,17.267116927986834,17.267116927986834,,1.1,1.1,1.1,1.1,0.928362115924102,0.928362115924102,0.928362115924102,0.928362115924102,0.98,0.98,0.98,0.98,42.38039659764253,42.38039659764253,42.38039659764253,42.38039659764253,169.52158639057012,4068.518073373683,0.0889457388913107,45.52182659144557,90.07254710150566,132.58897858223722,170.38405598941063,0.185
1999-03-05,1999-03-16,1944.1,0.9962766006859202,1936.8613393934968,0.182,1999,3,5,1999.03,1998,6,156,23,0.1673448197235981,30.962434020178307,0.0159858805534699,0.41,3,Normal,49,9,9,9,107,183.0,0.0944827573755507,1753.8613393934968,1100.0,,4,275.0,275.0,275.0,275.0,653.8613393934968,51.0,9.0,16.0,32.15711505213918,545.7042243413575,100.0,18.0,25.0,41.15711505213918,652.7042243413575,1243.0,970.8960135580404,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.167084448844733,17.167084448844733,17.167084448844733,17.167084448844733,,1.1,1.1,1.1,1.1,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.98,0.98,0.98,0.98,42.11286339869188,42.11286339869188,42.11286339869188,42.11286339869188,168.45145359476751,4042.834886274421,0.086971354205209,45.26943393116548,89.56248525480027,131.81098940111954,169.3174377146399,0.18
1999-03-06,1999-03-17,1965.4,0.9950702670490728,1955.711102858248,0.18,1999,3,6,1999.03,1998,6,157,23,0.1689734392869526,18.84976346475128,0.0096383169463028,0.41,3,Normal,49,9,9,9,107,183.0,0.0935721026140045,1772.711102858248,1100.0,,4,275.0,275.0,275.0,275.0,672.7111028582481,51.0,9.0,16.0,33.08415259958597,563.6269502586622,100.0,18.0,25.0,42.08415259958597,670.6269502586622,1243.0,970.9569127938496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106185213035545,17.106185213035545,17.106185213035545,17.106185213035545,,1.1,1.1,1.1,1.1,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.98,0.98,0.98,0.98,41.94945140535884,41.94945140535884,41.94945140535884,41.94945140535884,167.79780562143534,4027.147334914448,0.0857988715082718,45.11517016767501,89.25078541355349,131.3356907605137,168.6661231242368,0.18
1999-03-07,1999-03-18,2063.2,1.009860283363719,2083.5437366360247,0.169,1999,3,7,1999.03,1998,6,158,23,0.1800181788453525,127.83263377777666,0.0613534679066388,0.41,3,Normal,49,9,9,9,107,183.0,0.0878311296193195,1900.5437366360247,1100.0,,4,275.0,275.0,275.0,275.0,800.5437366360247,51.00000000000003,9.0,16.0,39.37100344111597,685.1727331949087,100.0,18.0,25.0,48.37100344111597,792.1727331949087,1243.0,971.3016572953284,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.761440711556887,16.761440711556887,16.761440711556887,16.761440711556887,,1.1,1.1,1.1,1.1,0.9256025581124092,0.9256025581124092,0.9256025581124092,0.9256025581124092,0.98,0.98,0.98,0.98,41.016978807662674,41.016978807662674,41.016978807662674,41.016978807662674,164.0679152306507,3937.629965535617,0.078744646606529,44.23219088117072,87.46752596556438,128.61861810827162,164.9480003680806,0.17
1999-03-08,1999-03-19,2096.4,1.016085649016611,2130.121954598424,0.166,1999,3,8,1999.03,1998,6,159,23,0.1840425368773038,46.57821796239932,0.0218664559847609,0.41,3,Normal,49,9,9,9,107,183.0,0.0859105740894068,1947.121954598424,1100.0,,4,275.0,275.0,275.0,275.0,847.121954598424,51.0,9.0,16.0,41.66173547205364,729.4602191263705,100.0,18.0,25.0,50.66173547205364,836.4602191263705,1243.0,971.4140874766168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.649010530268313,16.649010530268313,16.649010530268313,16.649010530268313,,1.1,1.1,1.1,1.1,0.924884767504682,0.924884767504682,0.924884767504682,0.924884767504682,0.98,0.98,0.98,0.98,40.71025584596737,40.71025584596737,40.71025584596737,40.71025584596737,162.84102338386947,3908.1845612128673,0.0764468076733046,43.94086705762726,86.87947095668986,127.72337964421638,163.72474269232924,0.165
1999-03-09,1999-03-20,2132.2,1.021305726868928,2177.628070829928,0.163,1999,3,9,1999.03,1998,6,160,23,0.1881470653197058,47.506116231504166,0.0218155326283054,0.41,3,Normal,49,9,9,9,107,183.0,0.0840363891572429,1994.628070829928,1100.0,,4,275.0,275.0,275.0,275.0,894.6280708299282,50.99999999999997,9.0,16.0,43.998101844094826,774.6299689858333,100.0,18.0,25.0,52.998101844094826,881.6299689858333,1243.0,971.528757412348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.53434059453714,16.53434059453714,16.53434059453714,16.53434059453714,,1.1,1.1,1.1,1.1,0.9241136152471102,0.9241136152471102,0.9241136152471102,0.9241136152471102,0.98,0.98,0.98,0.98,40.39615457026955,40.39615457026955,40.39615457026955,40.39615457026955,161.5846182810782,3878.030838745877,0.0742021194737335,43.64206434718987,86.276471799475,126.80577343280842,162.47184267431695,0.165
1999-03-10,1999-03-21,2170.6,1.0245692098920736,2223.929926991734,0.159,1999,3,10,1999.03,1998,6,161,23,0.1921475456920858,46.30185616180597,0.0208198359129226,0.41,3,Normal,49,9,9,9,107,183.0,0.0822867653242746,2040.9299269917344,1100.0,,4,275.0,275.0,275.0,275.0,940.9299269917342,50.99999999999997,9.0,16.0,46.275242311068894,818.6546846806655,100.0,18.0,25.0,55.275242311068894,925.6546846806656,1243.0,971.6405205134284,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.422577493456927,16.422577493456927,16.422577493456927,16.422577493456927,,1.1,1.1,1.1,1.1,0.9233240510874196,0.9233240510874196,0.9233240510874196,0.9233240510874196,0.98,0.98,0.98,0.98,40.08881741482934,40.08881741482934,40.08881741482934,40.08881741482934,160.35526965931737,3848.5264718236167,0.0721044614369782,43.34932952878525,85.68585661991754,125.90736072385248,161.24598822502563,0.16
1999-03-11,1999-03-22,2209.5,1.022083094814836,2258.29259799338,0.154,1999,3,11,1999.03,1998,6,162,24,0.195116480466628,34.362671001645595,0.0152162173458739,0.44,3,Normal,49,9,9,9,107,183.0,0.0810346720184115,2075.29259799338,1100.0,,4,275.0,275.0,275.0,275.0,975.2925979933798,51.0,9.0,16.0,47.96520973737933,851.3273882560006,100.0,18.0,25.0,56.96520973737933,958.3273882560006,1243.0,971.7234648917082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.33963311517705,16.33963311517705,16.33963311517705,16.33963311517705,,1.1,1.1,1.1,1.1,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.98,0.98,0.98,0.98,39.85998397284065,39.85998397284065,39.85998397284065,39.85998397284065,159.4399358913626,3826.558461392703,0.0706019831234597,43.1310598384722,85.24557534363812,125.2378661245282,160.3330586517017,0.155
1999-03-12,1999-03-23,2232.5,1.0184316260814164,2273.648605226762,0.153,1999,3,12,1999.03,1998,6,163,24,0.1964432394915922,15.356007233382115,0.006753905242033,0.44,3,Normal,49,9,9,9,107,183.0,0.0804873715222799,2090.648605226762,1100.0,,4,275.0,275.0,275.0,275.0,990.648605226762,51.0,9.0,16.0,48.72042320787354,865.9281820188883,100.0,18.0,25.0,57.72042320787354,972.9281820188884,1243.0,971.7605311160646,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.302566890820643,16.302566890820643,16.302566890820643,16.302566890820643,,1.1,1.1,1.1,1.1,0.922434498486844,0.922434498486844,0.922434498486844,0.922434498486844,0.98,0.98,0.98,0.98,39.75752170109601,39.75752170109601,39.75752170109601,39.75752170109601,159.03008680438404,3816.722083305217,0.0699448834964201,43.03328325285247,85.04836809406135,124.93804717155996,159.92435676294053,0.155
1999-03-13,1999-03-24,2326.1,1.0166951178265908,2364.934513576433,0.141,1999,3,13,1999.03,1998,6,164,24,0.2043303419730038,91.285908349671,0.0385997615687131,0.44,3,Normal,49,9,9,9,107,183.0,0.0773805781722275,2181.934513576433,1100.0,,4,275.0,275.0,275.0,275.0,1081.934513576433,51.0,9.0,16.0,53.20989411031637,952.7246194661166,100.0,18.0,25.0,62.20989411031637,1059.7246194661166,1243.0,971.9808764120812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.082221594804153,16.082221594804153,16.082221594804153,16.082221594804153,,1.1,1.1,1.1,1.1,0.920688742969857,0.920688742969857,0.920688742969857,0.920688742969857,0.98,0.98,0.98,0.98,39.14593331836528,39.14593331836528,39.14593331836528,39.14593331836528,156.58373327346112,3758.009598563067,0.0662106000714004,42.44862166014773,83.86947959083147,123.14657264486344,157.48425984250522,0.14
1999-03-14,1999-03-25,2373.8,1.0142791967409246,2407.695957223607,0.136,1999,3,14,1999.03,1998,6,165,24,0.2080249307041196,42.76144364717402,0.017760317086084,0.44,3,Normal,49,9,9,9,107,183.0,0.0760062745675842,2224.695957223607,1100.0,,4,275.0,275.0,275.0,275.0,1124.695957223607,51.0,8.999999999999993,15.999999999999991,55.31291592902985,993.383041294577,100.0,18.0,25.0,64.31291592902986,1100.383041294577,1243.0,972.08409368985,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.979004317035177,15.979004317035177,15.979004317035177,15.979004317035177,,1.1,1.1,1.1,1.1,0.9198208754667442,0.9198208754667442,0.9198208754667442,0.9198208754667442,0.98,0.98,0.98,0.98,38.85802762705619,38.85802762705619,38.85802762705619,38.85802762705619,155.43211050822475,3730.370652197394,0.0645563697699848,42.17283496520141,83.3135791432881,122.30227484317685,156.33539832402644,0.135
1999-03-15,1999-03-26,2373.8,1.0142791967409246,2407.695957223607,0.136,1999,3,15,1999.03,1998,6,166,24,0.2080249307041196,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0760062745675842,2224.695957223607,1100.0,,4,275.0,275.0,275.0,275.0,1124.695957223607,51.0,8.999999999999993,15.999999999999991,55.31291592902985,993.383041294577,100.0,18.0,25.0,64.31291592902986,1100.383041294577,1243.0,972.08409368985,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.979004317035177,15.979004317035177,15.979004317035177,15.979004317035177,,1.1,1.1,1.1,1.1,0.9198208754667442,0.9198208754667442,0.9198208754667442,0.9198208754667442,0.98,0.98,0.98,0.98,38.85802762705619,38.85802762705619,38.85802762705619,38.85802762705619,155.43211050822475,3730.370652197394,0.0645563697699848,42.17283496520141,83.3135791432881,122.30227484317685,156.33539832402644,0.135
1999-03-16,1999-03-27,2390.6,1.0167396317966448,2430.617763773059,0.135,1999,3,16,1999.03,1998,6,167,24,0.2100053747899923,22.92180654945196,0.0094304447581549,0.44,3,Normal,49,9,9,9,107,183.0,0.0752895015940014,2247.617763773059,1100.0,,4,275.0,275.0,275.0,275.0,1147.6177637730589,51.0,9.000000000000007,16.000000000000007,56.4402178904783,1015.1775458825804,100.0,18.0,25.0,65.4402178904783,1122.1775458825805,1243.0,972.1394221884176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.923675818467544,15.923675818467544,15.923675818467544,15.923675818467544,,1.1,1.1,1.1,1.1,0.9193425063859444,0.9193425063859444,0.9193425063859444,0.9193425063859444,0.98,0.98,0.98,0.98,38.70333996904738,38.70333996904738,38.70333996904738,38.70333996904738,154.8133598761895,3715.520637028548,0.0636930093178748,42.02452900230126,83.01468684969332,121.84843641047895,155.71812972528411,0.135
1999-03-17,1999-03-28,2405.1,1.0147748455779635,2440.6349810995603,0.133,1999,3,17,1999.03,1998,6,168,24,0.210870862367002,10.017217326501395,0.0041043488289217,0.44,3,Normal,49,9,9,9,107,183.0,0.074980487216304,2257.6349810995603,1100.0,,4,275.0,275.0,275.0,275.0,1157.6349810995605,51.0,9.0,16.0,56.93286792292919,1024.702113176631,100.0,18.0,25.0,65.93286792292919,1131.702113176631,1243.0,972.1636016785162,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.89949632836904,15.89949632836904,15.89949632836904,15.89949632836904,,1.1,1.1,1.1,1.1,0.91913056730912,0.91913056730912,0.91913056730912,0.91913056730912,0.98,0.98,0.98,0.98,38.63566157292845,38.63566157292845,38.63566157292845,38.63566157292845,154.5426462917138,3709.023511001131,0.0633206716647521,41.959595756083104,82.88383393216886,121.64977938060092,155.4480080284444,0.135
1999-03-18,1999-03-29,2422.1,1.0155286886459554,2459.7120367693683,0.131,1999,3,18,1999.03,1998,6,169,25,0.2125191199768734,19.07705566980804,0.0077558085599581,0.44,3,Normal,49,9,9,9,107,183.0,0.0743989529117219,2276.7120367693683,1100.0,,4,275.0,275.0,275.0,275.0,1176.7120367693683,51.0,9.0,16.0,57.8710837755427,1042.8409529938256,100.0,18.0,25.0,66.8710837755427,1149.8409529938256,1243.0,972.209649743926,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.853448262959162,15.853448262959162,15.853448262959162,15.853448262959162,,1.1,1.1,1.1,1.1,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.98,0.98,0.98,0.98,38.50664465957521,38.50664465957521,38.50664465957521,38.50664465957521,154.02657863830083,3696.63788731922,0.0626197604987136,41.83578359163013,82.63434384025673,121.27104896310824,154.93312558030496,0.13
1999-03-19,1999-03-30,2422.1,1.0155286886459554,2459.7120367693683,0.131,1999,3,19,1999.03,1998,6,170,25,0.2125191199768734,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0743989529117219,2276.7120367693683,1100.0,,4,275.0,275.0,275.0,275.0,1176.7120367693683,51.0,9.0,16.0,57.8710837755427,1042.8409529938256,100.0,18.0,25.0,66.8710837755427,1149.8409529938256,1243.0,972.209649743926,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.853448262959162,15.853448262959162,15.853448262959162,15.853448262959162,,1.1,1.1,1.1,1.1,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.98,0.98,0.98,0.98,38.50664465957521,38.50664465957521,38.50664465957521,38.50664465957521,154.02657863830083,3696.63788731922,0.0626197604987136,41.83578359163013,82.63434384025673,121.27104896310824,154.93312558030496,0.13
1999-03-20,1999-03-31,2431.8,1.015482152883101,2469.4494993811254,0.13,1999,3,20,1999.03,1998,6,171,25,0.2133604367465292,9.73746261175711,0.0039431713886829,0.44,3,Normal,49,9,9,9,107,183.0,0.0741055850892525,2286.4494993811254,1100.0,,4,275.0,275.0,275.0,275.0,1186.4494993811254,51.0,9.0,16.0,58.34997537939961,1052.099524001726,100.0,18.0,25.0,67.34997537939961,1159.099524001726,1243.0,972.2331539640234,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.829944042861896,15.829944042861896,15.829944042861896,15.829944042861896,,1.1,1.1,1.1,1.1,0.918511145821489,0.918511145821489,0.918511145821489,0.918511145821489,0.98,0.98,0.98,0.98,38.44072653275768,38.44072653275768,38.44072653275768,38.44072653275768,153.76290613103072,3690.309747144737,0.062266066250622,41.77251688861415,82.50686400013073,121.07754979512882,154.67010659929946,0.13
1999-03-21,1999-04-01,2439.1,1.015482152883101,2476.862519097172,0.129,1999,3,21,1999.03,1998,6,172,25,0.2140009216499956,7.41301971604662,0.0029929072198761,0.49,3,Normal,49,9,9,9,107,183.0,0.0738837939486057,2293.862519097172,1100.0,,4,275.0,275.0,275.0,275.0,1193.862519097172,51.0,9.000000000000007,16.000000000000007,58.71455011953305,1059.1479689776388,100.0,18.0,25.0,67.71455011953304,1166.1479689776388,1243.0,972.2510474598896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.812050546995536,15.812050546995536,15.812050546995536,15.812050546995536,,1.1,1.1,1.1,1.1,0.918349442154135,0.918349442154135,0.918349442154135,0.918349442154135,0.98,0.98,0.98,0.98,38.3905149384441,38.3905149384441,38.3905149384441,38.3905149384441,153.5620597537764,3685.4894340906335,0.0619986206621393,41.724299304980896,82.40971288235323,120.93009949890566,154.46971343751397,0.13
1999-03-22,1999-04-02,2448.9,1.0129357214557773,2480.578288273053,0.128,1999,3,22,1999.03,1998,6,173,25,0.2143219641067917,3.715769175881178,0.001497944730649,0.49,3,Normal,49,9,9,9,107,183.0,0.07377312010878,2297.578288273053,1100.0,,4,275.0,275.0,275.0,275.0,1197.5782882730532,51.0,9.0,16.0,58.89729286588786,1062.6809954071653,100.0,18.0,25.0,67.89729286588786,1169.6809954071653,1243.0,972.2600165579004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.80308144898477,15.80308144898477,15.80308144898477,15.80308144898477,,1.1,1.1,1.1,1.1,0.9182680269427697,0.9182680269427697,0.9182680269427697,0.9182680269427697,0.98,0.98,0.98,0.98,38.36533708096698,38.36533708096698,38.36533708096698,38.36533708096698,153.46134832386792,3683.07235977283,0.0618651501746013,41.70011807585771,82.3609926066132,120.8561578150233,154.36923009013287,0.13
1999-03-23,1999-04-03,2456.2,1.0129357214557773,2487.97271903968,0.128,1999,3,23,1999.03,1998,6,174,25,0.2149608429250283,7.394430766627011,0.0029720706782834,0.49,3,Normal,49,9,9,9,107,183.0,0.0735538611816592,2304.97271903968,1100.0,,4,275.0,275.0,275.0,275.0,1204.9727190396802,51.0,9.0,16.0,59.26095339539411,1069.711765644286,100.0,18.0,25.0,68.26095339539411,1176.711765644286,1243.0,972.2778651838888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78523282299632,15.78523282299632,15.78523282299632,15.78523282299632,,1.1,1.1,1.1,1.1,0.9181052915849915,0.9181052915849915,0.9181052915849915,0.9181052915849915,0.98,0.98,0.98,0.98,38.315214328401325,38.315214328401325,38.315214328401325,38.315214328401325,153.2608573136053,3678.260575526527,0.0616006984886722,41.65195434311524,82.26395676362979,120.70889953976088,154.16913918227004,0.13
1999-03-24,1999-04-04,2466.0,1.0129439685589234,2497.919826466305,0.126,1999,3,24,1999.03,1998,6,175,25,0.2158202730066887,9.947107426624823,0.003982156401191,0.49,3,Normal,49,9,9,9,107,183.0,0.0732609582025224,2314.919826466305,1100.0,,4,275.0,275.0,275.0,275.0,1214.919826466305,51.0,8.999999999999993,15.999999999999991,59.75015539998221,1079.169671066323,100.0,18.0,25.0,68.75015539998222,1186.169671066323,1243.0,972.3018754431944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.761222563690763,15.761222563690763,15.761222563690763,15.761222563690763,,1.1,1.1,1.1,1.1,0.917884869795236,0.917884869795236,0.917884869795236,0.917884869795236,0.98,0.98,0.98,0.98,38.24774980101378,38.24774980101378,38.24774980101378,38.24774980101378,152.99099920405513,3671.783980897323,0.0612473617379804,41.58715075016325,82.13339778389607,120.51077101905815,153.89993507588227,0.125
1999-03-25,1999-04-05,2473.4,1.010994610167047,2500.5940687871744,0.126,1999,3,25,1999.03,1998,6,176,26,0.2160513275432118,2.6742423208693253,0.001069442799313,0.49,3,Normal,49,9,9,9,107,183.0,0.0731826097983019,2317.5940687871744,1100.0,,4,275.0,275.0,275.0,275.0,1217.5940687871744,51.0,9.0,16.0,59.88167551412333,1081.712393273051,100.0,18.0,25.0,68.88167551412333,1188.712393273051,1243.0,972.3083305108656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.754767496019625,15.754767496019625,15.754767496019625,15.754767496019625,,1.1,1.1,1.1,1.1,0.9178253152446542,0.9178253152446542,0.9178253152446542,0.9178253152446542,0.98,0.98,0.98,0.98,38.22960470347438,38.22960470347438,38.22960470347438,38.22960470347438,152.91841881389752,3670.042051533541,0.0611528359291299,41.56970105676107,82.0982449009378,120.45743213972008,153.82747872325746,0.125
1999-03-26,1999-04-06,2483.2,1.0087007741529794,2504.8057623766786,0.125,1999,3,26,1999.03,1998,6,177,26,0.216415217869345,4.211693589504193,0.0016814451853975,0.49,3,Normal,49,9,9,9,107,183.0,0.0730595572514017,2321.8057623766786,1100.0,,4,275.0,275.0,275.0,275.0,1221.8057623766786,51.0,8.999999999999993,15.999999999999991,60.08880798573829,1085.7169543909404,100.0,18.0,25.0,69.0888079857383,1192.7169543909404,1243.0,972.3184966678058,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.744601339079466,15.744601339079466,15.744601339079466,15.744601339079466,,1.1,1.1,1.1,1.1,0.9177312686681754,0.9177312686681754,0.9177312686681754,0.9177312686681754,0.98,0.98,0.98,0.98,38.20102136128169,38.20102136128169,38.20102136128169,38.20102136128169,152.80408544512676,3667.298050683042,0.0610043651848433,41.54221934305576,82.04288223965143,120.3734281530856,153.7133664180683,0.125
1999-03-27,1999-04-07,2483.2,1.0087007741529794,2504.8057623766786,0.125,1999,3,27,1999.03,1998,6,178,26,0.216415217869345,0.0,0.0,0.49,3,Normal,49,9,9,9,107,183.0,0.0730595572514017,2321.8057623766786,1100.0,,4,275.0,275.0,275.0,275.0,1221.8057623766786,51.0,8.999999999999993,15.999999999999991,60.08880798573829,1085.7169543909404,100.0,18.0,25.0,69.0888079857383,1192.7169543909404,1243.0,972.3184966678058,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.744601339079466,15.744601339079466,15.744601339079466,15.744601339079466,,1.1,1.1,1.1,1.1,0.9177312686681754,0.9177312686681754,0.9177312686681754,0.9177312686681754,0.98,0.98,0.98,0.98,38.20102136128169,38.20102136128169,38.20102136128169,38.20102136128169,152.80408544512676,3667.298050683042,0.0610043651848433,41.54221934305576,82.04288223965143,120.3734281530856,153.7133664180683,0.125
1999-03-28,1999-04-08,2520.4,1.0119035094976967,2550.4016053379946,0.121,1999,3,28,1999.03,1998,6,179,26,0.2203546987012027,45.59584296131607,0.0178779070974092,0.49,3,Normal,49,9,9,9,107,183.0,0.0717534052742833,2367.4016053379946,1100.0,,4,275.0,275.0,275.0,275.0,1267.4016053379946,51.0,8.999999999999993,15.999999999999991,62.33122649203252,1129.0703788459623,100.0,18.0,25.0,71.33122649203253,1236.0703788459623,1243.0,972.4285555990916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.634542407793518,15.634542407793518,15.634542407793518,15.634542407793518,,1.1,1.1,1.1,1.1,0.916693271588693,0.916693271588693,0.916693271588693,0.916693271588693,0.98,0.98,0.98,0.98,37.89108099307724,37.89108099307724,37.89108099307724,37.89108099307724,151.56432397230896,3637.543775335415,0.0594276303994965,41.24415313473294,81.44247606743136,119.46254973392551,152.47635884358832,0.12
1999-03-29,1999-04-09,2557.8,1.0113338445768485,2586.7897076586632,0.118,1999,3,29,1999.03,1998,6,180,26,0.2234986307417084,36.38810232066862,0.0140668962045639,0.49,3,Normal,49,9,9,9,107,183.0,0.070744057569966,2403.7897076586632,1100.0,,4,275.0,275.0,275.0,275.0,1303.7897076586632,51.0,9.0,16.0,64.12080529468835,1163.668902363975,100.0,18.0,25.0,73.12080529468835,1270.668902363975,1243.0,972.5163889495208,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.546709057364367,15.546709057364367,15.546709057364367,15.546709057364367,,1.1,1.1,1.1,1.1,0.915838817969584,0.915838817969584,0.915838817969584,0.915838817969584,0.98,0.98,0.98,0.98,37.64309253779005,37.64309253779005,37.64309253779005,37.64309253779005,150.5723701511602,3613.736883627845,0.0582081990296169,41.00536610493289,80.96157287960892,118.73320834158832,151.4864633305366,0.12
1999-03-30,1999-04-10,2565.4,1.0113338445768485,2594.475844877448,0.118,1999,3,30,1999.03,1998,6,181,26,0.2241627129974115,7.686137218784552,0.002962500974507,0.49,3,Normal,49,9,9,9,107,183.0,0.0705344782304743,2411.475844877448,1100.0,,4,275.0,275.0,275.0,275.0,1311.4758448774478,51.0,9.0,16.0,64.49881204315317,1170.9770328342945,100.0,18.0,25.0,73.49881204315317,1277.9770328342945,1243.0,972.5349416945318,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.528156312353488,15.528156312353488,15.528156312353488,15.528156312353488,,1.1,1.1,1.1,1.1,0.9156553739566468,0.9156553739566468,0.9156553739566468,0.9156553739566468,0.98,0.98,0.98,0.98,37.59063998506589,37.59063998506589,37.59063998506589,37.59063998506589,150.36255994026354,3608.701438566325,0.0579548891299722,40.95483794828563,80.85982154193594,118.57891527515912,151.2771073379837,0.12
1999-03-31,1999-04-11,2572.9,1.0144422847945065,2610.0585545477857,0.116,1999,3,31,1999.03,1998,6,182,26,0.2255090591129286,15.582709670337865,0.0059702529060838,0.49,3,Normal,49,9,9,9,107,183.0,0.0701133695568397,2427.0585545477857,1100.0,,4,275.0,275.0,275.0,275.0,1327.0585545477857,51.0,9.0,16.0,65.26517481382552,1185.79337973396,100.0,18.0,25.0,74.26517481382552,1292.79337973396,1243.0,972.5725551316672,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.490542875218196,15.490542875218196,15.490542875218196,15.490542875218196,,1.1,1.1,1.1,1.1,0.9152802945963684,0.9152802945963684,0.9152802945963684,0.9152802945963684,0.98,0.98,0.98,0.98,37.48422425211136,37.48422425211136,37.48422425211136,37.48422425211136,149.93689700844544,3598.4855282026906,0.0574457981975899,40.85228050399923,80.65330838201895,118.26579545694022,150.8523196722543,0.115
1999-04-01,1999-04-12,2583.0,1.0144422847945065,2620.30442162421,0.116,1999,4,1,1999.04,1998,7,183,27,0.2263943020283317,10.245867076424474,0.0039101819589624,0.56,3,Normal,54,13,14,19,117,217.0,0.0828148051078322,2403.30442162421,1100.0,,4,275.0,275.0,275.0,275.0,1303.30442162421,46.0,5.0,11.0,61.000000000000014,1180.30442162421,100.0,18.0,25.0,80.0,1297.30442162421,1243.0,972.597286534955,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.465811471930309,15.465811471930309,15.465811471930309,15.465811471930309,,1.1,1.1,1.1,1.1,0.9150313614361256,0.9150313614361256,0.9150313614361256,0.9150313614361256,0.98,0.98,0.98,0.98,37.41420038203908,37.41420038203908,37.41420038203908,37.41420038203908,149.6568015281563,3591.763236675752,0.0571142804221925,40.7847640936248,80.51736389277714,118.059695743307,150.57277279371488,0.115
1999-04-02,1999-04-13,2583.0,1.0144422847945065,2620.30442162421,0.116,1999,4,2,1999.04,1998,7,184,27,0.2263943020283317,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.0828148051078322,2403.30442162421,1100.0,,4,275.0,275.0,275.0,275.0,1303.30442162421,46.0,5.0,11.0,61.000000000000014,1180.30442162421,100.0,18.0,25.0,80.0,1297.30442162421,1243.0,972.597286534955,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.465811471930309,15.465811471930309,15.465811471930309,15.465811471930309,,1.1,1.1,1.1,1.1,0.9150313614361256,0.9150313614361256,0.9150313614361256,0.9150313614361256,0.98,0.98,0.98,0.98,37.41420038203908,37.41420038203908,37.41420038203908,37.41420038203908,149.6568015281563,3591.763236675752,0.0571142804221925,40.7847640936248,80.51736389277714,118.059695743307,150.57277279371488,0.115
1999-04-03,1999-04-14,2608.3,1.0139620251154882,2644.717150108728,0.114,1999,4,3,1999.04,1998,7,185,27,0.2285035617693941,24.412728484518084,0.0092307521367698,0.56,3,Normal,54,13,14,19,117,217.0,0.0820503621686269,2427.717150108728,1100.0,,4,275.0,275.0,275.0,275.0,1327.7171501087282,46.0,5.0,11.0,61.0,1204.7171501087282,100.0,18.0,25.0,80.0,1321.7171501087282,1243.0,972.6562138106073,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.406884196278,15.406884196278,15.406884196278,15.406884196278,,1.1,1.1,1.1,1.1,0.9144308361334258,0.9144308361334258,0.9144308361334258,0.9144308361334258,0.98,0.98,0.98,0.98,37.24718516556896,37.24718516556896,37.24718516556896,37.24718516556896,148.98874066227583,3575.72977589462,0.0563344706469463,40.62367445231631,80.1930328388922,117.56805014078226,149.90606404042796,0.115
1999-04-04,1999-04-15,2621.0,1.0168303750838144,2665.1124130946773,0.112,1999,4,4,1999.04,1998,7,186,27,0.2302657124913801,20.395262985949103,0.007652683948992,0.56,3,Normal,54,13,14,19,117,217.0,0.08142245667905,2448.1124130946773,1100.0,,4,275.0,275.0,275.0,275.0,1348.112413094677,46.0,5.0,11.0,61.0,1225.112413094677,100.0,18.0,25.0,80.0,1342.112413094677,1243.0,972.7054437557458,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.357654251139436,15.357654251139436,15.357654251139436,15.357654251139436,,1.1,1.1,1.1,1.1,0.9139211490430664,0.9139211490430664,0.9139211490430664,0.9139211490430664,0.98,0.98,0.98,0.98,37.10747387694194,37.10747387694194,37.10747387694194,37.10747387694194,148.42989550776775,3562.317492186426,0.05569367159842,40.48879828098805,79.92151082592692,117.15653709437515,149.34821664142106,0.11
1999-04-05,1999-04-16,2633.8,1.019101378261388,2684.109210064844,0.111,1999,4,5,1999.04,1998,7,187,27,0.2319070357496025,18.996796970166542,0.0070775052292703,0.56,3,Normal,54,13,14,19,117,217.0,0.080846188816124,2467.109210064844,1100.0,,4,275.0,275.0,275.0,275.0,1367.109210064844,46.0,5.0,11.0,61.000000000000014,1244.109210064844,100.0,18.0,25.0,80.0,1361.109210064844,1243.0,972.75129809326,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.311799913625308,15.311799913625308,15.311799913625308,15.311799913625308,,1.1,1.1,1.1,1.1,0.913439870227486,0.913439870227486,0.913439870227486,0.913439870227486,0.98,0.98,0.98,0.98,36.97719692913135,36.97719692913135,36.97719692913135,36.97719692913135,147.9087877165254,3549.81090519661,0.0551053538216323,40.36301312659965,79.66830725521655,116.77283031262388,148.8281683100617,0.11
1999-04-06,1999-04-17,2646.5,1.0183034719609216,2694.940138544579,0.11,1999,4,6,1999.04,1998,7,188,27,0.2328428279702516,10.83092847973512,0.0040189866649818,0.56,3,Normal,54,13,14,19,117,217.0,0.0805212690613574,2477.940138544579,1100.0,,4,275.0,275.0,275.0,275.0,1377.940138544579,46.0,5.0,11.0,61.0,1254.940138544579,100.0,18.0,25.0,80.0,1371.940138544579,1243.0,972.7774417137284,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.285656293156949,15.285656293156949,15.285656293156949,15.285656293156949,,1.1,1.1,1.1,1.1,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.98,0.98,0.98,0.98,36.90285831128642,36.90285831128642,36.90285831128642,36.90285831128642,147.6114332451457,3542.674397883497,0.0547735480777188,40.29119975713281,79.5237587260958,116.55380721282869,148.53138566332012,0.11
