Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-04-07,1999-04-18,2659.4,1.0183034719609216,2708.0762533328752,0.109,1999,4,7,1999.04,1998,7,189,27,0.2339777882879604,13.136114788296254,0.0048507182071145,0.56,3,Normal,54,13,14,19,117,217.0,0.0801306830754615,2491.0762533328752,1100.0,,4,275.0,275.0,275.0,275.0,1391.0762533328752,46.0,5.0,11.0,61.000000000000014,1268.0762533328752,100.0,18.0,25.0,80.0,1385.0762533328752,1243.0,972.8091495770104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.253948429874823,15.253948429874823,15.253948429874823,15.253948429874823,,1.1,1.1,1.1,1.1,0.9128236722360068,0.9128236722360068,0.9128236722360068,0.9128236722360068,0.98,0.98,0.98,0.98,36.81263839271945,36.81263839271945,36.81263839271945,36.81263839271945,147.2505535708778,3534.013285701067,0.0543745965017248,40.204016929188334,79.34828339274233,116.287946851135,148.17119472913998,0.11
1999-04-08,1999-04-19,2672.2,1.0177113622297345,2719.5283021502964,0.109,1999,4,8,1999.04,1998,7,190,28,0.2349672453057855,11.4520488174212,0.0042110423371458,0.56,3,Normal,54,13,14,19,117,217.0,0.0797932493765263,2502.5283021502964,1100.0,,4,275.0,275.0,275.0,275.0,1402.5283021502964,46.0,5.0,11.0,61.0,1279.5283021502964,100.0,18.0,25.0,80.0,1396.5283021502964,1243.0,972.8367924534664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.226305553418982,15.226305553418982,15.226305553418982,15.226305553418982,,1.1,1.1,1.1,1.1,0.912525692559056,0.912525692559056,0.912525692559056,0.912525692559056,0.98,0.98,0.98,0.98,36.733932082560415,36.733932082560415,36.733932082560415,36.733932082560415,146.93572833024166,3526.4574799258,0.0540298581243157,40.12791105056048,79.19511405733579,116.05591005758455,147.85689648538872,0.11
1999-04-09,1999-04-20,2685.1,1.016852545797093,2730.350770719774,0.108,1999,4,9,1999.04,1998,7,191,28,0.2359023065901885,10.822468569477678,0.0039637649072557,0.56,3,Normal,54,13,14,19,117,217.0,0.0794769676948118,2513.350770719774,1100.0,,4,275.0,275.0,275.0,275.0,1413.350770719774,46.0,5.0,11.0,61.0,1290.350770719774,100.0,18.0,25.0,80.0,1407.350770719774,1243.0,972.8629156534616,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.200182353423727,15.200182353423727,15.200182353423727,15.200182353423727,,1.1,1.1,1.1,1.1,0.9122419876024396,0.9122419876024396,0.9122419876024396,0.9122419876024396,0.98,0.98,0.98,0.98,36.65950804181074,36.65950804181074,36.65950804181074,36.65950804181074,146.63803216724295,3519.312772013831,0.053706664264455,40.05591709125321,79.05022833844377,115.83644244550896,147.55967273939063,0.11
1999-04-10,1999-04-21,2685.1,1.016852545797093,2730.350770719774,0.108,1999,4,10,1999.04,1998,7,192,28,0.2359023065901885,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.0794769676948118,2513.350770719774,1100.0,,4,275.0,275.0,275.0,275.0,1413.350770719774,46.0,5.0,11.0,61.0,1290.350770719774,100.0,18.0,25.0,80.0,1407.350770719774,1243.0,972.8629156534616,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.200182353423727,15.200182353423727,15.200182353423727,15.200182353423727,,1.1,1.1,1.1,1.1,0.9122419876024396,0.9122419876024396,0.9122419876024396,0.9122419876024396,0.98,0.98,0.98,0.98,36.65950804181074,36.65950804181074,36.65950804181074,36.65950804181074,146.63803216724295,3519.312772013831,0.053706664264455,40.05591709125321,79.05022833844377,115.83644244550896,147.55967273939063,0.11
1999-04-11,1999-04-22,2711.0,1.0186747072494504,2761.62713135326,0.105,1999,4,11,1999.04,1998,7,193,28,0.2386045841489216,31.27636063348609,0.011325337978614,0.56,3,Normal,54,13,14,19,117,217.0,0.0785768641741526,2544.62713135326,1100.0,,4,275.0,275.0,275.0,275.0,1444.6271313532602,46.0,5.0,11.0,60.99999999999999,1321.6271313532604,100.0,18.0,25.0,80.0,1438.6271313532604,1243.0,972.9384103170596,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.124687689825649,15.124687689825649,15.124687689825649,15.124687689825649,,1.1,1.1,1.1,1.1,0.911410587903004,0.911410587903004,0.911410587903004,0.911410587903004,0.98,0.98,0.98,0.98,36.44418663587056,36.44418663587056,36.44418663587056,36.44418663587056,145.77674654348223,3498.641917043574,0.0527865419949174,39.84760494899774,78.63103488141644,115.20153562913316,146.69999735305535,0.105
1999-04-12,1999-04-23,2750.2,1.0200605218374936,2805.3704471574747,0.102,1999,4,12,1999.04,1998,7,194,28,0.2423840066344058,43.74331580421449,0.0155927057150463,0.56,3,Normal,54,13,14,19,117,217.0,0.0773516382550739,2588.3704471574747,1100.0,,4,275.0,275.0,275.0,275.0,1488.3704471574747,46.0,5.0,11.0,61.0,1365.3704471574745,100.0,18.0,25.0,80.0,1482.3704471574745,1243.0,973.0439976310696,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.01910037581554,15.01910037581554,15.01910037581554,15.01910037581554,,1.1,1.1,1.1,1.1,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.98,0.98,0.98,0.98,36.14245463265783,36.14245463265783,36.14245463265783,36.14245463265783,144.56981853063132,3469.675644735152,0.0515332364312584,39.5553780121329,78.04307730527617,114.31127370986366,145.49518272668018,0.1
1999-04-13,1999-04-24,2768.6,1.0228803332605654,2831.946490665201,0.101,1999,4,13,1999.04,1998,7,195,28,0.2446801767934734,26.57604350772636,0.0093843734672698,0.56,3,Normal,54,13,14,19,117,217.0,0.0766257415933831,2614.946490665201,1100.0,,4,275.0,275.0,275.0,275.0,1514.946490665201,46.0,5.0,11.0,61.0,1391.946490665201,100.0,18.0,25.0,80.0,1508.946490665201,1243.0,973.1081467016056,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.954951305279636,14.954951305279636,14.954951305279636,14.954951305279636,,1.1,1.1,1.1,1.1,0.9094788959333718,0.9094788959333718,0.9094788959333718,0.9094788959333718,0.98,0.98,0.98,0.98,35.95881787074256,35.95881787074256,35.95881787074256,35.95881787074256,143.83527148297023,3452.046515591285,0.0507902504362589,39.377360833450965,77.6849638186715,113.76917208485938,144.7618817601433,0.1
1999-04-14,1999-04-25,2784.4,1.0227131458388508,2847.642483273696,0.099,1999,4,14,1999.04,1998,7,196,28,0.2460363105548473,15.69599260849509,0.0055119252858071,0.56,3,Normal,54,13,14,19,117,217.0,0.0762033862307508,2630.642483273696,1100.0,,4,275.0,275.0,275.0,275.0,1530.642483273696,46.0,5.0,11.0,61.0,1407.642483273696,100.0,18.0,25.0,80.0,1524.642483273696,1243.0,973.1460335803158,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.91706442656944,14.91706442656944,14.91706442656944,14.91706442656944,,1.1,1.1,1.1,1.1,0.9090359234415384,0.9090359234415384,0.9090359234415384,0.9090359234415384,0.98,0.98,0.98,0.98,35.85024999067455,35.85024999067455,35.85024999067455,35.85024999067455,143.4009999626982,3441.623999104757,0.0503577962490017,39.27204118322768,77.47311583366275,113.44853689167851,144.32828991830016,0.1
1999-04-15,1999-04-26,2802.9,1.0203548632913415,2859.952646319301,0.098,1999,4,15,1999.04,1998,7,197,29,0.2470999086419875,12.310163045604895,0.0043043240808367,0.56,3,Normal,54,13,14,19,117,217.0,0.0758753821603565,2642.952646319301,1100.0,,4,275.0,275.0,275.0,275.0,1542.952646319301,46.0,5.0,11.0,61.0,1419.952646319301,100.0,18.0,25.0,80.0,1536.952646319301,1243.0,973.1757477669776,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.88735023990769,14.88735023990769,14.88735023990769,14.88735023990769,,1.1,1.1,1.1,1.1,0.9086854928062652,0.9086854928062652,0.9086854928062652,0.9086854928062652,0.98,0.98,0.98,0.98,35.76504511315467,35.76504511315467,35.76504511315467,35.76504511315467,143.06018045261868,3433.4443308628483,0.0500218703399631,39.189352953379306,77.30680082780655,113.19684288124374,143.98799060485342,0.1
1999-04-16,1999-04-27,2816.2,1.02482375465729,2886.10865786586,0.096,1999,4,16,1999.04,1998,7,198,29,0.2493597880396103,26.156011546559057,0.0090627258524286,0.56,3,Normal,54,13,14,19,117,217.0,0.0751877443728889,2669.10865786586,1100.0,,4,275.0,275.0,275.0,275.0,1569.10865786586,46.0,5.0,11.0,61.0,1446.10865786586,100.0,18.0,25.0,80.0,1563.10865786586,1243.0,973.2388829672624,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.824215039622873,14.824215039622873,14.824215039622873,14.824215039622873,,1.1,1.1,1.1,1.1,0.9079321224272208,0.9079321224272208,0.9079321224272208,0.9079321224272208,0.98,0.98,0.98,0.98,35.58384425498673,35.58384425498673,35.58384425498673,35.58384425498673,142.33537701994692,3416.049048478726,0.0493174006571177,39.01342647983364,76.9529792539413,112.6614557716885,143.26430164613635,0.095
1999-04-17,1999-04-28,2883.1,1.0256864874470466,2957.15671195858,0.092,1999,4,17,1999.04,1998,7,199,29,0.2554983399132213,71.04805409272012,0.024025799446274,0.56,3,Normal,54,13,14,19,117,217.0,0.0733812987057682,2740.15671195858,1100.0,,4,275.0,275.0,275.0,275.0,1640.1567119585802,46.0,5.0,11.0,61.0,1517.1567119585802,100.0,18.0,25.0,80.0,1634.1567119585802,1243.0,973.4103782702448,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.652719736640464,14.652719736640464,14.652719736640464,14.652719736640464,,1.1,1.1,1.1,1.1,0.9058253715993868,0.9058253715993868,0.9058253715993868,0.9058253715993868,0.98,0.98,0.98,0.98,35.09057628912876,35.09057628912876,35.09057628912876,35.09057628912876,140.36230515651505,3368.695323756361,0.0474652914364996,38.53395188984171,75.98886135112564,111.20309246286268,141.2942256155414,0.09
1999-04-18,1999-04-29,2910.1,1.0232102315014835,2977.644094692468,0.09,1999,4,18,1999.04,1998,7,200,29,0.2572684497814292,20.48738273388789,0.0068804001023513,0.56,3,Normal,54,13,14,19,117,217.0,0.0728764060106424,2760.644094692468,1100.0,,4,275.0,275.0,275.0,275.0,1660.644094692468,46.0,5.0,11.0,61.0,1537.6440946924683,100.0,18.0,25.0,80.0,1654.6440946924683,1243.0,973.4598305733956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.603267433489648,14.603267433489648,14.603267433489648,14.603267433489648,,1.1,1.1,1.1,1.1,0.9052014803911362,0.9052014803911362,0.9052014803911362,0.9052014803911362,0.98,0.98,0.98,0.98,34.9480598731052,34.9480598731052,34.9480598731052,34.9480598731052,139.7922394924208,3355.0137478180995,0.0469472626838092,38.39524901472161,75.71001579691492,110.78143966880174,140.72496414383855,0.09
1999-04-19,1999-04-30,2923.7,1.0240936948141093,2994.142735528011,0.088,1999,4,19,1999.04,1998,7,201,29,0.2586939323496202,16.49864083554303,0.0055103053838325,0.56,3,Normal,54,13,14,19,117,217.0,0.0724748347582475,2777.142735528011,1100.0,,4,275.0,275.0,275.0,275.0,1677.1427355280111,46.0,5.0,11.0,61.0,1554.1427355280111,100.0,18.0,25.0,80.0,1671.1427355280111,1243.0,973.4996548788608,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.563443128024533,14.563443128024533,14.563443128024533,14.563443128024533,,1.1,1.1,1.1,1.1,0.9046937231185788,0.9046937231185788,0.9046937231185788,0.9046937231185788,0.98,0.98,0.98,0.98,34.83320359812879,34.83320359812879,34.83320359812879,34.83320359812879,139.33281439251516,3343.987545420364,0.0465351276474613,38.28341717703556,75.48520832356648,110.44154307251976,140.26618471105613,0.09
1999-04-20,1999-05-01,3000.5,1.0206154652226735,3062.356703400632,0.082,1999,4,20,1999.04,1998,7,202,29,0.2645876191738145,68.21396787262074,0.0222749909561063,0.56,3,Normal,54,13,14,19,117,217.0,0.0708604584694623,2845.356703400632,1100.0,,4,275.0,275.0,275.0,275.0,1745.356703400632,46.0,5.0,11.0,61.0,1622.3567034006317,100.0,18.0,25.0,80.0,1739.3567034006317,1243.0,973.6643092840704,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.398788722814814,14.398788722814814,14.398788722814814,14.398788722814814,,1.1,1.1,1.1,1.1,0.9025438878126484,0.9025438878126484,0.9025438878126484,0.9025438878126484,0.98,0.98,0.98,0.98,34.35754037929124,34.35754037929124,34.35754037929124,34.35754037929124,137.43016151716495,3298.3238764119587,0.0448772546204542,37.8197501882603,74.55330193486084,109.0329816002116,138.36601112958425,0.08
1999-04-21,1999-05-02,3078.4,1.0235734721429544,3150.9685766448706,0.077,1999,4,21,1999.04,1998,7,203,29,0.2722436850221168,88.61187324423872,0.0281221062948815,0.49,3,Normal,54,13,14,19,117,217.0,0.06886771312428,2933.9685766448706,1100.0,,4,275.0,275.0,275.0,275.0,1833.9685766448704,46.0,5.0,11.0,61.0,1710.9685766448706,100.0,18.0,25.0,80.0,1827.9685766448704,1243.0,973.878200012591,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.184897994294218,14.184897994294218,14.184897994294218,14.184897994294218,,1.1,1.1,1.1,1.1,0.8996297400148252,0.8996297400148252,0.8996297400148252,0.8996297400148252,0.98,0.98,0.98,0.98,33.73788067750298,33.73788067750298,33.73788067750298,33.73788067750298,134.95152271001191,3238.836545040286,0.0428285841091145,37.21451994693669,73.3372701248928,107.19597456781456,135.8903116080517,0.075
1999-04-22,1999-05-03,3160.4,1.0231801571277364,3233.658568586498,0.072,1999,4,22,1999.04,1998,7,204,30,0.2793881003258734,82.68999194162734,0.0255716521048086,0.49,3,Normal,54,13,14,19,117,217.0,0.0671066519230122,3016.658568586498,1100.0,,4,275.0,275.0,275.0,275.0,1916.658568586498,45.99999999999994,5.0,11.000000000000014,61.0,1793.658568586498,100.0,18.0,25.0,80.0,1910.658568586498,1243.0,974.0560860143856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.007011992499612,14.007011992499612,14.007011992499612,14.007011992499612,,1.1,1.1,1.1,1.1,0.8971016001391862,0.8971016001391862,0.8971016001391862,0.8971016001391862,0.98,0.98,0.98,0.98,33.221168861477935,33.221168861477935,33.221168861477935,33.221168861477935,132.88467544591174,3189.2322107018817,0.0410942196361808,36.70877607354577,72.32147134322491,105.66232380353291,133.82557292189128,0.07
1999-04-23,1999-05-04,3189.0,1.0247663375814158,3267.979850547135,0.069,1999,4,23,1999.04,1998,7,205,30,0.2823534590872724,34.32128196063695,0.0105022930159409,0.49,3,Normal,54,13,14,19,117,217.0,0.0664018782011979,3050.979850547135,1100.0,,4,275.0,275.0,275.0,275.0,1950.979850547135,46.0,5.0,11.000000000000014,61.0,1827.979850547135,100.0,18.0,25.0,80.0,1944.979850547135,1243.0,974.128814445207,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.934283561678242,13.934283561678242,13.934283561678242,13.934283561678242,,1.1,1.1,1.1,1.1,0.896040633668936,0.896040633668936,0.896040633668936,0.896040633668936,0.98,0.98,0.98,0.98,33.009589650761555,33.009589650761555,33.009589650761555,33.009589650761555,132.03835860304622,3168.9206064731093,0.0404036636214081,36.501448672816345,71.90513295495651,105.03394923222494,132.98011777971058,0.07
1999-04-24,1999-05-05,3232.1,1.0295674339870218,3327.664903389453,0.067,1999,4,24,1999.04,1998,7,206,30,0.2875102476528487,59.68505284231787,0.0179360165687129,0.49,3,Normal,54,13,14,19,117,217.0,0.0652108930135876,3110.664903389453,1100.0,,4,275.0,275.0,275.0,275.0,2010.6649033894528,46.00000000000006,4.999999999999986,11.0,61.0,1887.6649033894528,100.0,18.0,25.0,80.0,2004.6649033894528,1243.0,974.2552899143252,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.807808092560052,13.807808092560052,13.807808092560052,13.807808092560052,,1.1,1.1,1.1,1.1,0.8941578107481927,0.8941578107481927,0.8941578107481927,0.8941578107481927,0.98,0.98,0.98,0.98,32.64124339605791,32.64124339605791,32.64124339605791,32.64124339605791,130.56497358423164,3133.559366021559,0.0392362143950379,36.14010130897756,71.17963013173451,103.93927655403054,131.50805932979335,0.065
1999-04-25,1999-05-06,3246.6,1.0304775940018789,3345.5485566865,0.066,1999,4,25,1999.04,1998,7,207,30,0.2890553952977135,17.883653297047204,0.0053455070204569,0.49,3,Normal,54,13,14,19,117,217.0,0.0648623077271732,3128.5485566865,1100.0,,4,275.0,275.0,275.0,275.0,2028.5485566865,46.00000000000006,5.0,11.0,61.0,1905.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272642,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.530779454445614,32.530779454445614,32.530779454445614,32.530779454445614,130.12311781778246,3122.9548276267788,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
1999-04-26,1999-05-07,3290.2,1.0300584190293447,3389.09821029035,0.063,1999,4,26,1999.04,1998,7,208,30,0.2928180853690862,43.54965360384995,0.0128499237560067,0.49,3,Normal,54,13,14,19,117,217.0,0.0640288320182404,3172.09821029035,1100.0,,4,275.0,275.0,275.0,275.0,2072.09821029035,46.0,4.999999999999986,11.0,61.0,1949.09821029035,100.0,18.0,25.0,80.0,2066.09821029035,1243.0,974.3854700170438,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.677627989841495,13.677627989841495,13.677627989841495,13.677627989841495,,1.1,1.1,1.1,1.1,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.98,0.98,0.98,0.98,32.26161051510297,32.26161051510297,32.26161051510297,32.26161051510297,129.0464420604119,3097.1146094498854,0.038076926088653,35.76718332158293,70.43105771595995,102.81020537129734,129.99074824347673,0.065
1999-04-27,1999-05-08,3290.2,1.0300584190293447,3389.09821029035,0.063,1999,4,27,1999.04,1998,7,209,30,0.2928180853690862,0.0,0.0,0.49,3,Normal,54,13,14,19,117,217.0,0.0640288320182404,3172.09821029035,1100.0,,4,275.0,275.0,275.0,275.0,2072.09821029035,46.0,4.999999999999986,11.0,61.0,1949.09821029035,100.0,18.0,25.0,80.0,2066.09821029035,1243.0,974.3854700170438,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.677627989841495,13.677627989841495,13.677627989841495,13.677627989841495,,1.1,1.1,1.1,1.1,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.98,0.98,0.98,0.98,32.26161051510297,32.26161051510297,32.26161051510297,32.26161051510297,129.0464420604119,3097.1146094498854,0.038076926088653,35.76718332158293,70.43105771595995,102.81020537129734,129.99074824347673,0.065
1999-04-28,1999-05-09,3290.2,1.0300584190293447,3389.09821029035,0.063,1999,4,28,1999.04,1998,7,210,30,0.2928180853690862,0.0,0.0,0.49,3,Normal,54,13,14,19,117,217.0,0.0640288320182404,3172.09821029035,1100.0,,4,275.0,275.0,275.0,275.0,2072.09821029035,46.0,4.999999999999986,11.0,61.0,1949.09821029035,100.0,18.0,25.0,80.0,2066.09821029035,1243.0,974.3854700170438,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.677627989841495,13.677627989841495,13.677627989841495,13.677627989841495,,1.1,1.1,1.1,1.1,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.98,0.98,0.98,0.98,32.26161051510297,32.26161051510297,32.26161051510297,32.26161051510297,129.0464420604119,3097.1146094498854,0.038076926088653,35.76718332158293,70.43105771595995,102.81020537129734,129.99074824347673,0.065
1999-04-29,1999-05-10,3290.2,1.0300584190293447,3389.09821029035,0.063,1999,4,29,1999.04,1998,7,211,31,0.2928180853690862,0.0,0.0,0.49,3,Normal,54,13,14,19,117,217.0,0.0640288320182404,3172.09821029035,1100.0,,4,275.0,275.0,275.0,275.0,2072.09821029035,46.0,4.999999999999986,11.0,61.0,1949.09821029035,100.0,18.0,25.0,80.0,2066.09821029035,1243.0,974.3854700170438,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.677627989841495,13.677627989841495,13.677627989841495,13.677627989841495,,1.1,1.1,1.1,1.1,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.98,0.98,0.98,0.98,32.26161051510297,32.26161051510297,32.26161051510297,32.26161051510297,129.0464420604119,3097.1146094498854,0.038076926088653,35.76718332158293,70.43105771595995,102.81020537129734,129.99074824347673,0.065
1999-04-30,1999-05-11,3246.6,1.0304775940018789,3345.5485566865,0.066,1999,4,30,1999.04,1998,7,212,31,0.2890553952977135,43.54965360384995,0.0130171937026023,0.49,3,Normal,54,13,14,19,117,217.0,0.0648623077271732,3128.5485566865,1100.0,,4,275.0,275.0,275.0,275.0,2028.5485566865,46.00000000000006,5.0,11.0,61.0,1905.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272642,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.530779454445614,32.530779454445614,32.530779454445614,32.530779454445614,130.12311781778246,3122.9548276267788,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
1999-05-01,1999-05-12,3246.6,1.0304775940018789,3345.5485566865,0.066,1999,5,1,1999.05,1998,8,213,31,0.2890553952977135,0.0,0.0,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.0959483906931917,3024.5485566865,1100.0,,4,275.0,275.0,275.0,275.0,1924.5485566865,35.0,4.0,8.0,57.0,1820.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272642,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.530779454445614,32.530779454445614,32.530779454445614,32.530779454445614,130.12311781778246,3122.9548276267788,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
1999-05-02,1999-05-13,3246.6,1.0304775940018789,3345.5485566865,0.066,1999,5,2,1999.05,1998,8,214,31,0.2890553952977135,0.0,0.0,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.0959483906931917,3024.5485566865,1100.0,,4,275.0,275.0,275.0,275.0,1924.5485566865,35.0,4.0,8.0,57.0,1820.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272642,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.530779454445614,32.530779454445614,32.530779454445614,32.530779454445614,130.12311781778246,3122.9548276267788,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
1999-05-03,1999-05-14,3246.6,1.0304775940018789,3345.5485566865,0.066,1999,5,3,1999.05,1998,8,215,31,0.2890553952977135,0.0,0.0,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.0959483906931917,3024.5485566865,1100.0,,4,275.0,275.0,275.0,275.0,1924.5485566865,35.0,4.0,8.0,57.0,1820.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272642,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.530779454445614,32.530779454445614,32.530779454445614,32.530779454445614,130.12311781778246,3122.9548276267788,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
1999-05-04,1999-05-15,3209.1,1.0257748761805774,3291.8141551510907,0.068,1999,5,4,1999.05,1998,8,216,31,0.2844127430050542,53.73440153540923,0.016323643742562,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.0975146180405395,2970.8141551510907,1100.0,,4,275.0,275.0,275.0,275.0,1870.8141551510907,35.0,4.0,8.0,57.0,1766.814155151091,100.0,18.0,25.0,80.0,1968.814155151091,1243.0,974.1793204716296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.88377753525556,13.88377753525556,13.88377753525556,13.88377753525556,,1.1,1.1,1.1,1.1,0.8952945127692389,0.8952945127692389,0.8952945127692389,0.8952945127692389,0.98,0.98,0.98,0.98,32.86255650275038,32.86255650275038,32.86255650275038,32.86255650275038,131.45022601100152,3154.8054242640364,0.039932456638023,36.35724669989684,71.61559299877943,104.597038722253,132.3924877593044,0.07
1999-05-05,1999-05-16,3168.9,1.0231801571277364,3242.355599922084,0.071,1999,5,5,1999.05,1998,8,217,31,0.280139523833268,49.45855522900683,0.0152538960347826,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.0990020958860014,2921.355599922084,1100.0,,4,275.0,275.0,275.0,275.0,1821.355599922084,35.0,4.0,8.0,57.0,1717.355599922084,100.0,18.0,25.0,80.0,1919.355599922084,1243.0,974.07451543793,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.988582568955124,13.988582568955124,13.988582568955124,13.988582568955124,,1.1,1.1,1.1,1.1,0.8968342517132519,0.8968342517132519,0.8968342517132519,0.8968342517132519,0.98,0.98,0.98,0.98,33.167571493927845,33.167571493927845,33.167571493927845,33.167571493927845,132.67028597571138,3184.086863417073,0.0409178703220891,36.65629298924998,72.2160707407039,105.50322300942298,133.61145737110309,0.07
1999-05-06,1999-05-17,3132.0,1.0224940904613125,3202.4514913248304,0.073,1999,5,6,1999.05,1998,8,218,32,0.2766918088504653,39.904108597253526,0.0124604880683908,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1002357103205346,2881.4514913248304,1100.0,,4,275.0,275.0,275.0,275.0,1781.4514913248304,35.0,4.0,8.0,57.0,1677.4514913248302,100.0,18.0,25.0,80.0,1879.4514913248304,1243.0,973.9899567316168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.073141275268384,14.073141275268384,14.073141275268384,14.073141275268384,,1.1,1.1,1.1,1.1,0.8980525240221697,0.8980525240221697,0.8980525240221697,0.8980525240221697,0.98,0.98,0.98,0.98,33.41339171804677,33.41339171804677,33.41339171804677,33.41339171804677,133.65356687218707,3207.6856049324897,0.0417347670165319,36.89703457234359,72.69955624176886,106.23306215281636,134.5937237518331,0.075
1999-05-07,1999-05-18,3117.8,1.0263133524539487,3199.8397702809216,0.074,1999,5,7,1999.05,1998,8,219,32,0.2764661561522716,2.611721043908801,0.0008162036949992,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1003175230776691,2878.8397702809216,1100.0,,4,275.0,275.0,275.0,275.0,1778.8397702809216,35.0,4.0,8.0,57.000000000000014,1674.8397702809214,100.0,18.0,25.0,80.0,1876.8397702809211,1243.0,973.9844223703572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078675636528104,14.078675636528104,14.078675636528104,14.078675636528104,,1.1,1.1,1.1,1.1,0.898131511945983,0.898131511945983,0.898131511945983,0.898131511945983,0.98,0.98,0.98,0.98,33.429471788052865,33.429471788052865,33.429471788052865,33.429471788052865,133.71788715221146,3209.229291653075,0.041788932181586,36.9127753986942,72.73117117721512,106.28079204585366,134.65797648525574,0.075
1999-05-08,1999-05-19,3047.6,1.0216343633285805,3113.5328856801816,0.078,1999,5,8,1999.05,1998,8,220,32,0.2690092413227676,86.30688460073998,0.027719920672007,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1030983168593944,2792.5328856801816,1100.0,,4,275.0,275.0,275.0,275.0,1692.5328856801816,35.0,4.0,8.0,57.000000000000014,1588.5328856801814,100.0,18.0,25.0,80.0,1790.5328856801814,1243.0,973.7878379999177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.2752600069676,14.2752600069676,14.2752600069676,14.2752600069676,,1.1,1.1,1.1,1.1,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.98,0.98,0.98,0.98,33.99989698585324,33.99989698585324,33.99989698585324,33.99989698585324,135.99958794341296,3263.990110641911,0.0436801514346949,37.47060667308985,73.85174556421322,107.97303025738675,136.9371921035587,0.08
1999-05-09,1999-05-20,3006.0,1.0179920183345053,3060.0840071135226,0.082,1999,5,9,1999.05,1998,8,221,32,0.2643912582146083,53.448878566659005,0.0174664742675073,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1048990809578423,2739.0840071135226,1100.0,,4,275.0,275.0,275.0,275.0,1639.0840071135226,35.0,4.0,8.0,56.99999999999999,1535.0840071135226,100.0,18.0,25.0,80.0,1737.0840071135226,1243.0,973.6588234654464,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.404274541438852,14.404274541438852,14.404274541438852,14.404274541438852,,1.1,1.1,1.1,1.1,0.90261682399358,0.90261682399358,0.90261682399358,0.90261682399358,0.98,0.98,0.98,0.98,34.37340786805001,34.37340786805001,34.37340786805001,34.37340786805001,137.49363147220004,3299.847155332801,0.0449313257912462,37.835232442798265,74.58441455991212,109.07999628458944,138.4294065647021,0.08
1999-05-10,1999-05-21,2923.7,1.0240936948141093,2994.142735528011,0.088,1999,5,10,1999.05,1998,8,222,32,0.2586939323496202,65.94127158551146,0.0220234228659385,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1072093177760252,2673.142735528011,1100.0,,4,275.0,275.0,275.0,275.0,1573.1427355280111,35.0,4.0,8.0,57.0,1469.142735528011,100.0,18.0,25.0,80.0,1671.142735528011,1243.0,973.4996548788608,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.563443128024533,14.563443128024533,14.563443128024533,14.563443128024533,,1.1,1.1,1.1,1.1,0.9046937231185788,0.9046937231185788,0.9046937231185788,0.9046937231185788,0.98,0.98,0.98,0.98,34.83320359812879,34.83320359812879,34.83320359812879,34.83320359812879,139.33281439251516,3343.987545420364,0.0465351276474613,38.28341717703556,75.48520832356648,110.44154307251976,140.26618471105613,0.09
1999-05-11,1999-05-22,2896.6,1.0253523189725056,2970.03552713576,0.091,1999,5,11,1999.05,1998,8,223,32,0.2566110695445296,24.107208392251323,0.0081168080893294,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1080795152338011,2649.03552713576,1100.0,,4,275.0,275.0,275.0,275.0,1549.0355271357598,35.0,4.0,8.0,57.0,1445.0355271357596,100.0,18.0,25.0,80.0,1647.0355271357596,1243.0,973.4414650655,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.621632941385158,14.621632941385158,14.621632941385158,14.621632941385158,,1.1,1.1,1.1,1.1,0.9054340363793622,0.9054340363793622,0.9054340363793622,0.9054340363793622,0.98,0.98,0.98,0.98,35.00100142708326,35.00100142708326,35.00100142708326,35.00100142708326,140.00400570833304,3360.096136999993,0.0471388319867506,38.44678263973565,75.81361513545049,110.93808887857932,140.93643417981002,0.09
1999-05-12,1999-05-23,2869.6,1.0258232460855696,2943.7023869671507,0.093,1999,5,12,1999.05,1998,8,224,32,0.2543358862339618,26.33314016860913,0.0089455850853658,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1090463497333102,2622.7023869671507,1100.0,,4,275.0,275.0,275.0,275.0,1522.7023869671507,35.0,4.0,8.0,57.0,1418.7023869671507,100.0,18.0,25.0,80.0,1620.7023869671507,1243.0,973.377902313369,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.685195693516292,14.685195693516292,14.685195693516292,14.685195693516292,,1.1,1.1,1.1,1.1,0.9062310978483664,0.9062310978483664,0.9062310978483664,0.9062310978483664,0.98,0.98,0.98,0.98,35.18410242775055,35.18410242775055,35.18410242775055,35.18410242775055,140.7364097110022,3377.673833064053,0.047809320104537,38.62493998836215,76.17179471139845,111.47974487606274,141.66780428851183,0.095
1999-05-13,1999-05-24,2842.8,1.0254665693769516,2915.196363424798,0.095,1999,5,13,1999.05,1998,8,225,33,0.2518729657999026,28.506023542352523,0.0097784231278552,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1101126510815506,2594.196363424798,1100.0,,4,275.0,275.0,275.0,275.0,1494.1963634247982,35.0,4.0,8.0,56.99999999999999,1390.1963634247984,100.0,18.0,25.0,80.0,1592.1963634247984,1243.0,973.3090946703358,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.754003336549502,14.754003336549502,14.754003336549502,14.754003336549502,,1.1,1.1,1.1,1.1,0.9070802668326762,0.9070802668326762,0.9070802668326762,0.9070802668326762,0.98,0.98,0.98,0.98,35.38208108084062,35.38208108084062,35.38208108084062,35.38208108084062,141.52832432336248,3396.6797837607,0.0485484703874608,38.81743159618188,76.55883880046127,112.06516738755988,142.45855338193778,0.095
1999-05-14,1999-05-25,2821.5,1.02482375465729,2891.540223765544,0.096,1999,5,14,1999.05,1998,8,226,33,0.249829075333343,23.656139659254222,0.008181155311216,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1110134997817785,2570.540223765544,1100.0,,4,275.0,275.0,275.0,275.0,1470.540223765544,35.0,4.0,8.0,57.0,1366.540223765544,100.0,18.0,25.0,80.0,1568.540223765544,1243.0,973.251993643572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.811104363313303,14.811104363313303,14.811104363313303,14.811104363313303,,1.1,1.1,1.1,1.1,0.907774177835764,0.907774177835764,0.907774177835764,0.907774177835764,0.98,0.98,0.98,0.98,35.546188846727894,35.546188846727894,35.546188846727894,35.546188846727894,142.18475538691158,3412.434129285878,0.0491726707511437,38.97686582870616,76.87945217789756,112.55020631036972,143.1139450281625,0.095
1999-05-15,1999-05-26,2750.2,1.0200605218374936,2805.3704471574747,0.102,1999,5,15,1999.05,1998,8,227,33,0.2423840066344058,86.16977660806924,0.0307160063995755,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1144233911515149,2484.3704471574747,1100.0,,4,275.0,275.0,275.0,275.0,1384.3704471574747,35.0,4.0,8.0,57.0,1280.3704471574745,100.0,18.0,25.0,80.0,1482.3704471574745,1243.0,973.0439976310696,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.01910037581554,15.01910037581554,15.01910037581554,15.01910037581554,,1.1,1.1,1.1,1.1,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.98,0.98,0.98,0.98,36.14245463265783,36.14245463265783,36.14245463265783,36.14245463265783,144.56981853063132,3469.675644735152,0.0515332364312584,39.5553780121329,78.04307730527617,114.31127370986366,145.49518272668018,0.1
1999-05-16,1999-05-27,2724.0,1.0183095322629807,2773.8751658843594,0.104,1999,5,16,1999.05,1998,8,228,33,0.2396628143324086,31.495281273115324,0.0113542533061591,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1157225833187989,2452.8751658843594,1100.0,,4,275.0,275.0,275.0,275.0,1352.8751658843594,35.0,4.0,8.0,57.0,1248.8751658843594,100.0,18.0,25.0,80.0,1450.8751658843594,1243.0,972.9679745383417,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.09512346854372,15.09512346854372,15.09512346854372,15.09512346854372,,1.1,1.1,1.1,1.1,0.9110803471768512,0.9110803471768512,0.9110803471768512,0.9110803471768512,0.98,0.98,0.98,0.98,36.359769815155225,36.359769815155225,36.359769815155225,36.359769815155225,145.4390792606209,3490.5379022549014,0.0524317319861264,39.76589006108228,78.46661298130199,114.95254324609851,146.3629533960086,0.105
1999-05-17,1999-05-28,2646.5,1.0183034719609216,2694.940138544579,0.11,1999,5,17,1999.05,1998,8,229,33,0.2328428279702516,78.93502733978039,0.0292900855981201,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1191121076898421,2373.940138544579,1100.0,,4,275.0,275.0,275.0,275.0,1273.940138544579,35.0,4.000000000000007,8.0,57.0,1169.940138544579,100.0,18.0,25.0,80.0,1371.940138544579,1243.0,972.7774417137284,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.285656293156949,15.285656293156949,15.285656293156949,15.285656293156949,,1.1,1.1,1.1,1.1,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.98,0.98,0.98,0.98,36.90285831128642,36.90285831128642,36.90285831128642,36.90285831128642,147.6114332451457,3542.674397883497,0.0547735480777188,40.29119975713281,79.5237587260958,116.55380721282869,148.53138566332012,0.11
1999-05-18,1999-05-29,2603.2,1.0139620251154882,2639.5459437806385,0.114,1999,5,18,1999.05,1998,8,230,33,0.2280567695426471,55.3941947639405,0.0209862589792996,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1216118252293914,2318.5459437806385,1100.0,,4,275.0,275.0,275.0,275.0,1218.5459437806385,34.99999999999997,4.0,8.0,57.0,1114.5459437806385,100.0,18.0,25.0,80.0,1316.5459437806385,1243.0,972.643731588436,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.41936641844923,15.41936641844923,15.41936641844923,15.41936641844923,,1.1,1.1,1.1,1.1,0.9145589115227818,0.9145589115227818,0.9145589115227818,0.9145589115227818,0.98,0.98,0.98,0.98,37.28258285807722,37.28258285807722,37.28258285807722,37.28258285807722,149.13033143230888,3579.127954375413,0.0564984791356609,40.65781851702163,80.26177475964244,117.67224857572675,150.04735100671863,0.115
1999-05-19,1999-05-30,2560.3,1.0113338445768485,2589.3180422701053,0.118,1999,5,19,1999.05,1998,8,231,33,0.2237170788521371,50.22790151053323,0.0193981197715277,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1239708659808252,2268.3180422701053,1100.0,,4,275.0,275.0,275.0,275.0,1168.3180422701053,34.99999999999997,4.0,7.999999999999993,57.0,1064.3180422701053,100.0,18.0,25.0,80.0,1266.3180422701053,1243.0,972.5224918261692,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.540606180716011,15.540606180716011,15.540606180716011,15.540606180716011,,1.1,1.1,1.1,1.1,0.9157785885142916,0.9157785885142916,0.9157785885142916,0.9157785885142916,0.98,0.98,0.98,0.98,37.62584110499883,37.62584110499883,37.62584110499883,37.62584110499883,150.5033644199953,3612.080746079888,0.0581247115893287,40.98875268513822,80.92811670947775,118.6824742383866,151.41761868002408,0.12
1999-05-20,1999-05-31,2520.4,1.0119035094976967,2550.4016053379946,0.121,1999,5,20,1999.05,1998,8,232,34,0.2203546987012027,38.91643693211063,0.015258944650387,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1258625305630872,2229.4016053379946,1100.0,,4,275.0,275.0,275.0,275.0,1129.4016053379946,35.0,4.0,8.000000000000007,57.0,1025.4016053379946,100.0,18.0,25.0,80.0,1227.4016053379946,1243.0,972.4285555990916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.634542407793518,15.634542407793518,15.634542407793518,15.634542407793518,,1.1,1.1,1.1,1.1,0.916693271588693,0.916693271588693,0.916693271588693,0.916693271588693,0.98,0.98,0.98,0.98,37.89108099307724,37.89108099307724,37.89108099307724,37.89108099307724,151.56432397230896,3637.543775335415,0.0594276303994965,41.24415313473294,81.44247606743136,119.46254973392551,152.47635884358832,0.12
1999-05-21,1999-06-01,2458.7,1.0129439685589234,2490.525335495825,0.127,1999,5,21,1999.05,1998,8,233,34,0.2151813889868392,59.87626984216968,0.0240416224596443,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1288884700047003,2169.525335495825,1100.0,,4,275.0,275.0,275.0,275.0,1069.525335495825,35.00000000000003,4.0,8.0,57.0,965.5253354958248,100.0,18.0,25.0,80.0,1167.525335495825,1243.0,972.2840266718864,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.779071334998733,15.779071334998733,15.779071334998733,15.779071334998733,,1.1,1.1,1.1,1.1,0.9180488921349604,0.9180488921349604,0.9180488921349604,0.9180488921349604,0.98,0.98,0.98,0.98,38.29790586340288,38.29790586340288,38.29790586340288,38.29790586340288,153.1916234536115,3676.598962886676,0.0615097631291967,41.63532783856499,82.23045921696898,120.65806480905589,154.10006620555887,0.125
1999-05-22,1999-06-02,2422.1,1.0155286886459554,2459.7120367693683,0.131,1999,5,22,1999.05,1998,8,234,34,0.2125191199768734,30.81329872645665,0.0125271976011173,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1305030813369549,2138.7120367693683,1100.0,,4,275.0,275.0,275.0,275.0,1038.7120367693683,35.0,4.0,8.0,57.0,934.7120367693682,100.0,18.0,25.0,80.0,1136.7120367693683,1243.0,972.209649743926,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.853448262959162,15.853448262959162,15.853448262959162,15.853448262959162,,1.1,1.1,1.1,1.1,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.98,0.98,0.98,0.98,38.50664465957521,38.50664465957521,38.50664465957521,38.50664465957521,154.02657863830083,3696.63788731922,0.0626197604987136,41.83578359163013,82.63434384025673,121.27104896310824,154.93312558030496,0.13
1999-05-23,1999-06-03,2290.7,1.0182418354492884,2332.4865724636848,0.145,1999,5,23,1999.05,1998,8,235,34,0.2015268398608623,127.22546430568354,0.0545449932306799,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.137621371025062,2011.4865724636848,1100.0,,4,275.0,275.0,275.0,275.0,911.4865724636848,35.0,4.0,7.999999999999993,57.0,807.4865724636846,100.0,18.0,25.0,80.0,1009.4865724636846,1243.0,971.902553795602,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.160544211283266,16.160544211283266,16.160544211283266,16.160544211283266,,1.1,1.1,1.1,1.1,0.9213259641302428,0.9213259641302428,0.9213259641302428,0.9213259641302428,0.98,0.98,0.98,0.98,39.363804741976296,39.363804741976296,39.363804741976296,39.363804741976296,157.45521896790518,3778.925255229725,0.0675053056368051,42.65708082051911,84.28974722949802,123.78507015163424,158.35356075312376,0.145
1999-05-24,1999-06-04,2302.5,1.0187255375081037,2345.6155501124085,0.143,1999,5,24,1999.05,1998,8,236,34,0.2026611835297121,13.128977648723776,0.0055972419044095,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1368510709202182,2024.6155501124083,1100.0,,4,275.0,275.0,275.0,275.0,924.6155501124084,35.0,4.0,8.000000000000007,57.0,820.6155501124085,100.0,18.0,25.0,80.0,1022.6155501124084,1243.0,971.9342444313058,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.128853575579413,16.128853575579413,16.128853575579413,16.128853575579413,,1.1,1.1,1.1,1.1,0.9210703505265156,0.9210703505265156,0.9210703505265156,0.9210703505265156,0.98,0.98,0.98,0.98,39.27571306988583,39.27571306988583,39.27571306988583,39.27571306988583,157.10285227954333,3770.46845470904,0.0669772385641008,42.57282202782036,84.11986744451652,123.5269567381735,158.00209366447197,0.145
1999-05-25,1999-06-05,2255.7,1.0238661353889726,2309.5348415969056,0.148,1999,5,25,1999.05,1998,8,237,34,0.1995438103139726,36.08070851550292,0.0156225001959941,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1389890268024914,1988.5348415969056,1100.0,,4,275.0,275.0,275.0,275.0,888.5348415969056,35.0,4.0,8.000000000000007,56.99999999999999,784.5348415969054,100.0,18.0,25.0,80.0,986.5348415969054,1243.0,971.8471530659236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.215944940961734,16.215944940961734,16.215944940961734,16.215944940961734,,1.1,1.1,1.1,1.1,0.9217655836718844,0.9217655836718844,0.9217655836718844,0.9217655836718844,0.98,0.98,0.98,0.98,39.51759688002613,39.51759688002613,39.51759688002613,39.51759688002613,158.07038752010453,3793.6893004825088,0.0684425212701308,42.80411294651964,84.58621408345864,124.23558281512824,158.96716869327255,0.15
1999-05-26,1999-06-06,2209.5,1.022083094814836,2258.29259799338,0.154,1999,5,26,1999.05,1998,8,238,34,0.195116480466628,51.24224360352582,0.0226907016606516,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.142142785343771,1937.29259799338,1100.0,,4,275.0,275.0,275.0,275.0,837.2925979933798,35.0,4.0,8.0,56.99999999999999,733.2925979933797,100.0,18.0,25.0,80.0,935.2925979933796,1243.0,971.7234648917082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.33963311517705,16.33963311517705,16.33963311517705,16.33963311517705,,1.1,1.1,1.1,1.1,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.98,0.98,0.98,0.98,39.85998397284065,39.85998397284065,39.85998397284065,39.85998397284065,159.4399358913626,3826.558461392703,0.0706019831234597,43.1310598384722,85.24557534363812,125.2378661245282,160.3330586517017,0.155
1999-05-27,1999-06-07,2163.8,1.0201081192842985,2207.3099485073653,0.16,1999,5,27,1999.05,1998,8,239,35,0.1907115795510363,50.98264948601445,0.0230971864737392,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1454258837627528,1886.309948507365,1100.0,,4,275.0,275.0,275.0,275.0,786.3099485073653,35.0,4.0,8.0,56.3399651578486,682.9699833495167,100.0,18.0,25.0,79.33996515784861,884.9699833495167,1243.0,971.6004033239832,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.462694682901954,16.462694682901954,16.462694682901954,16.462694682901954,,1.1,1.1,1.1,1.1,0.923611775250288,0.923611775250288,0.923611775250288,0.923611775250288,0.98,0.98,0.98,0.98,40.1992695675237,40.1992695675237,40.1992695675237,40.1992695675237,160.7970782700948,3859.129878482275,0.0728475302613615,43.45455243278532,85.89813847829694,126.23023877240868,161.68646289545816,0.16
1999-05-28,1999-06-08,2129.9,1.021305726868928,2175.27906765813,0.163,1999,5,28,1999.05,1998,8,240,35,0.1879441114456624,32.03088084923547,0.0147249524557414,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1475672729869935,1854.2790676581296,1100.0,,4,275.0,275.0,275.0,275.0,754.2790676581299,35.0,4.0,8.0,54.04491762036444,653.2341500377654,100.0,18.0,25.0,77.04491762036443,855.2341500377654,1243.0,971.523087404692,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.540010602193163,16.540010602193163,16.540010602193163,16.540010602193163,,1.1,1.1,1.1,1.1,0.9241526729429204,0.9241526729429204,0.9241526729429204,0.9241526729429204,0.98,0.98,0.98,0.98,40.41171527605293,40.41171527605293,40.41171527605293,40.41171527605293,161.64686110421172,3879.524666501082,0.0743108613085851,43.65687947188978,86.30636577911513,126.85125491724932,162.53392074050345,0.165
