Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-05-29,1999-06-09,2052.2,1.0107687195373978,2074.2995662346475,0.17,1999,5,29,1999.05,1998,8,241,35,0.1792194825226735,100.97950142348236,0.0486812527309083,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1547510326980843,1753.2995662346475,1100.0,,4,275.0,275.0,275.0,275.0,653.2995662346475,35.0,4.000000000000004,8.0,46.80962624111181,559.4899399935356,100.0,18.0,25.0,69.8096262411118,761.4899399935356,1243.0,971.2793437805664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.78375422631889,16.78375422631889,16.78375422631889,16.78375422631889,,1.1,1.1,1.1,1.1,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.98,0.98,0.98,0.98,41.07770337149656,41.07770337149656,41.07770337149656,41.07770337149656,164.31081348598624,3943.4595236636696,0.0792126731165691,44.28981166382333,87.58385474160985,128.79575819638256,165.1901521929397,0.17
1999-05-30,1999-06-10,2030.3,1.0054021628845649,2041.268011304532,0.173,1999,5,30,1999.05,1998,8,242,35,0.1763655561767115,33.03155493011559,0.0161818804523399,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1572551954090808,1720.268011304532,1100.0,,4,275.0,275.0,275.0,275.0,620.2680113045319,34.999999999999986,4.000000000000004,8.0,44.44287931465493,528.8251319898769,100.0,18.0,25.0,67.44287931465493,730.8251319898769,1243.0,971.19961244108,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.863485565805334,16.863485565805334,16.863485565805334,16.863485565805334,,1.1,1.1,1.1,1.1,0.9262212163258142,0.9262212163258142,0.9262212163258142,0.9262212163258142,0.98,0.98,0.98,0.98,41.29427512858398,41.29427512858398,41.29427512858398,41.29427512858398,165.17710051433593,3964.250412344062,0.0809188698395242,44.49519676012836,87.998545472685,129.4273436870052,166.05380740418124,0.175
1999-05-31,1999-06-11,1997.7,1.003839146668378,2005.3694632994188,0.177,1999,5,31,1999.05,1998,8,243,35,0.1732639216290697,35.89854800511307,0.0179012140466373,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1600702543220445,1684.3694632994188,1100.0,,4,275.0,275.0,275.0,275.0,584.3694632994188,35.0,4.0,8.0,41.87070920836957,495.4987540910492,100.0,18.0,25.0,64.87070920836956,697.4987540910492,1243.0,971.1129607734814,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.95013723340385,16.95013723340385,16.95013723340385,16.95013723340385,,1.1,1.1,1.1,1.1,0.9267220253404824,0.9267220253404824,0.9267220253404824,0.9267220253404824,0.98,0.98,0.98,0.98,41.52890504638941,41.52890504638941,41.52890504638941,41.52890504638941,166.11562018555762,3986.774884453383,0.082835419221079,44.71745554052504,88.44739013199471,130.11115852918894,166.98939258609315,0.175
1999-06-01,1999-06-12,1997.7,1.003839146668378,2005.3694632994188,0.177,1999,6,1,1999.06,1998,9,244,35,0.1732639216290697,0.0,0.0,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1281559357033191,1748.3694632994188,1100.0,,4,275.0,275.0,275.0,275.0,648.3694632994188,38.0,5.9999999999999964,11.0,40.36541405755137,553.0040492418675,100.0,18.0,25.0,56.36541405755137,706.0040492418675,1243.0,971.1129607734814,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.95013723340385,16.95013723340385,16.95013723340385,16.95013723340385,,1.1,1.1,1.1,1.1,0.9267220253404824,0.9267220253404824,0.9267220253404824,0.9267220253404824,0.98,0.98,0.98,0.98,41.52890504638941,41.52890504638941,41.52890504638941,41.52890504638941,166.11562018555762,3986.774884453383,0.082835419221079,44.71745554052504,88.44739013199471,130.11115852918894,166.98939258609315,0.175
1999-06-02,1999-06-13,1997.7,1.003839146668378,2005.3694632994188,0.177,1999,6,2,1999.06,1998,9,245,35,0.1732639216290697,0.0,0.0,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1281559357033191,1748.3694632994188,1100.0,,4,275.0,275.0,275.0,275.0,648.3694632994188,38.0,5.9999999999999964,11.0,40.36541405755137,553.0040492418675,100.0,18.0,25.0,56.36541405755137,706.0040492418675,1243.0,971.1129607734814,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.95013723340385,16.95013723340385,16.95013723340385,16.95013723340385,,1.1,1.1,1.1,1.1,0.9267220253404824,0.9267220253404824,0.9267220253404824,0.9267220253404824,0.98,0.98,0.98,0.98,41.52890504638941,41.52890504638941,41.52890504638941,41.52890504638941,166.11562018555762,3986.774884453383,0.082835419221079,44.71745554052504,88.44739013199471,130.11115852918894,166.98939258609315,0.175
1999-06-03,1999-06-14,1997.7,1.003839146668378,2005.3694632994188,0.177,1999,6,3,1999.06,1998,9,246,36,0.1732639216290697,0.0,0.0,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1281559357033191,1748.3694632994188,1100.0,,4,275.0,275.0,275.0,275.0,648.3694632994188,38.0,5.9999999999999964,11.0,40.36541405755137,553.0040492418675,100.0,18.0,25.0,56.36541405755137,706.0040492418675,1243.0,971.1129607734814,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.95013723340385,16.95013723340385,16.95013723340385,16.95013723340385,,1.1,1.1,1.1,1.1,0.9267220253404824,0.9267220253404824,0.9267220253404824,0.9267220253404824,0.98,0.98,0.98,0.98,41.52890504638941,41.52890504638941,41.52890504638941,41.52890504638941,166.11562018555762,3986.774884453383,0.082835419221079,44.71745554052504,88.44739013199471,130.11115852918894,166.98939258609315,0.175
1999-06-04,1999-06-15,1986.9,1.003839146668378,1994.5280005154004,0.178,1999,6,4,1999.06,1998,9,247,36,0.1723272192445306,10.841462784018404,0.0054356032009662,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1288525405176509,1737.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,637.5280005154004,38.0,6.0,11.0,39.69045917605606,542.8375413393444,100.0,18.0,25.0,55.69045917605606,695.8375413393444,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.98077677445083,16.98077677445083,16.98077677445083,16.98077677445083,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946111,130.3523073142804,167.31945460447096,0.18
1999-06-05,1999-06-16,1929.1,0.9879730990479076,1905.8989053733185,0.185,1999,6,5,1999.06,1998,9,248,36,0.1646696654242547,88.62909514208195,0.046502516420052,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1348445078988384,1648.8989053733185,1100.0,,4,275.0,275.0,275.0,275.0,548.8989053733185,38.0,6.000000000000004,11.0,34.17269449794979,459.7262108753688,100.0,18.0,25.0,50.17269449794979,612.7262108753687,1243.0,970.7959810788984,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.267116927986834,17.267116927986834,17.267116927986834,17.267116927986834,,1.1,1.1,1.1,1.1,0.928362115924102,0.928362115924102,0.928362115924102,0.928362115924102,0.98,0.98,0.98,0.98,42.38039659764253,42.38039659764253,42.38039659764253,42.38039659764253,169.52158639057012,4068.518073373683,0.0889457388913107,45.52182659144557,90.07254710150566,132.58897858223722,170.38405598941063,0.185
1999-06-06,1999-06-17,1836.2,0.9769134278208188,1793.8084361645874,0.196,1999,6,6,1999.06,1998,9,249,36,0.1549850488846203,112.09046920873108,0.0624874244924369,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1432705939043869,1536.8084361645874,1100.0,,4,275.0,275.0,275.0,275.0,436.8084361645874,38.0,6.0,11.0,27.194299527756417,354.614136636831,100.0,18.0,25.0,43.194299527756414,507.614136636831,1243.0,970.4338426399164,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.62925536696885,17.62925536696885,17.62925536696885,17.62925536696885,,1.1,1.1,1.1,1.1,0.92986696104304,0.92986696104304,0.92986696104304,0.92986696104304,0.98,0.98,0.98,0.98,43.33936689145333,43.33936689145333,43.33936689145333,43.33936689145333,173.35746756581332,4160.57922157952,0.0966421297117298,46.42341757976912,91.89560598146244,135.37223745848178,174.20606108765057,0.195
1999-06-07,1999-06-18,1758.9,0.9651670162839668,1697.6322649418694,0.206,1999,6,7,1999.06,1998,9,250,36,0.1466754276909775,96.17617122271804,0.0566531240062236,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1513873206272974,1440.6322649418694,1100.0,,4,275.0,275.0,275.0,275.0,340.6322649418694,38.000000000000014,6.000000000000002,11.0,21.20667797303467,264.4255869688347,100.0,18.0,25.0,37.20667797303467,417.4255869688347,1243.0,970.1231196251968,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.93997838168839,17.93997838168839,17.93997838168839,17.93997838168839,,1.1,1.1,1.1,1.1,0.930844542062224,0.930844542062224,0.930844542062224,0.930844542062224,0.98,0.98,0.98,0.98,44.14960769885376,44.14960769885376,44.14960769885376,44.14960769885376,176.59843079541503,4238.362339089961,0.1040263162066268,47.18147646923562,93.42972990153564,137.71761842205052,177.43451566849689,0.205
1999-06-08,1999-06-19,1733.6,0.9632601849328992,1669.9078565996742,0.208,1999,6,8,1999.06,1998,9,251,36,0.1442800388102118,27.724408342195147,0.0166023581676228,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1539007071463886,1412.9078565996742,1100.0,,4,275.0,275.0,275.0,275.0,312.90785659967423,38.000000000000014,6.0,11.0,19.480644768851317,238.4272118308229,100.0,18.0,25.0,35.48064476885131,391.4272118308229,1243.0,970.0335484597836,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.02954954710169,18.02954954710169,18.02954954710169,18.02954954710169,,1.1,1.1,1.1,1.1,0.9310725641041534,0.9310725641041534,0.9310725641041534,0.9310725641041534,0.98,0.98,0.98,0.98,44.38090794368786,44.38090794368786,44.38090794368786,44.38090794368786,177.52363177475144,4260.567162594034,0.1063074414993359,47.39717459225434,93.86648303751294,138.38591375012498,178.35582864336612,0.21
1999-06-09,1999-06-20,1708.5,0.960332669804875,1640.7283663616288,0.212,1999,6,9,1999.06,1998,9,252,36,0.1417589308536447,29.17949023804545,0.017784473552287,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1566377502023118,1383.7283663616288,1100.0,,4,275.0,275.0,275.0,275.0,283.7283663616288,38.0,5.999999999999998,11.000000000000002,17.664022808506072,211.0643435531227,100.0,18.0,25.0,33.66402280850608,364.06434355312274,1243.0,969.939276260553,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.12382174633224,18.12382174633224,18.12382174633224,18.12382174633224,,1.1,1.1,1.1,1.1,0.9312865566285334,0.9312865566285334,0.9312865566285334,0.9312865566285334,0.98,0.98,0.98,0.98,44.623218683841685,44.623218683841685,44.623218683841685,44.623218683841685,178.49287473536674,4283.828993648802,0.1087888028237,47.62290675436381,94.3236593117931,139.08572392299305,179.321218852927,0.21
1999-06-10,1999-06-21,1683.7,0.956528321980206,1610.5067357180728,0.215,1999,6,10,1999.06,1998,9,253,37,0.1391477819660415,30.221630643555955,0.0187652929188657,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1595771034670103,1353.5067357180728,1100.0,,4,275.0,275.0,275.0,275.0,253.50673571807283,38.00000000000001,6.000000000000002,11.000000000000002,15.782520511630992,182.72421520644184,100.0,18.0,25.0,31.78252051163099,335.72421520644184,1243.0,969.841637146166,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.22146086071912,18.22146086071912,18.22146086071912,18.22146086071912,,1.1,1.1,1.1,1.1,0.9314800847825524,0.9314800847825524,0.9314800847825524,0.9314800847825524,0.98,0.98,0.98,0.98,44.87294193695677,44.87294193695677,44.87294193695677,44.87294193695677,179.49176774782703,4307.80242594785,0.1114504918030022,47.85513570947636,94.794121864535,139.80619213917456,180.315870666902,0.215
1999-06-11,1999-06-22,1646.9,0.9550437113034256,1572.861488145612,0.221,1999,6,11,1999.06,1998,9,254,37,0.1358952325757808,37.6452475724609,0.0239342420525816,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.1633964604874396,1315.861488145612,1100.0,,4,275.0,275.0,275.0,275.0,215.86148814561196,38.0,5.999999999999998,11.0,13.43884751101086,147.42264063460107,100.0,18.0,25.0,29.43884751101086,300.42264063460107,1243.0,969.7200140386244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.34308396826096,18.34308396826096,18.34308396826096,18.34308396826096,,1.1,1.1,1.1,1.1,0.931681150006736,0.931681150006736,0.931681150006736,0.931681150006736,0.98,0.98,0.98,0.98,45.18220688644326,45.18220688644326,45.18220688644326,45.18220688644326,180.72882754577304,4337.491861098553,0.1149044775448412,48.14218954718232,95.37583293753237,140.69747908821134,181.54742586108637,0.22
1999-06-12,1999-06-23,1459.3,0.9217703401052296,1345.1394573155617,0.25,1999,6,12,1999.06,1998,9,255,37,0.1162200491120645,227.72203083005024,0.1692925068784359,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.1910582568984216,1088.1394573155617,1088.1394573155617,,4,272.0348643288904,272.0348643288904,272.0348643288904,272.0348643288904,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1176.1394573155617,968.984724008706,990.0,0.8065930311770994,0.4645812945102301,988.7288256743128,0.5234821073012346,0.5234821073012346,0.5234821073012346,0.5234821073012346,19.220619558305412,19.220619558305412,19.220619558305412,19.220619558305412,,1.0881394573155616,1.0881394573155616,1.0881394573155616,1.0881394573155616,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.25142241119859,47.25142241119859,47.25142241119859,47.25142241119859,189.0056896447944,4536.136551475065,0.1405101074218617,49.82383773372143,98.78796325070007,145.93618719726683,188.81159178972916,0.25
1999-06-13,1999-06-24,1403.7,0.9246639980161044,1297.9508540152058,0.259,1999,6,13,1999.06,1998,9,256,37,0.1121429537869137,47.18860330035591,0.0363562327143421,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.1980044153482171,1040.9508540152058,1040.9508540152058,,4,260.23771350380144,260.23771350380144,260.23771350380144,260.23771350380144,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1128.9508540152058,968.836416969762,990.0,0.7384857686817403,0.4032361102197674,988.8582781210986,0.4791388175609948,0.4791388175609948,0.4791388175609948,0.4791388175609948,19.54272233377546,19.54272233377546,19.54272233377546,19.54272233377546,,1.0409508540152057,1.0409508540152057,1.0409508540152057,1.0409508540152057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.95981085584199,45.95981085584199,45.95981085584199,45.95981085584199,183.83924342336795,4412.141842160831,0.1416380619147959,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
1999-06-14,1999-06-25,1360.2,0.927139553298028,1261.0952203959778,0.265,1999,6,14,1999.06,1998,9,257,37,0.1089586270422124,36.855633619228,0.0292250997570631,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2037911141391077,1004.0952203959778,1004.0952203959778,,4,251.02380509899444,251.02380509899444,251.02380509899444,251.02380509899444,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1092.0952203959778,968.7205849783874,990.0,0.6852920706746071,0.3553237865147711,988.9593841428108,0.4458644840006768,0.4458644840006768,0.4458644840006768,0.4458644840006768,19.79293468042264,19.79293468042264,19.79293468042264,19.79293468042264,,1.004095220395978,1.004095220395978,1.004095220395978,1.004095220395978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.900175297831645,44.900175297831645,44.900175297831645,44.900175297831645,179.60070119132658,4310.416828591838,0.1424164474550405,50.40409671116297,99.96723212005998,147.75147460075155,191.33995811602472,0.265
1999-06-15,1999-06-26,1328.1,0.9328392041321604,1238.903747007922,0.272,1999,6,15,1999.06,1998,9,258,37,0.1070412837414844,22.191473388055783,0.0179121852215318,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2074414583220698,981.903747007922,981.903747007922,,4,245.4759367519805,245.4759367519805,245.4759367519805,245.4759367519805,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1069.903747007922,968.6508403477392,990.0,0.6532631400114338,0.3355229976063376,989.0112138623824,0.4264042917324206,0.4264042917324206,0.4264042917324206,0.4264042917324206,19.933969222910708,19.933969222910708,19.933969222910708,19.933969222910708,,0.981903747007922,0.981903747007922,0.981903747007922,0.981903747007922,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.22070336236151,44.22070336236151,44.22070336236151,44.22070336236151,176.88281344944605,4245.187522786705,0.1427736528173685,50.55511607316938,100.2743281703842,148.224638064093,192.00003026063044,0.27
1999-06-16,1999-06-27,1296.5,0.930160230545765,1205.9527389025843,0.278,1999,6,16,1999.06,1998,9,259,37,0.1041943166411832,32.95100810533768,0.0273236313848609,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2131095122632,948.9527389025844,948.9527389025844,,4,237.23818472564608,237.23818472564608,237.23818472564608,237.23818472564608,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1036.9527389025843,968.547280036551,990.0,0.6057049839831113,0.3091621911220674,989.0851328248948,0.3983060351612696,0.3983060351612696,0.3983060351612696,0.3983060351612696,20.139546753182643,20.139546753182643,20.139546753182643,20.139546753182643,,0.9489527389025844,0.9489527389025844,0.9489527389025844,0.9489527389025844,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.177473007932726,43.177473007932726,43.177473007932726,43.177473007932726,172.7098920317309,4145.037408761542,0.1432144780307864,50.77767609937305,100.72703750894746,148.92249600872296,192.9743544526293,0.28
1999-06-17,1999-06-28,1265.4,0.9376877142258724,1186.5500335814188,0.285,1999,6,17,1999.06,1998,9,260,38,0.1025179229014345,19.40270532116552,0.0163522015692852,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2165943219640599,929.5500335814188,929.5500335814188,,4,232.3875083953547,232.3875083953547,232.3875083953547,232.3875083953547,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1017.5500335814188,968.4863001055415,990.0,0.5858426602538898,0.2936400268651351,989.120517312881,0.382206483425452,0.382206483425452,0.382206483425452,0.382206483425452,20.252010723914022,20.252010723914022,20.252010723914022,20.252010723914022,,0.9295500335814189,0.9295500335814189,0.9295500335814189,0.9295500335814189,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.53083066188538,42.53083066188538,42.53083066188538,42.53083066188538,170.12332264754153,4082.959743540997,0.1433764424868376,50.90774676735048,100.9916938531593,149.3306652162721,193.5446920716544,0.285
1999-06-18,1999-06-29,1214.7,0.9412177385845464,1143.297187058649,0.295,1999,6,18,1999.06,1998,9,261,38,0.0987808769618672,43.25284652276992,0.0378316740497246,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2247884477536254,886.2971870586489,886.2971870586489,,4,221.57429676466225,221.57429676466225,221.57429676466225,221.57429676466225,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,974.2971870586488,968.3503625878986,990.0,0.5462085777828256,0.2590377496469191,989.1947536725702,0.3475061101329986,0.3475061101329986,0.3475061101329986,0.3475061101329986,20.496884974538546,20.496884974538546,20.496884974538546,20.496884974538546,,0.8862971870586489,0.8862971870586489,0.8862971870586489,0.8862971870586489,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.04215726891716,41.04215726891716,41.04215726891716,41.04215726891716,164.16862907566863,3940.047097816048,0.1435922618667714,51.19503296221026,101.57645533035787,150.23305827893054,194.80688111278337,0.295
1999-06-19,1999-06-30,1175.0,0.9292375748366252,1091.8541504330346,0.303,1999,6,19,1999.06,1998,9,262,38,0.0943361985974142,51.44303662561424,0.0471153007067946,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.235379423064951,834.8541504330346,834.8541504330346,,4,208.71353760825863,208.71353760825863,208.71353760825863,208.71353760825863,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,922.8541504330346,968.1886844727896,990.0,0.4990695402374421,0.2178833203464277,989.283047139416,0.3083723556294568,0.3083723556294568,0.3083723556294568,0.3083723556294568,20.78599031099712,20.78599031099712,20.78599031099712,20.78599031099712,,0.8348541504330347,0.8348541504330347,0.8348541504330347,0.8348541504330347,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.39237951020728,38.39237951020728,38.39237951020728,38.39237951020728,153.5695180408291,3685.6684329798986,0.1406502122833189,51.53194437573764,102.26261545457687,151.29289079217213,196.29155178388524,0.305
1999-06-20,1999-07-01,1136.3,0.926083285179346,1052.3084369492908,0.313,1999,6,20,1999.06,1998,9,263,38,0.0909194489524187,39.54571348374384,0.0375799642910679,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2442249733785841,795.3084369492908,795.3084369492908,,3,265.1028123164303,265.1028123164303,265.1028123164303,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,883.3084369492908,968.0643979446976,990.0,0.4628324322642904,0.1876542184746454,989.3495133492612,0.4971890663106886,0.4971890663106886,0.4971890663106886,,20.787926338252696,20.787926338252696,20.787926338252696,,,1.0604112492657212,1.0604112492657212,1.0604112492657212,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.802190000398085,49.802190000398085,49.802190000398085,,149.40657000119427,3585.7576800286624,0.1419798271639192,51.78733412452996,102.78304144825762,152.09746276451767,197.4203575325376,0.315
1999-06-21,1999-07-02,1098.3,0.9264969595635432,1017.5716106886396,0.323,1999,6,21,1999.06,1998,9,264,38,0.0879181871634984,34.73682626065124,0.0341369844596422,0.45,3,Normal,53,12,12,13,120,210.0,0.2063736820034542,807.5716106886396,807.5716106886396,,3,269.1905368962132,269.1905368962132,269.1905368962132,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,884.5716106886396,967.9552250621642,990.0,0.4639899221449685,0.1960572885509116,989.339952789304,0.5126120483356997,0.5126120483356997,0.5126120483356997,,20.87211567880417,20.87211567880417,20.87211567880417,,,1.0767621475848528,1.0767621475848528,1.0767621475848528,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.77491422445804,50.77491422445804,50.77491422445804,,152.32474267337412,3655.793824160979,0.1496943714558709,52.00898473152419,103.2349351926806,152.79663079026375,198.4025663697917,0.325
1999-06-22,1999-07-03,1063.0,0.9305477185239216,989.1722247909286,0.333,1999,6,22,1999.06,1998,9,265,38,0.0854644802219362,28.399385897711,0.0287102540750307,0.45,3,Normal,53,12,12,13,120,210.0,0.2122987228481729,779.1722247909286,779.1722247909286,,3,259.72407493030954,259.72407493030954,259.72407493030954,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,856.1722247909286,967.8566888991636,990.0,0.4379665804857114,0.1795861123954643,989.3824473071188,0.4772525354987521,0.4772525354987521,0.4772525354987521,,21.048505872456342,21.048505872456342,21.048505872456342,,,1.038896299721238,1.038896299721238,1.038896299721238,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.40335211450253,49.40335211450253,49.40335211450253,,148.2100563435076,3557.0413522441822,0.1498324079761067,52.20700984827037,103.63882977660164,153.42194989494237,199.2820054617814,0.335
1999-06-23,1999-07-04,1028.4,0.938516124607947,965.1699825468128,0.345,1999,6,23,1999.06,1998,9,266,38,0.0833906864920446,24.00224224411579,0.0248684093767406,0.45,3,Normal,53,12,12,13,120,210.0,0.2175782543981205,755.1699825468128,755.1699825468128,,3,251.72332751560427,251.72332751560427,251.72332751560427,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,832.1699825468128,967.7606799301872,990.0,0.4159724939671989,0.1675849912734064,989.4164425147594,0.4483488692515051,0.4483488692515051,0.4483488692515051,,21.207413715320627,21.207413715320627,21.207413715320627,,,1.0068933100624171,1.0068933100624171,1.0068933100624171,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.24297808825575,48.24297808825575,48.24297808825575,,144.72893426476725,3473.494422354414,0.1499517565629923,52.39787142876664,104.02828643393704,154.02534375533247,200.1316133494878,0.345
1999-06-24,1999-07-05,994.6,0.944193616769191,939.0949712386374,0.353,1999,6,24,1999.06,1998,9,267,39,0.0811378055150182,26.075011308175363,0.0277661068441067,0.45,3,Normal,53,12,12,13,120,210.0,0.223619555456693,729.0949712386374,729.0949712386374,,3,243.0316570795458,243.0316570795458,243.0316570795458,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,806.0949712386374,967.6563798849544,990.0,0.3920790573103052,0.1545474856193187,989.4533734570704,0.4179676568132568,0.4179676568132568,0.4179676568132568,,21.37902591530261,21.37902591530261,21.37902591530261,,,0.9721266283181832,0.9721266283181832,0.9721266283181832,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.95411923615313,46.95411923615313,46.95411923615313,,140.8623577084594,3380.6965850030256,0.1499979895778445,52.60310008662255,104.44723571772646,154.6748673221846,201.04719664473387,0.355
1999-06-25,1999-07-06,963.2,0.928981543145668,894.7950223579074,0.367,1999,6,25,1999.06,1998,9,268,39,0.0773102899317232,44.29994888072997,0.0495084882837116,0.45,3,Normal,53,12,12,13,120,210.0,0.2346906215980295,684.7950223579074,684.7950223579074,,3,228.2650074526358,228.2650074526358,228.2650074526358,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,761.7950223579074,967.4791800894316,990.0,0.3582869694828449,0.1354385067073722,989.5062745238098,0.3687834527299058,0.3687834527299058,0.3687834527299058,,21.65831098164832,21.65831098164832,21.65831098164832,,,0.9130600298105432,0.9130600298105432,0.9130600298105432,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6772941085232,44.6772941085232,44.6772941085232,,134.0318823255696,3216.7651758136703,0.1497905989378184,52.94633267101087,105.14835816919636,155.76298649427918,202.5836690332907,0.365
1999-06-26,1999-07-07,920.7,0.9359262816371182,861.7073275032948,0.381,1999,6,26,1999.06,1998,9,269,39,0.0744515130962846,33.087694854612664,0.0383978339263758,0.45,3,Normal,53,12,12,13,120,210.0,0.2437022331102285,651.7073275032948,651.7073275032948,,3,217.2357758344316,217.2357758344316,217.2357758344316,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,728.7073275032948,967.3468293100132,990.0,0.3391056971033592,0.1255121982509884,989.5353821046456,0.334044952132834,0.334044952132834,0.334044952132834,,21.85450784249958,21.85450784249958,21.85450784249958,,,0.8689431033377264,0.8689431033377264,0.8689431033377264,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.9037562633044,42.9037562633044,42.9037562633044,,128.7112687899132,3089.0704509579164,0.1493677315740605,53.19817923165235,105.66318676600812,156.56292407473794,203.7154164410712,0.38
1999-06-27,1999-07-08,887.6,0.9378035504022376,832.3944313370262,0.396,1999,6,27,1999.06,1998,9,270,39,0.071918878867519,29.31289616626861,0.0352151516909898,0.45,3,Normal,53,12,12,13,120,210.0,0.2522842442166382,622.3944313370262,622.3944313370262,,3,207.4648104456754,207.4648104456754,207.4648104456754,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,699.3944313370262,967.229577725348,990.0,0.3221127138185659,0.1167183294011078,989.5611689567804,0.304696312644806,0.304696312644806,0.304696312644806,,22.026894918787377,22.026894918787377,22.026894918787377,,,0.8298592417827015,0.8298592417827015,0.8298592417827015,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.44095602201631,40.44095602201631,40.44095602201631,,121.32286806604893,2911.748833585174,0.1457516575058955,53.41801691729962,106.11286155721244,157.26231519677904,204.70652132404825,0.395
1999-06-28,1999-07-09,855.2,0.9392513868179134,803.2477860066796,0.407,1999,6,28,1999.06,1998,9,271,39,0.0694006087109771,29.146645330346587,0.0362859952285062,0.45,3,Normal,53,12,12,13,120,210.0,0.2614386290985104,593.2477860066796,593.2477860066796,,3,197.7492620022265,197.7492620022265,197.7492620022265,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,670.2477860066796,967.1129911440266,990.0,0.3052161078299591,0.1072991144026718,989.5874847777674,0.2768431683415946,0.2768431683415946,0.2768431683415946,,22.19765046539914,22.19765046539914,22.19765046539914,,,0.790997048008906,0.790997048008906,0.790997048008906,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.84593419175704,38.84593419175704,38.84593419175704,,116.53780257527112,2796.9072618065065,0.1450832540163416,53.63357654435171,106.55404619263972,157.9491439367221,205.68132365397733,0.405
1999-06-29,1999-07-10,828.3,0.9395711743495015,778.2468037136921,0.418,1999,6,29,1999.06,1998,9,272,39,0.0672405238408629,25.000982292987487,0.0321247477968249,0.45,3,Normal,53,12,12,13,120,210.0,0.2698372791226477,568.2468037136921,568.2468037136921,,3,189.41560123789736,189.41560123789736,189.41560123789736,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,645.2468037136921,967.0129872148548,990.0,0.2907227847615606,0.0972987214854768,989.611978493753,0.2540076266296009,0.2540076266296009,0.2540076266296009,,22.34498365226861,22.34498365226861,22.34498365226861,,,0.7576624049515894,0.7576624049515894,0.7576624049515894,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.45583457842046,37.45583457842046,37.45583457842046,,112.36750373526138,2696.820089646273,0.144385435570128,53.815962165251,106.92755172740291,158.53114814663817,206.50860274497293,0.42
1999-06-30,1999-07-11,802.0,0.9453775660656584,758.192807984658,0.43,1999,6,30,1999.06,1998,9,273,39,0.0655078586098744,20.05399572903412,0.0264497308835457,0.45,3,Normal,53,12,12,13,120,210.0,0.27697440253779,548.192807984658,548.192807984658,,2,274.096403992329,274.096403992329,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,625.192807984658,966.9327712319384,990.0,0.279097279991106,0.0892771231938631,989.6316255968152,0.5314316134971818,0.5314316134971818,,,22.16742275137934,22.16742275137934,,,,1.096385615969316,1.096385615969316,,,0.94,0.94,,,0.98,0.98,,,54.90874003096465,54.90874003096465,,,109.8174800619293,2635.6195214863037,0.1448410996588501,53.96061615643954,107.22393076934922,158.99332616160194,207.16638128690403,0.43
1999-07-01,1999-07-12,777.7,0.942824194614931,733.2343761520319,0.442,1999,7,1,1999.07,1998,10,274,40,0.0633514500995355,24.958431832626047,0.0340388184793058,0.56,3,Normal,50,10,9,9,108,186.0,0.2536705943549951,547.2343761520319,547.2343761520319,,2,273.617188076016,273.617188076016,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,616.2343761520319,966.832937504608,990.0,0.2739039861750909,0.0888937504608127,989.637202263364,0.5295783851931658,0.5295783851931658,,,22.274686373562783,22.274686373562783,,,,1.094468752304064,1.094468752304064,,,0.94,0.94,,,0.98,0.98,,,55.0779680755271,55.0779680755271,,,110.1559361510542,2643.742467625301,0.1502329128772516,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
1999-07-02,1999-07-13,740.6,0.9347005647273534,692.239238237078,0.457,1999,7,2,1999.07,1998,10,275,40,0.0598094701836835,40.99513791495394,0.0592210548759935,0.56,3,Normal,50,10,9,9,108,186.0,0.2686932345437182,506.239238237078,506.239238237078,,2,253.119619118539,253.119619118539,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,575.239238237078,966.6689569529484,990.0,0.2501386888330886,0.0724956952948312,989.677365615872,0.4533284046322327,0.4533284046322327,,,22.55508025829155,22.55508025829155,,,,1.012478476474156,1.012478476474156,,,0.94,0.94,,,0.98,0.98,,,51.59327799476261,51.59327799476261,,,103.18655598952522,2476.477343748605,0.1490619865067312,54.425682919860975,108.17773574383358,160.48301261756023,209.2918950267677,0.455
1999-07-03,1999-07-14,711.9,0.9320971968572026,663.5599944426425,0.469,1999,7,3,1999.07,1998,10,276,40,0.0573315835198443,28.67924379443548,0.0432202725218909,0.56,3,Normal,50,10,9,9,108,186.0,0.280306229365486,477.5599944426425,477.5599944426425,,2,238.77999722132125,238.77999722132125,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,546.5599944426425,966.5542399777704,990.0,0.2335130402566043,0.0655119988885285,989.7009749608548,0.4034925499907061,0.4034925499907061,,,22.74324243309364,22.74324243309364,,,,0.955119988885285,0.955119988885285,,,0.94,0.94,,,0.98,0.98,,,49.076463587627366,49.076463587627366,,,98.15292717525472,2355.6702522061137,0.1479186931058107,54.62273918326038,108.58234020806492,161.11607412441958,210.19779740763693,0.47
1999-07-04,1999-07-15,711.9,0.9320971968572026,663.5599944426425,0.469,1999,7,4,1999.07,1998,10,277,40,0.0573315835198443,0.0,0.0,0.56,3,Normal,50,10,9,9,108,186.0,0.280306229365486,477.5599944426425,477.5599944426425,,2,238.77999722132125,238.77999722132125,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,546.5599944426425,966.5542399777704,990.0,0.2335130402566043,0.0655119988885285,989.7009749608548,0.4034925499907061,0.4034925499907061,,,22.74324243309364,22.74324243309364,,,,0.955119988885285,0.955119988885285,,,0.94,0.94,,,0.98,0.98,,,49.076463587627366,49.076463587627366,,,98.15292717525472,2355.6702522061137,0.1479186931058107,54.62273918326038,108.58234020806492,161.11607412441958,210.19779740763693,0.47
1999-07-05,1999-07-16,711.9,0.9320971968572026,663.5599944426425,0.469,1999,7,5,1999.07,1998,10,278,40,0.0573315835198443,0.0,0.0,0.56,3,Normal,50,10,9,9,108,186.0,0.280306229365486,477.5599944426425,477.5599944426425,,2,238.77999722132125,238.77999722132125,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,546.5599944426425,966.5542399777704,990.0,0.2335130402566043,0.0655119988885285,989.7009749608548,0.4034925499907061,0.4034925499907061,,,22.74324243309364,22.74324243309364,,,,0.955119988885285,0.955119988885285,,,0.94,0.94,,,0.98,0.98,,,49.076463587627366,49.076463587627366,,,98.15292717525472,2355.6702522061137,0.1479186931058107,54.62273918326038,108.58234020806492,161.11607412441958,210.19779740763693,0.47
1999-07-06,1999-07-17,690.8,0.9306408882357202,642.8867255932355,0.482,1999,7,6,1999.07,1998,10,279,40,0.0555454130912555,20.67326884940701,0.0321569384253973,0.56,3,Normal,50,10,9,9,108,186.0,0.2893200195234473,456.8867255932355,456.8867255932355,,2,228.44336279661772,228.44336279661772,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,525.8867255932355,966.4715469023728,990.0,0.2215285365757887,0.0613773451186471,989.7170941183056,0.369359246696759,0.369359246696759,,,22.876187969235914,22.876187969235914,,,,0.913773451186471,0.913773451186471,,,0.94,0.94,,,0.98,0.98,,,47.22643223574883,47.22643223574883,,,94.45286447149766,2266.868747315944,0.1469199171663399,54.76277729029093,108.87005542603626,161.56669487481707,210.84367057721653,0.48
1999-07-07,1999-07-18,670.1,0.9244035587783672,619.442824737384,0.495,1999,7,7,1999.07,1998,10,280,40,0.0535198600573099,23.443900855851552,0.0378467550508648,0.56,3,Normal,50,10,9,9,108,186.0,0.3002698434336626,433.442824737384,433.442824737384,,2,216.721412368692,216.721412368692,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.442824737384,966.3777712989496,990.0,0.208818650281788,0.0566885649474767,989.7344927847709,0.3324665561044731,0.3324665561044731,,,23.02425492971678,23.02425492971678,,,,0.8668856494747679,0.8668856494747679,,,0.94,0.94,,,0.98,0.98,,,45.09312612291493,45.09312612291493,,,90.18625224582983,2164.4700538999164,0.1455925367834631,54.91966749223423,109.19257038298782,162.07225171405926,211.56928493579727,0.495
1999-07-08,1999-07-19,649.8,0.9273116098950026,602.5670841097726,0.501,1999,7,8,1999.07,1998,10,281,41,0.0520617960670843,16.87574062761132,0.0280064096971765,0.56,3,Normal,50,10,9,9,108,186.0,0.3086793236885728,416.5670841097726,416.5670841097726,,2,208.2835420548863,208.2835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,485.5670841097726,966.3102683364392,990.0,0.2032141607744632,0.0533134168219545,989.7434724224036,0.3071040495604675,0.3071040495604675,,,23.126100036403997,23.126100036403997,,,,0.8331341682195452,0.8331341682195452,,,0.94,0.94,,,0.97,0.97,,,43.08498537163921,43.08498537163921,,,86.16997074327843,2068.079297838682,0.1430047757596736,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621343,0.5
1999-07-09,1999-07-20,629.9,0.9190079230118428,578.8830907051598,0.512,1999,7,9,1999.07,1998,10,282,41,0.0500154990369258,23.683993404612806,0.0409132582811538,0.56,3,Normal,50,10,9,9,108,186.0,0.3213084005846953,392.8830907051598,392.8830907051598,,2,196.4415453525799,196.4415453525799,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,461.8830907051598,966.2049739081732,990.0,0.1953486279094626,0.0485766181410319,989.7560747539496,0.2731953195979266,0.2731953195979266,,,23.27790552617839,23.27790552617839,,,,0.7857661814103196,0.7857661814103196,,,0.93,0.93,,,0.97,0.97,,,40.46699292073858,40.46699292073858,,,80.93398584147717,1942.415660195452,0.1398105889444591,55.20297951341416,109.77550361519904,162.9873414565705,212.88573492326356,0.51
1999-07-10,1999-07-21,629.9,0.9190079230118428,578.8830907051598,0.512,1999,7,10,1999.07,1998,10,283,41,0.0500154990369258,0.0,0.0,0.56,3,Normal,50,10,9,9,108,186.0,0.3213084005846953,392.8830907051598,392.8830907051598,,2,196.4415453525799,196.4415453525799,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,461.8830907051598,966.2049739081732,990.0,0.1953486279094626,0.0485766181410319,989.7560747539496,0.2731953195979266,0.2731953195979266,,,23.27790552617839,23.27790552617839,,,,0.7857661814103196,0.7857661814103196,,,0.93,0.93,,,0.97,0.97,,,40.46699292073858,40.46699292073858,,,80.93398584147717,1942.415660195452,0.1398105889444591,55.20297951341416,109.77550361519904,162.9873414565705,212.88573492326356,0.51
1999-07-11,1999-07-22,604.0,0.9156905775604852,553.0771088465332,0.529,1999,7,11,1999.07,1998,10,284,41,0.0477858622043404,25.80598185862664,0.0466589223199747,0.55,3,Normal,50,10,9,9,108,186.0,0.3363003042883319,367.0771088465332,367.0771088465332,,2,183.5385544232666,183.5385544232666,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,436.0771088465332,966.0888469898092,990.0,0.1867783756316899,0.0434154217693066,989.769806202599,0.2384898829591343,0.2384898829591343,,,23.4424693298306,23.4424693298306,,,,0.7341542176930663,0.7341542176930663,,,0.93,0.93,,,0.97,0.97,,,38.07626612006728,38.07626612006728,,,76.15253224013456,1827.6607737632291,0.1376888159391627,55.38918964591042,110.1590375243193,163.59037967577058,213.7554973463845,0.53
1999-07-12,1999-07-23,591.3,0.9136493485893028,540.2408598208547,0.536,1999,7,12,1999.07,1998,10,285,41,0.0466768102885218,12.836249025678512,0.0237602335927257,0.55,3,Normal,50,10,9,9,108,186.0,0.3442908780755275,354.24085982085467,354.24085982085467,,2,177.12042991042733,177.12042991042733,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.24085982085467,966.0310838691938,990.0,0.1825154147006528,0.0408481719641709,989.7766364133352,0.2220974405452214,0.2220974405452214,,,23.523455103596117,23.523455103596117,,,,0.7084817196417094,0.7084817196417094,,,0.93,0.93,,,0.97,0.97,,,36.87172522890119,36.87172522890119,,,73.74345045780238,1769.842810987257,0.1365010608087953,55.48053732358697,110.34730712771908,163.88669918047927,214.18356919102877,0.535
1999-07-13,1999-07-24,581.2,0.91255285430663,530.3757189230134,0.543,1999,7,13,1999.07,1998,10,286,41,0.0458244621149483,9.86514089784123,0.0186002875807993,0.55,3,Normal,50,10,9,9,108,186.0,0.3506947874191782,344.37571892301344,344.37571892301344,,2,172.18785946150672,172.18785946150672,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,413.37571892301344,965.9866907351536,990.0,0.1792391686460192,0.0388751437846026,989.7818856875692,0.2098922675520809,0.2098922675520809,,,23.58530268486376,23.58530268486376,,,,0.6887514378460269,0.6887514378460269,,,0.92,0.92,,,0.97,0.97,,,35.55269690128352,35.55269690128352,,,71.10539380256704,1706.5294512616088,0.1340660804513344,55.55016579755321,110.49086878450304,164.1127888930403,214.5104993498396,0.545
1999-07-14,1999-07-25,570.1,0.9050646584568895,515.9773617862728,0.548,1999,7,14,1999.07,1998,10,287,41,0.0445804440583339,14.398357136740628,0.0279050171637272,0.55,3,Normal,50,10,9,9,108,186.0,0.36048093148134,329.9773617862728,329.9773617862728,,2,164.9886808931364,164.9886808931364,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,398.9773617862728,965.9218981280382,990.0,0.1744574264234854,0.0359954723572545,989.7895471012192,0.1926917070931387,0.1926917070931387,,,23.674957266087937,23.674957266087937,,,,0.6599547235725456,0.6599547235725456,,,0.92,0.92,,,0.97,0.97,,,34.19573344168031,34.19573344168031,,,68.39146688336062,1641.3952052006548,0.1325474176746723,55.65090451454522,110.69866067955074,164.44024353600224,214.98449117865312,0.55
1999-07-15,1999-07-26,560.3,0.9079371578570226,508.7171895472897,0.555,1999,7,15,1999.07,1998,10,288,42,0.0439531651768858,7.2601722389831025,0.0142715292271605,0.55,3,Normal,50,10,9,9,108,186.0,0.36562554563081,322.7171895472897,322.7171895472897,,2,161.35859477364485,161.35859477364485,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.7171895472897,965.8892273529628,990.0,0.172046299111646,0.0345434379094579,989.7934102629788,0.1842945269930851,0.1842945269930851,,,23.71988838302309,23.71988838302309,,,,0.6454343790945795,0.6454343790945795,,,0.92,0.92,,,0.97,0.97,,,33.506827755152194,33.506827755152194,,,67.01365551030439,1608.3277322473054,0.1317306686057536,55.701260224071085,110.8025717536716,164.60410045566834,215.22191787434937,0.555
1999-07-16,1999-07-27,542.2,0.9040998215506008,490.20292324473576,0.5720000000000001,1999,7,16,1999.07,1998,10,289,42,0.0423535325683451,18.51426630255395,0.0377685758787501,0.55,3,Normal,50,10,9,9,108,186.0,0.3794347017941767,304.20292324473576,304.20292324473576,,2,152.10146162236788,152.10146162236788,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,373.20292324473576,965.8059131546012,990.0,0.1658976497860746,0.0308405846489471,989.803261765565,0.1637182380218916,0.1637182380218916,,,23.833630372941847,23.833630372941847,,,,0.6084058464894715,0.6084058464894715,,,0.92,0.92,,,0.97,0.97,,,31.73599771334136,31.73599771334136,,,63.47199542668272,1523.3278902403852,0.1294810626720683,55.82852304425375,111.06529758682076,165.01866958425185,215.82326210271864,0.57
1999-07-17,1999-07-28,536.3,0.909307389259564,487.6615528599041,0.5730000000000001,1999,7,17,1999.07,1998,10,290,42,0.0421339581670957,2.54137038483168,0.0052113404674363,0.55,3,Normal,50,10,9,9,108,186.0,0.3814120652103863,301.6615528599041,301.6615528599041,,2,150.83077642995204,150.83077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.6615528599041,965.7944769878696,990.0,0.1650536522412965,0.0303323105719808,989.8046140371866,0.1609877333749352,0.1609877333749352,,,23.84914931594217,23.84914931594217,,,,0.6033231057198082,0.6033231057198082,,,0.92,0.92,,,0.97,0.97,,,31.491360842816057,31.491360842816057,,,62.982721685632114,1511.5853204551709,0.1291525266166018,55.845844865618346,111.10107201680786,165.07515574508955,215.90527902223096,0.575
1999-07-18,1999-07-29,530.4,0.9165255163932527,486.1251338949812,0.5740000000000001,1999,7,18,1999.07,1998,10,291,42,0.0420012115685263,1.5364189649228592,0.003160542127523,0.55,3,Normal,50,10,9,9,108,186.0,0.3826175341104293,300.1251338949812,300.1251338949812,,2,150.0625669474906,150.0625669474906,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.1251338949812,965.7875631025274,990.0,0.1645434024005472,0.0300250267789962,989.8054315708204,0.1593479662123192,0.1593479662123192,,,23.85852050208073,23.85852050208073,,,,0.6002502677899625,0.6002502677899625,,,0.92,0.92,,,0.97,0.97,,,31.34328048704522,31.34328048704522,,,62.68656097409044,1504.4774633781706,0.1289514912998363,55.85630816438524,111.1226825574476,165.10927994966693,215.9548317421172,0.575
1999-07-19,1999-07-30,524.5,0.9099737236439024,477.28121805122686,0.584,1999,7,19,1999.07,1998,10,292,42,0.041237097239626,8.84391584375436,0.0185297797383787,0.55,3,Normal,50,10,9,9,108,186.0,0.3897073527415372,291.28121805122686,291.28121805122686,,2,145.64060902561343,145.64060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,360.28121805122686,965.7477654812304,990.0,0.1616063085778982,0.0282562436102453,989.8101374478118,0.1500702726783183,0.1500702726783183,,,23.912301693902965,23.912301693902965,,,,0.5825624361024537,0.5825624361024537,,,0.91,0.91,,,0.97,0.97,,,30.156851799934984,30.156851799934984,,,60.31370359986997,1447.5288863968792,0.1263693213115217,55.9162595124601,111.24653189397826,165.3049127044347,216.23907160195336,0.585
1999-07-20,1999-07-31,516.4,0.9212508629448248,475.7339456247075,0.585,1999,7,20,1999.07,1998,10,293,42,0.0411034129019747,1.547272426519385,0.0032523902083287,0.55,3,Normal,50,10,9,9,108,186.0,0.3909748331197075,289.7339456247075,289.7339456247075,,2,144.86697281235374,144.86697281235374,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.7339456247075,965.7408027553112,990.0,0.161092454266508,0.0279467891249414,989.8109607566086,0.148475326293746,0.148475326293746,,,23.92168267500364,23.92168267500364,,,,0.579467891249415,0.579467891249415,,,0.91,0.91,,,0.97,0.97,,,30.008427912859293,30.008427912859293,,,60.01685582571859,1440.404539817246,0.1261563451119885,55.92670310952455,111.26811114556784,165.33901044552414,216.28863853525488,0.585
1999-07-21,1999-08-01,508.3,0.9134424405524312,464.3027925328008,0.595,1999,7,21,1999.07,1998,10,294,42,0.0401157612748339,11.431153091906651,0.0246200394995451,0.59,3,Normal,50,10,9,9,108,186.0,0.4006006489544427,278.3027925328008,278.3027925328008,,2,139.1513962664004,139.1513962664004,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,347.3027925328008,965.6893625663976,990.0,0.1572961303614467,0.0256605585065601,989.817043311132,0.1369523298827694,0.1369523298827694,,,23.990728414851564,23.990728414851564,,,,0.5566055850656016,0.5566055850656016,,,0.91,0.91,,,0.97,0.97,,,28.90767322739096,28.90767322739096,,,57.81534645478192,1387.568314914766,0.1245207812328579,56.00347678965063,111.42678475863916,165.5898278336135,216.65346148136263,0.595
1999-07-22,1999-08-02,501.5,0.911366860349648,457.0504804653484,0.598,1999,7,22,1999.07,1998,10,295,43,0.0394891615122061,7.252312067452408,0.0158676390845677,0.59,3,Normal,50,10,9,9,108,186.0,0.4069572354690954,271.0504804653484,271.0504804653484,,1,271.0504804653484,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,340.0504804653484,965.656727162094,990.0,0.1548876134386765,0.0242100960930696,989.8209022904684,0.519707271677842,,,,23.644467856696423,,,,,1.0842019218613936,,,,0.95,,,,0.98,,,,58.53268063062287,,,,58.53268063062287,1404.7843351349488,0.1280661177098589,56.05183961935099,111.52677470533982,165.7479686876528,216.88367896762784,0.6
1999-07-23,1999-08-03,490.2,0.9117871365567036,446.95805434009606,0.605,1999,7,23,1999.07,1998,10,296,43,0.0386171758949843,10.09242612525236,0.0225802533979461,0.59,3,Normal,50,10,9,9,108,186.0,0.4161464329681152,260.95805434009606,260.95805434009606,,1,260.95805434009606,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,329.95805434009606,965.6113112445304,990.0,0.1515358852051979,0.0221916108680192,989.8262725039268,0.4817904312868896,,,,23.73317082810943,,,,,1.0438322173603842,,,,0.95,,,,0.98,,,,56.564657170439226,,,,56.564657170439226,1357.5517720905414,0.1265547328685086,56.11866747173972,111.6649895110157,165.96668296655767,217.2023485265977,0.605
1999-07-24,1999-08-04,484.7,0.9137096162656928,442.8750510039813,0.611,1999,7,24,1999.07,1998,10,297,43,0.0382644044067439,4.083003336114757,0.0092193121442689,0.59,3,Normal,50,10,9,9,108,186.0,0.4199830168313724,256.8750510039813,256.8750510039813,,1,256.8750510039813,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,325.8750510039813,965.592937729518,990.0,0.1501799062374845,0.0213750102007962,989.8284450835616,0.4668570572700005,,,,23.768650296773878,,,,,1.0275002040159251,,,,0.95,,,,0.98,,,,55.76287217179274,,,,55.76287217179274,1338.308932123026,0.1259110714080199,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
